--- PAGE 1 ---
Патрик Котзаогланиан
Пособие для ремонтника
СПРАВОЧНОЕ РУКОВОДСТВО
ПО МОНТАЖУ, ЭКСПЛУАТАЦИИ, ОБСЛУЖИВАНИЮ
И РЕМОНТУ СОВРЕМЕННОГО ОБОРУДОВАНИЯ
ХОЛОДИЛЬНЫХ УСТАНОВОК
И СИСТЕМ КОНДИЦИОНИРОВАНИЯ
Перевод с французского под редакцией д. т. н., проф. В.Б. Сапожникова
ÀÍÎÎ “Ó÷åáíûé öåíòð “Îñòðîâ”
Москва
2007

--- PAGE 2 ---
УДК 658.822
ББК 31.392
К73
Перевод с французского д. т. н., проф. В.Б. Сапожникова
и канд. филолог. наук Ю.В. Сапожникова
Под редакцией д. т. н., проф. В.Б. Сапожникова
ÀÍÎÎ “Ó÷åáíûé öåíòð “Îñòðîâ”
Patrick KOTZAOGLANIAN
MANUEL PRATIQUE DE DEPANNAGE
FRIGORIFIQUE, ELECTRIQUE ET HYDRAULIQUE
Manuel du depanneur
4-e edition
©1990-2004 KOTZAOGLANIAN / KOTZA International
Imprimerie 05000 – GAP – France – Juin 2004
Котзаогланиан П.
К73                 Пособие для ремонтника. Справочное руководство по монтажу, эксплуата-
ции, обслуживанию и ремонту современного оборудования холодильных уста-
новок и систем кондиционирования / Патрик Котзаогланиан, (перевод с франц.,
ïîä ðåäàêöèåé Â.Á. Ñàïîæíèêîâà). – Ì.: Ýäåì, 2007. – 832 ñ.
ISBN 978-5-93995-006-0
УДК 658.822
ББК 31.392
ISBN 978-5-93995-006-0
Эдем, ЗАО
© KOTZAOGLANIAN / KOTZA International, 1990-2004
© ÀÍÎÎ “Ó÷åáíûé öåíòð “Îñòðîâ”, 2007
© Д. т. н., проф. В.Б. Сапожников,
канд. филолог. наук Ю.В. Сапожников,
перевод с французского, 2007
’
’
’

--- PAGE 3 ---
- 3 -
ОТ АВТОРА
ОТ АВТОРА
Автор настоящей книги на протяжении многих лет занимался практическими вопросами,
связанными с монтажом, техническим обслуживанием, эксплуатацией и ремонтом холодиль-
ного оборудования и систем кондиционирования воздуха.
В связи с этим он задался целью в простой и доступной форме ответить на многочисленные
вопросы, возникающие у специалистов по монтажу, обслуживанию и ремонту холодильной
техники и систем кондиционирования, желающих повысить свой профессиональный уровень.
Данная книга является практическим руководством, в котором нет изложения теории и фор-
мул. Все процессы и явления, рассматриваемые в книге, сознательно преподносятся в очень
упрощенном виде, чтобы  быть доступными для понимания как можно большему числу воз-
можных читателей и повысить эффективность восприятия излагаемого материала.
Специалисты-практики, занимающиеся монтажом, обслуживанием и ремонтом холодильной
техники и систем кондиционирования, смогут по достоинству оценить преимущества такого
изложения материала. Если в своей повседневной работе они будут использовать простые
советы и рекомендации, которые автор дает на страницах этой книги, то результативность их
деятельности и профессиональный уровень очень скоро заметно вырастут.
В заключение автор выражает благодарность за сотрудничество и помощь в написании
книги: Claude, Michel, Jo R., Serge, Jo L. и другим. Автор признателен Roland за обновле-
ние материала по торговому холодильному оборудованию, Gilbert, который проделал
внушительную работу по описанию гидравлического оборудования, и особенно Fanfan за
фантастический труд по подготовке французской версии книги к печати и ее изданию.

--- PAGE 4 ---
- 4 -
ПРЕДИСЛОВИЕ РЕДАКТОРА РУССКОГО ИЗДАНИЯ
Знакомство с опубликованной за рубежом литературой, посвященной холодильной технике
è ñèñòåìàì êîíäèöèîíèðîâàíèÿ âîçäóõà, ïîçâîëÿåò ãðóïïå êîìïàíèé “Îñòðîâ” âûáèðàòü äëÿ
издания в России книги, которые становятся настольными как для монтажников холодиль-
ного оборудования, так и для инженеров, проектирующих сложные системы холодоснабже-
ния и кондиционирования. Эти книги выгодно отличаются от аналогичной отечественной
литературы гораздо большей конкретикой и прагматичностью, хотя и несколько уступают ей
по строгости и глубине изложения материала.
Âàøåìó âíèìàíèþ, óâàæàåìûå ÷èòàòåëè, ïðåäëàãàåòñÿ îäíà èç òàêèõ êíèã – íîâàÿ êíèãà òà-
лантливого французского инженера-холодильщика Патрика Котзаогланиана, проработавше-
го много лет в одном из ведущих центров Франции по подготовке специалистов в области
монтажа и эксплуатации холодильных установок и систем кондиционирования.
Книга, которую вы держите в руках, представляет собой русский перевод переработанного и
äîïîëíåííîãî ÷åòâåðòîãî èçäàíèÿ êíèãè “Ïîñîáèå äëÿ ðåìîíòíèêà. Ñïðàâî÷íîå ðóêîâîäñòâî
по монтажу, эксплуатации, обслуживанию и ремонту современного оборудования холодиль-
íûõ óñòàíîâîê è ñèñòåì êîíäèöèîíèðîâàíèÿ”. Ïðåäûäóùåå èçäàíèå ïîñîáèÿ, âäâîå ìåíüøåå
по объему, стало настоящим бестселлером среди специалистов-холодильщиков.
При тираже 2500 экземпляров оно было реализовано менее чем за год, и быстро приобрело
статус букинистической литературы. Несмотря на то, что тираж предыдущего издания за-
êîí÷èëñÿ îêîëî 4 ëåò òîìó íàçàä, â “Ó÷åáíûé öåíòð “Îñòðîâ” äî ñèõ ïîð ïîñòóïàþò ìíîãî-
численные запросы на его приобретение.
Â ìàðòå 2007 ãîäà ÓÖ “Îñòðîâ” ïðèîáðåë ýêñêëþçèâíîå ïðàâî ïåðåâîäà êíèãè íà ðóññêèé
язык, ее издания и последующего распространения среди русскоязычных специалистов.
При подготовке книги был использован практический опыт различных специалистов, многие
годы связанных с обслуживанием и ремонтом кондиционеров и холодильных установок. Цель
книги заключается в том, чтобы в доступной и простой форме ответить на основные вопросы,
возникающие в повседневной практике ремонтников, монтажников и сотрудников сервисных
центров, а также помочь тем, кто желает обучиться монтажу, обслуживанию и ремонту холо-
дильных установок и систем кондиционирования или повысить свою квалификацию.
Явления, составляющие основу холодильных циклов и других процессов, сопровождающих
функционирование кондиционеров и холодильных установок, сознательно преподносятся в
упрощенном виде, чтобы быть понятными даже неподготовленному читателю.
Преимущества такого изложения вы сможете быстро оценить, если будете использовать
простые технические рекомендации, приведенные в книге, в своей практической деятельнос-
ти на монтажных площадках и при ремонте.
Русский перевод книги снабжен многочисленными примечаниями редактора, которые помо-
гают читателю понять те или иные рекомендации, излагаемые автором, либо разъясняют их
применимость для отечественной практики. Книга содержит обширный материал по самым
ПРЕДИСЛОВИЕ РЕДАКТОРА
РУССКОГО ИЗДАНИЯ

--- PAGE 5 ---
- 5 -
ПРЕДИСЛОВИЕ РЕДАКТОРА РУССКОГО ИЗДАНИЯ
разнообразным аспектам монтажа, эксплуатации, обслуживания и ремонта холодильных ус-
тановок и систем кондиционирования, сведения о видах и типах холодильного, гидравли-
ческого и электрического оборудования, которое может входить в состав современных холо-
дильных установок и систем кондиционирования, правила их монтажа, эксплуатации, об-
служивания и ремонта.
Настоящее издание характеризуется тем, что в нем рассматриваются практически все аспек-
ты монтажа, пуско-наладочных работ, эксплуатации, обслуживания и ремонта торгового,
промышленного и климатического холодильного оборудования, причем акцент делается на
возможность самостоятельного освоения материала. Подробно излагаются методы диагнос-
тики и устранения многочисленных неисправностей холодильного, гидравлического, элект-
рического и климатического оборудования. В книге приведены свыше 200 упражнений и
заданий с ответами и детальным объяснением того, как их следует решать, поэтому она мо-
жет считаться прекрасным самоучителем.
Для изучения материалов книги и овладения этими материалами не требуется специальной
подготовки. Вместе с тем, безусловно книга будет полезна не только практикам, но и студен-
там и учащимся соответствующих специальностей высших и средних специальных учебных
заведений. С еще большим успехом она может быть использована в учебном процессе обра-
зовательных учреждений начального профессионального образования. Нам представляется,
что книга окажется незаменимой при подготовке монтажников и ремонтников холодильного
оборудования, а также механиков по обслуживанию холодильных установок и систем конди-
ционирования.
“Ó÷åáíûé öåíòð “Îñòðîâ” íàäååòñÿ, ÷òî íàøà íîâàÿ êíèãà áóäåò ïîëüçîâàòüñÿ òàêîé æå ïîïó-
лярностью, как и ранее опубликованные издания, и поможет всем желающим существенно
повысить уровень своего профессионального мастерства в области монтажа, эксплуатации
и ремонта холодильных установок и систем кондиционирования.
С пожеланиями успехов в работе, здоровья и благополучия всем читателям,
äèðåêòîð ÀÍÎÎ ÓÖ “Îñòðîâ” ä. ò. í., ïðîôåññîð Â.Á. Ñàïîæíèêîâ
Отзывы и замечания по содержанию
и оформлению книги просим направлять по адресу:
141011, Московская область, г. Мытищи, ул. Коммунистическая, д. 23,
Àâòîíîìíàÿ íåêîììåð÷åñêàÿ îáðàçîâàòåëüíàÿ îðãàíèçàöèÿ “Ó÷åáíûé öåíòð “Îñòðîâ”.
Тел./факс: +7 (495) 726-53-53, 726-53-96, 726-53-66.
E-mail: sapojnikov@ostrov.ru   Web-site: www.ostrov.ru

--- PAGE 6 ---
- 6 -
СОДЕРЖАНИЕ
1. Влияние температуры и давления на состояние хладагентов
1.1. Основные закономерности . . . . . . . . . . . . . . 13
1.2. Упражнение . . . . . . . . . . . . . . . . . . . . . . . . . . 16
2. Конденсаторы с воздушным охлаждением
2.1. Нормальная работа . . . . . . . . . . . . . . . . . . . . 18
2.2. Переохлаждение в конденсаторах
2.2. с воздушным охлаждением . . . . . . . . . . . . . 21
2.3. Анализ случаев аномального
2.3. переохлаждения . . . . . . . . . . . . . . . . . . . . . . 22
2.4. Упражнение . . . . . . . . . . . . . . . . . . . . . . . . . . 25
3. Испаритель с прямым циклом расширения
3.1. Нормальная работа . . . . . . . . . . . . . . . . . . . . 26
3.2. Перегрев хладагента в испарителях
3.2. с прямым циклом расширения . . . . . . . . . . 28
4. Работа терморегулирующего вентиля (ТРВ) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 29
5. Анализ причин аномального перегрева . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 30
6. Влияние перегрева на холодопроизводительность . . . . . . . . . . . . . . . . . . . . . . . . . . . 32
7. Влияние температуры охлаждаемого воздуха . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 33
7.1. Упражнение . . . . . . . . . . . . . . . . . . . . . . . . . . 34
8. Терморегулирующий вентиль
8.1. Производительность ТРВ . . . . . . . . . . . . . . . 35
8.2. Замечания по поводу пульсаций ТРВ . . . . . 37
8.3. Метод настройки ТРВ . . . . . . . . . . . . . . . . . 39
8.4. Упражнение . . . . . . . . . . . . . . . . . . . . . . . . . . 41
9. Влияние давления на массовый расход и холодопроизводительность . . . . . . . . . . 42
9.1. Упражнение . . . . . . . . . . . . . . . . . . . . . . . . . . 45
10. Влияние величины высокого давления на силу тока,
10. потребляемого электромотором компрессора . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 46
11. Аномальное падение давления кипения . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 47
12. Сравнение кондиционеров и холодильных установок
12. для торгового оборудования . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 48
13. Устранение неисправностей. Введение . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 53
14. Слишком слабый ТРВ
14.1. Анализ симптомов . . . . . . . . . . . . . . . . . . . 54
14.2. Обобщение признаков,
14.2. свидетельствующих о низкой
14.2. пропускной способности ТРВ . . . . . . . . . . 58
14.3. Алгоритм выявления низкой
14.3. пропускной способности ТРВ . . . . . . . . . . 59
14.4. Заключение . . . . . . . . . . . . . . . . . . . . . . . . . 60
14.5. Практические аспекты устранения
14.5. неисправности, обусловленной низкой
14.5. пропускной способностью ТРВ . . . . . . . . 61
15. Поиск утечек хладагента . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 68
15.1. Упражнение . . . . . . . . . . . . . . . . . . . . . . . . . 72
16. Проблема заправки хладагентом . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 73
СОДЕРЖАНИЕ

--- PAGE 7 ---
- 7 -
СОДЕРЖАНИЕ
17. Нехватка хладагента в контуре
17.1. Анализ симптомов . . . . . . . . . . . . . . . . . . . 78
17.2. Обобщение симптомов . . . . . . . . . . . . . . . . 82
17.3. Алгоритм диагностирования . . . . . . . . . . . 83
17.4. Заключение . . . . . . . . . . . . . . . . . . . . . . . . . 84
17.5. Практические аспекты
17.5. устранения неисправности . . . . . . . . . . . . 85
18. Проблема внезапного вскипания хладагента в жидкостной магистрали . . . . . . 87
18.1. Проблемы потерь давления
18.1. в жидкостной линии. Обобщение . . . . . . . 91
18.2. Упражнение 1 . . . . . . . . . . . . . . . . . . . . . . . 92
18.3. Упражнение 2 . . . . . . . . . . . . . . . . . . . . . . . 92
19. Преждевременное дросселирование хладагента
19.1. Анализ симптомов . . . . . . . . . . . . . . . . . . . 94
19.2. Обобщение симптомов . . . . . . . . . . . . . . . . 99
19.3. Алгоритм диагностирования . . . . . . . . . . 100
19.4. Заключение . . . . . . . . . . . . . . . . . . . . . . . . 101
19.5. Практические аспекты устранения
19.5. преждевременного дросселирования . . . 102
20. Слишком слабый испаритель
20.1. Анализ симптомов . . . . . . . . . . . . . . . . . . 106
20.2. Обобщение симптомов . . . . . . . . . . . . . . . 110
20.3. Алгоритм диагностирования . . . . . . . . . . 111
20.4. Заключение . . . . . . . . . . . . . . . . . . . . . . . . 112
20.5. Практические аспекты
20.5. устранения неисправности . . . . . . . . . . . . 113
21. Разрушение клапанов . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 128
22. Слишком слабый компрессор
22.1. Анализ симптомов . . . . . . . . . . . . . . . . . . 137
22.2. Обобщение симптомов . . . . . . . . . . . . . . . 140
22.3. Алгоритм диагностирования . . . . . . . . . . 141
22.4. Заключение . . . . . . . . . . . . . . . . . . . . . . . . 142
22.5. Практические аспекты
22.5. устранения неисправности . . . . . . . . . . . 143
23. Чрезмерная заправка
23.1. Анализ симптомов . . . . . . . . . . . . . . . . . . 149
23.2. Обобщение симптомов . . . . . . . . . . . . . . . 153
23.3. Алгоритм диагностирования . . . . . . . . . . 154
23.4. Заключение . . . . . . . . . . . . . . . . . . . . . . . . 155
23.5. Практические аспекты
23.5. устранения неисправности . . . . . . . . . . . 156
24. Проверка наличия в контуре неконденсирующихся примесей . . . . . . . . . . . . . . 157
25. Неисправности, обусловленные наличием в контуре
25. неконденсирующихся примесей . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 161
25.1. Обобщение симптомов . . . . . . . . . . . . . . . 164
25.2. Алгоритм диагностирования . . . . . . . . . . 165
25.3. Заключение . . . . . . . . . . . . . . . . . . . . . . . . 166
25.4. Практические аспекты
25.4. устранения неисправности . . . . . . . . . . . 167
26. Слишком слабый конденсатор
26.1. Анализ симптомов . . . . . . . . . . . . . . . . . . 168
26.2. Обобщение симптомов . . . . . . . . . . . . . . . 172
26.3. Алгоритм диагностирования . . . . . . . . . . 173
26.4. Заключение . . . . . . . . . . . . . . . . . . . . . . . . 174
26.5. Практические аспекты
26.5. устранения неисправности . . . . . . . . . . . 175
27. Основные неисправности. Упражнение . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 188
28. Проблема перетекания жидкого хладагента . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 190

--- PAGE 8 ---
- 8 -
СОДЕРЖАНИЕ
29. Остановка холодильных компрессоров . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 200
29.1. Упражнение 1 . . . . . . . . . . . . . . . . . . . . . . 201
29.2. Упражнение 2 . . . . . . . . . . . . . . . . . . . . . . 202
29.3. Упражнение 3 . . . . . . . . . . . . . . . . . . . . . . 204
29.4. Упражнение 4 . . . . . . . . . . . . . . . . . . . . . . 206
30. Проблема повышенной частоты включения компрессоров . . . . . . . . . . . . . . . . . 208
30.1. Упражнение 1 . . . . . . . . . . . . . . . . . . . . . . 212
30.2. Упражнение 2 . . . . . . . . . . . . . . . . . . . . . . 214
31. Регулятор производительности
31.1. Способ применения . . . . . . . . . . . . . . . . . 217
31.2. Упражнение . . . . . . . . . . . . . . . . . . . . . . . . 223
32. Почему нужно регулировать конденсаторы с воздушным охлаждением . . . . . . 230
33. Проблема запуска компрессоров при низких наружных температурах . . . . . . . 232
34. Проблема продолжительности переходного режима
34. при запуске в холодное время  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 236
35. Регулирование работы конденсаторов с воздушным охлаждением
35. с помощью регуляторов давления конденсации . . . . . . . . . . . . . . . . . . . . . . . . . . . 238
36. Регулирование с помощью регуляторов давления конденсации:
36. анализ неисправностей . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 240
37. Проблема возврата масла . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 250
38. Упражнение. Набор из 12 ошибок . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 263
39. Набор из 12 ошибок: решение . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 265
40. Как на ощупь оценивать температуру . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 268
41. Измерение расхода воздуха . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 272
42. Советы ремонтнику . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 274
43. Рассуждения перед началом ремонта. Упражнение . . . . . . . . . . . . . . . . . . . . . . . . 276
44. Решение упражнения . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 277
45. Подключение испарителей . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 281
46. Термостатические ТРВ. Дополнительные сведения . . . . . . . . . . . . . . . . . . . . . . . . 285
46.1. Упражнения . . . . . . . . . . . . . . . . . . . . . . . . 289
47. Проблема управляющего тракта ТРВ . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 293
48. Регуляторы давления в картере . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 299
48.1. Упражнение . . . . . . . . . . . . . . . . . . . . . . . . 301
49. Проблема термобаллона ТРВ . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 305
50. Прессостатический расширительный вентиль . . . . . . . . . . . . . . . . . . . . . . . . . . . . 309
50.1. Упражнение . . . . . . . . . . . . . . . . . . . . . . . . 313
51. Капиллярное расширительное устройство . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 314
51.1. Упражнение 1 . . . . . . . . . . . . . . . . . . . . . . 314
51.2. Упражнение 2 . . . . . . . . . . . . . . . . . . . . . . 322
52. Четырехходовой соленоидный клапан обращения цикла . . . . . . . . . . . . . . . . . . . 324
52.1. Примеры использования. Упражнения . . 333
53. Однофазные электродвигатели . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 338
53.1. Упражнение 1 . . . . . . . . . . . . . . . . . . . . . . 342
53.2. Упражнение 2 . . . . . . . . . . . . . . . . . . . . . . 356
54. Ремонт электрооборудования
54.1. Введение . . . . . . . . . . . . . . . . . . . . . . . . . . 358
54.2. Упражнение. Использование вольтметра . 362
54.3. Упражнения. Неисправности
54.3. катушки пускателя . . . . . . . . . . . . . . . . . . 366
54.4. Упражнения. Прочие неисправности . . . 370
54.5. Упражнения. Использование омметра . . 372
55. Различные проблемы электрооборудования . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 376

--- PAGE 9 ---
- 9 -
СОДЕРЖАНИЕ
56. Различные проблемы холодильного контура . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 384
57. Проблемы слива и повторного использования хладагента . . . . . . . . . . . . . . . . . 390
58. Проблемы, вызванные появлением новых хладагентов . . . . . . . . . . . . . . . . . . . . 404
59. Влажность воздуха в торговом и коммерческом холодильном оборудовании . 418
59.1. Упражнение. Подбор оборудования . . . . 422
60. Оттайка торгового и коммерческого холодильного оборудования . . . . . . . . . . . 424
60.1. Упражнение для любознательных . . . . . . 426
61. Некоторые особенности торгового и коммерческого
61. холодильного оборудования . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 437
62. Трехфазные электродвигатели
62.1. Основные понятия . . . . . . . . . . . . . . . . . . 442
62.2. Упражнение 1. Подключение
62.2. ïî ñõåìå “òðåóãîëüíèê” . . . . . . . . . . . . . . 444
62.3. Упражнение 2. Подключение
62.3. ïî ñõåìå “çâåçäà” . . . . . . . . . . . . . . . . . . . 445
62.4.Упражнение для самопроверки . . . . . . . . 447
63. Проблемы запуска двигателей . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 449
64. Запуск напрямую и запуск с раздельным подключением обмоток . . . . . . . . . . . 451
64.1. Упражнение 1. Обозначение обмоток . . . 452
64.2. Упражнение 2. Силовые
64.2. и управляющие цепи . . . . . . . . . . . . . . . . 454
64.3. Упражнение 3. Двигатель PW
64.3. с обмотками 66/33% . . . . . . . . . . . . . . . . . 456
64.4. Упражнение 4. Замена двигателя
64.4. 66/33 на двигатель 50/50 . . . . . . . . . . . . . 457
64.5. Упражнение 5. Ремонт . . . . . . . . . . . . . . . 459
64.6. Упражнение 6. Двигатели PW,
64.6. рассчитанные на два значения
64.6. напряжения в сети . . . . . . . . . . . . . . . . . . 461
65. Трехфазные двухскоростные электродвигатели . . . . . . . . . . . . . . . . . . . . . . . . . . . 464
65.1. Упражнение 1. Двигатель
65.1. с раздельными обмотками . . . . . . . . . . . . 465
66. Двигатель Даландера . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 467
66.1. Упражнение 1. Маркировка клеммной
66.1. коробки на двигателе Даландера . . . . . . . 467
66.2. Упражнение 2. Схема управляющей
66.2. цепи для двигателя Даландера . . . . . . . . 468
67. Регулятор расхода воды . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 470
68. Слишком слабый конденсатор c водяным охлаждением . . . . . . . . . . . . . . . . . . . 479
68.1. Упражнение. Регулятор
68.1. обратного действия . . . . . . . . . . . . . . . . . . 480
69. Кожухотрубные конденсаторы . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 487
69.1.Упражнение 1. Выбор схемы
69.1. теплообмена . . . . . . . . . . . . . . . . . . . . . . . . 489
70. Сухая градирня . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 491
70.1. Сравнение сухой градирни
70.1. и конденсатора воздушного
70.1. охлаждения . . . . . . . . . . . . . . . . . . . . . . . . 494
71. Сухой воздух и влажный воздух . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 496
71.1. Упражнение 1. Насыщенный воздух . . . . 497
72. Некоторые понятия о влажном воздухе . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 499
72.1.Упражнения. Измерение влажности . . . . 504
73. Градирня . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 506
73.1. Упражнение. Реле температуры . . . . . . . 508

--- PAGE 10 ---
- 10 -
СОДЕРЖАНИЕ
74. Гидравлика: понятие давления в гидравлическом контуре . . . . . . . . . . . . . . . . . 516
74.1. Упражнение 1. Давление
74.1. при неработающем насосе . . . . . . . . . . . . 518
74.2. Упражнение 2. Ремонт . . . . . . . . . . . . . . . 519
75. Гидравлика: понятие потерь давления в гидравлическом контуре . . . . . . . . . . 524
75.1. Упражнение 1. Оценка
75.1. потерь давления . . . . . . . . . . . . . . . . . . . . 525
75.2. Упражнение 2. Влияние потерь
75.2. давления на характеристики потока . . . . 526
75.3. Упражнение 3. Изменение
75.3. расхода при изменении скорости . . . . . . 527
75.4. Упражнение 4. Изменение расхода
75.4. при изменении диаметра трубы . . . . . . . 528
75.5. Упражнение 5. Изменение потерь
75.5. давления при изменении расхода . . . . . . 530
76. Изменение давления в гидравлическом контуре . . . . . . . . . . . . . . . . . . . . . . . . . . 531
76.1. Комплексное упражнение 1 . . . . . . . . . . . 534
76.2. Комплексное упражнение 2 . . . . . . . . . . . 537
76.3. Упражнение 3. Кавитация насоса . . . . . . 539
77. Кавитация насосов . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 541
78. Высота всасывания насоса . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 545
79. Закрытая градирня . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 553
79.1.Упражнение. Устройство и работа . . . . . . 555
80. Расширительные бачки . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 558
80.1. Упражнение 1. Срабатывание
80.1. предохранительного клапана . . . . . . . . . . 559
80.2. Упражнение 2. Давление заполнения
80.2. гидравлического контура . . . . . . . . . . . . . 562
80.3. Упражнение 3. Давление наддува . . . . . . 566
80.4. Упражнение 4. Ремонт
80.4. треснувшей мембраны бачка . . . . . . . . . . 568
80.5. Упражнение 5. Расчет объема
80.5. расширительного бачка . . . . . . . . . . . . . . 573
81. Для чего нужна ледяная вода? . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 575
82. Испаритель водоохлаждающей машины . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 577
82.1. Монтаж элементов гидравлического
82.1. контура на испарителе и подключение
82.1. электрооборудования . . . . . . . . . . . . . . . . 581
82.2. Упражнение 3. Сдвоенные насосы . . . . . 582
83. Номинальные условия работы охладителей жидкости . . . . . . . . . . . . . . . . . . . . . 586
83.1. Основные отличия кондиционера
83.1. непосредственного охлаждения . . . . . . . 587
84. Контроль работы агрегата по производству ледяной воды ощупыванием . . . . 592
85. Падение расхода ледяной воды . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 596
86. Как контролировать расход воды . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 605
86.1. Измерение напора при нулевом расходе . . 609
87. Неисправности в контуре хладагента охладителей жидкости . . . . . . . . . . . . . . . 612
87.1. Упражнение 1. Нормальная работа
87.1. водоохлаждающей машины . . . . . . . . . . . 612
87.2. Упражнение 2. Слишком слабый ТРВ . . 616
87.3. Упражнение 3. Слишком слабый
87.3. испаритель . . . . . . . . . . . . . . . . . . . . . . . . . 617
87.4. Упражнение 4. Повышенный расход
87.4. через ТРВ . . . . . . . . . . . . . . . . . . . . . . . . . . 618
87.5. Упражнение 5. Загрязнение
87.5. теплообменника градирни . . . . . . . . . . . . 619

--- PAGE 11 ---
- 11 -
СОДЕРЖАНИЕ
88. Распределительные сети ледяной воды . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 620
88.1. Упражнение 1. Гидравлическая схема . . 620
88.2. Упражнение 2. Контур с закольцовкой . . 623
88.3. Использование смесительного ресивера . 624
89. Смесительные ресиверы
89.1. Дополнительная информация . . . . . . . . . 627
89.2. Упражнение 1. Накопительный ресивер . 633
89.3. Упражнение 4. Горизонтальный ресивер . 638
89.4. Упражнение 5. Ресивер с коллекторами . 639
90. Немного о конструкции насосов . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 641
91. Центральная система кондиционирования
91.1. Проверки перед сдачей
91.1. в эксплуатацию . . . . . . . . . . . . . . . . . . . . . 645
91.2. Настройка реле давления
91.2. “íåõâàòêà âîäû” . . . . . . . . . . . . . . . . . . . . . 653
91.3. Упражнение. Определение
91.3. давлений настройки . . . . . . . . . . . . . . . . . 654
91.4. Сдача в эксплуатацию и контроль
91.4. параметров центральной системы
91.4. кондиционирования . . . . . . . . . . . . . . . . . 657
91.5. Анализ работы установки при нехватке
91.5. воды в гидравлическом контуре . . . . . . . 661
92. Ремонт: не запускается насос . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 666
93. Пониженный расход воды
93.1. Алгоритм поиска
93.1. причины неисправности . . . . . . . . . . . . . . 670
93.2. Напор насоса равен нулю . . . . . . . . . . . . . 673
93.3. Напор насоса ниже нуля  . . . . . . . . . . . . . 675
93.4. Пониженный напор насоса . . . . . . . . . . . 677
93.5. Напор насоса близок
93.5. к безрасходному напору Но . . . . . . . . . . . 681
93.6. Давление на всасывании насоса
93.6. меньше нуля . . . . . . . . . . . . . . . . . . . . . . . 683
93.7. Упражнение . . . . . . . . . . . . . . . . . . . . . . . . 683
94. Некоторые примеры расчета потерь давления . . . . . . . . . . . . . . . . . . . . . . . . . . . . 686
94.1. Упражнение 1. Потери давления
94.1. в простом контуре . . . . . . . . . . . . . . . . . . . 689
94.2. Упражнение 2. Подбор насоса . . . . . . . . . 690
94.3. Упражнение 3. Напор насоса . . . . . . . . . . 691
94.4. Упражнение 4. Запорные вентили
94.4. закрыты . . . . . . . . . . . . . . . . . . . . . . . . . . . 692
94.5. Упражнение 5. Батареи,
94.5. соединенные параллельно . . . . . . . . . . . . 694
95. Контроль расхода с помощью измерения потерь давления на испарителе . . . . 696
96. Насос и сеть: согласование характеристик . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 698
96.1. Упражнение 1. Снижение влажности . . . 700
96.2. Упражнение 2. Уравнительный вентиль . 702
97. Последовательный или параллельный монтаж насосов . . . . . . . . . . . . . . . . . . . . 705
97.1. Упражнение 1. Параллельная
97.1. работа насосов . . . . . . . . . . . . . . . . . . . . . . 705
97.2. Упражнение 5. Последовательная
97.2. установка насосов . . . . . . . . . . . . . . . . . . . 712
98. Трехходовые регулирующие клапаны
98.1. Общие положения . . . . . . . . . . . . . . . . . . . 714
98.2. Упражнение 1. Регулирование
98.2. производительности компрессора . . . . . . 719
98.3. Упражнение 2. Настройка
98.3. регулирующего клапана . . . . . . . . . . . . . . 721

--- PAGE 12 ---
- 12 -
СОДЕРЖАНИЕ
98.4. Упражнение 3. Устойчивость
98.4. работы системы . . . . . . . . . . . . . . . . . . . . . 723
98.5. Монтаж трехходовых
98.5. регулирующих клапанов . . . . . . . . . . . . . 727
98.6. Упражнение 1. Варианты монтажа . . . . . 728
98.7. Упражнение 2. Монтаж на агрегатах
98.7. по производству ледяной воды . . . . . . . . 732
98.8. Упражнение 5. Проблема
98.8. осушки воздуха . . . . . . . . . . . . . . . . . . . . . 735
98.9. Подбор трехходовых
98.9 регулирующих клапанов V3V . . . . . . . . . 739
98.10. Упражнение 1. Диапазон
98.10. регулирования . . . . . . . . . . . . . . . . . . . . . 739
98.11. Упражнение 2. Напор насоса . . . . . . . . . 741
98.12. Упражнение 3. Подбор клапана V3V . . 744
98.13. Упражнение 4. Использование
98.13. коэффициента расхода Kvs . . . . . . . . . . 748
98.14. Упражнение 6. Клапан V3V
98.14. на смесительном ресивере . . . . . . . . . . . 751
98.15. Особенности монтажа трехходовых
98.15. регулирующих клапанов . . . . . . . . . . . . 756
98.16. Упражнение 1. Особенности монтажа
98.16. нормально открытых (NO)
98.16. клапанов V3V . . . . . . . . . . . . . . . . . . . . . 757
98.17. Упражнение 5. Охлаждение
98.17. наружным воздухом . . . . . . . . . . . . . . . . 761
99. Некоторые проблемы использования водных растворов гликолей . . . . . . . . . . 767
99.1. Основные различия между водой
99.1. и водным раствором гликоля . . . . . . . . . . 767
99.2. Упражнение . . . . . . . . . . . . . . . . . . . . . . . . 769
100. Некоторые проблемы работы электрооборудования
100. гидравлического контура . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 772
100.1. Упражнение 1. Реле времени
100.1. с задержкой срабатывания
100.1. сигнализатора расхода . . . . . . . . . . . . . . 773
100.2. Упражнение 2. Автоматическое
100.2. переключение насосов . . . . . . . . . . . . . . 777
100.3. Упражнение 4. Устранение
100.3. неисправности на одном из двух
100.3. спаренных насосов . . . . . . . . . . . . . . . . . 779
100.4. Упражнение 5. Управление
100.4. работой насоса и компрессора . . . . . . . . 781
101. Реле контроля давления масла
101.1. Работа и подключение . . . . . . . . . . . . . . 789
101.2. Почему срабатывает реле контроля
101.2. давления масла? . . . . . . . . . . . . . . . . . . . 801
102. Некоторые практические рекомендации
102. по работе с новыми хладагентами . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 809
102.1. Температурный глайд:
102.1. некоторые пояснения . . . . . . . . . . . . . . . 809
102.2. Температурный глайд
102.2. хладагента R407C . . . . . . . . . . . . . . . . . . 810
102.3. Õëàäàãåíò R410A – õëàäàãåíò
102.3. с большим будущим . . . . . . . . . . . . . . . . 812
102.4. Замена хладагентов . . . . . . . . . . . . . . . . . 815
Предметный указатель . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 817

--- PAGE 13 ---
1. ВЛИЯНИЕ ТЕМПЕРАТУРЫ И ДАВЛЕНИЯ НА СОСТОЯНИЕ ХЛАДАГЕНТОВ
- 13 -
ОХЛАЖДЕНИЕ
1. ВЛИЯНИЕ ТЕМПЕРАТУРЫ И ДАВЛЕНИЯ
НА СОСТОЯНИЕ ХЛАДАГЕНТОВ
1.1. ОСНОВНЫЕ ЗАКОНОМЕРНОСТИ
До тех пор, пока противоположно направленные силы Fi и Fe уравнове-
шены, они взаимно нейтрализуются и в сосуде ничего не происходит.
Соотношение между температурой и давлением является одним из основных факторов, оп-
ределяющих состояние хладагента как в испарителе, так и в конденсаторе, а также в обыч-
ной емкости с хладагентом. Ниже приведены более подробные объяснения влияния темпе-
ратуры и давления на состояние хладагента.*
A) Кипение воды при понижении давления
Мы знаем, что для начала процесса кипения воды при атмосферном давлении достаточно
нагреть ее до 100°C. Вместе с тем, при вакуумировании холодильного контура с целью его
обезвоживания, вода, которая может находиться в контуре, имеет температуру окружающей
среды, то есть гораздо ниже 100°C.
С помощью простого
опыта, схема которого
приведена на рис. 1.1,
можно показать действие
вакуумирования на про-
цесс закипания воды.
Пусть прозрачная ем-
кость с водой, например,
при температуре 30°С,
соединена с атмосферой,
то есть находится при
атмосферном давлении.
Видно, что вода непо-
движна и не кипит. Однако, при подключении емкости к мощному вакуумному насосу, после
начала вакуумирования можно заметить, что вода начинает закипать, хотя ее температура
составляет только 30°C.
Это явление может быть объяснено следующим образом:
Поверхность воды находится под действием двух со-
пряженных сил, которые направлены друг против
друга (см. рис. 1.2).
Первая сила Fi – âíóòðåííÿÿ ñèëà æèäêîñòè, íà-
правленная снизу вверх и стремящаяся вытеснить
воду из сосуда.
Вторая сила Fe – âíåøíÿÿ ñèëà, êîòîðàÿ, íàïðîòèâ,
стремиться удержать воду внутри сосуда.
Атмосферное
давление
Вода при 30°C
Вакуумирование
Рис. 1.1.
* Модель процесса кипения, приведенная автором, не является строго научной, но помогает в доступной форме
объяснить процессы кипения и конденсации (прим. ред.).
Вода кипит
если
Fi  >  Fe
или
Fe  <  Fi
Fe
Fi
Рис. 1.2.

--- PAGE 14 ---
1. ВЛИЯНИЕ ТЕМПЕРАТУРЫ И ДАВЛЕНИЯ НА СОСТОЯНИЕ ХЛАДАГЕНТОВ
- 14 -
ОХЛАЖДЕНИЕ
Б) Как вызвать кипение воды, поливая сосуд холодной водой
В предыдущем эксперименте мы вскипятили воду, вакуумируя сосуд и нарушая тем самым
равновесие между силами Fe и Fi.
Когда вода полностью
закипит, закроем изо-
лирующий вентиль
сосуда на выходе из
него (см. рис. 1.3).
Кипение полностью
прекращается.
Это объясняется тем,
что молекулы пара,
образующиеся в про-
цессе кипения жид-
кости, скапливаясь
над ее поверхностью,
увеличивают давле-
ние в сосуде.
Когда давление становится достаточным для установления нового состояния равновесия
между силами Fe и Fi, кипение сразу же останавливается.
Однако, будучи прекращенным, кипение начинается с новой силой, если сосуд поливать
холодной водой!
При прекращении вакуумирования
давление слегка поднимается...
Вентиль закрыт
Если поливать сосуд
холодной водой...
...и кипение прекращается.
...кипение вновь
продолжится!
Итак, чтобы вызвать кипение жидкости достаточно либо повы-
сить внутреннюю силу (подогревая жидкость), либо понизить внеш-
нее давление над ее свободной поверхностью (вакуумируя сосуд).
Вакуумирование вызывает кипение воды
Вакуумирование понижает давление над жидкостью и тем самым уменьшает силу Fe. Сле-
довательно, когда в результате вакуумирования сила Fe становится меньше силы Fi, вода не
может оставаться внутри сосуда и начинает выходить из него в виде пара: вода кипит (ис-
паряется).
Подогрев воды также вызывает ее кипение
Поскольку подогрев увеличивает внутреннюю силу Fi, действующую в жидкости.
Когда в результате подогрева сила Fi становится больше силы Fe, внешная сила больше не
может удерживать воду в сосуде и поэтому начинается ее кипение.
Рис. 1.3.

--- PAGE 15 ---
1. ВЛИЯНИЕ ТЕМПЕРАТУРЫ И ДАВЛЕНИЯ НА СОСТОЯНИЕ ХЛАДАГЕНТОВ
- 15 -
ОХЛАЖДЕНИЕ
Это явление, на первый взгляд крайне парадоксальное, объясняется тем, что небольшая масса
водяных паров, содержащихся в емкости, охлаждается значительно быстрее, чем большая
масса воды.
В результате пары воды сжимаются быстрее, чем жидкость, и внешняя сила Fe (действую-
щая в паровой фазе) уменьшается быстрее, чем внутренняя сила Fi (действующая в жидкости).
Когда сила Fe становится меньше силы Fi равновесие нарушается и кипение возобновляется
(этот легко осуществимый эксперимент, который позволил автору выиграть множество пари,
может быть поставлен с помощью прибора, известного под названием колбы Франклина).
В) Разница в удельной массе жидкости и ее пара
Говоря об удельной массе тела, укажем, что под этим понятием подразумевается масса еди-
ницы объема данного тела (например, мы знаем, что 1 литр воды имеет массу 1 килограмм).
Один литр жидкого R22 при температуре 20°C имеет массу около 1,2 кг, однако 1 литр паров
R22, при той же температуре и атмосферном давлении, имеет массу порядка 0,038 кг, то есть
в 1,2/0,038 = 31 раз меньшую.
Следовательно, при 20°C
и атмосферном давлении
31 литр паров R22 имеет
такую же массу, как 1 литр
жидкого R22 (см. рис. 1.4).
Таким образом, в результате
испарения жидкого R22 при
20°С, образующиеся пары за-
нимают объем в 31 раз боль-
ший, чем объем жидкости, из
которой они образовались.
1,2 кг паров R22
при 20°C
1 литр
31 литр
1,2 кг жидкого R22
при 20°C
Поэтому диаметр жидкостных линий в холодильных контурах всегда
меньше, чем диаметр патрубков нагнетания, хотя давления в этих
двух магистралях почти одинаковы.
Г) Соотношение между давлением и температурой
Холодильные манометры, которые мы обычно используем, показывают соотношение между
давлением паров и температурой для трех типов хладагентов, наиболее часто используемых
в последние годы (R12, R22 и R502). Однако, в дальнейшем, мы будем должны все больше
и больше привыкать к новым хладагентам (R134a, R404A, R407C, R410A и т.п.).
С целью закрепления наших знаний в области поведения хладагентов при разных темпера-
турах рассмотрим рис 1.5 и попробуем представить, что происходит внутри сосуда, содержа-
щего R22 в жидкой фазе, когда его температура растет.
Рис. 1.4.

--- PAGE 16 ---
1. ВЛИЯНИЕ ТЕМПЕРАТУРЫ И ДАВЛЕНИЯ НА СОСТОЯНИЕ ХЛАДАГЕНТОВ
- 16 -
ОХЛАЖДЕНИЕ
1.2. УПРАЖНЕНИЕ
Пусть две емкости, содержащие смесь жидкости
и пара хладагента R22, находятся при одной и
той же температуре, равной 20°C (см. рис. 1.6).
В первой емкости высота (следовательно, и объ-
ем) жидкости в 4 раза больше, чем во второй.
Зная, что в первой емкости давление составляет
8 бар, определить, какое давление покажет ма-
нометр, соединенный со второй емкостью?
Решение на следующей странице...
В первом сосуде жидкий R22 находится при
температуре 20°C и манометр показывает,
что давление в емкости составляет 8 бар.
Если температура возрастает, небольшое ко-
личество жидкости испаряется, а сама жид-
кость при этом расширяется что приводит к
повышению уровня жидкости в сосуде и не-
большому снижению объема паров.
Однако, принимая во внимание то, что для
размещения объема паров, образовавшихся
в результате выкипания некоторого объема
жидкости, требуется пространство, пример-
но в 30 раз большее, чем объем, который за-
нимала испарившаяся жидкость, пары в со-
суде сжимаются и давление в нем повыша-
ется по мере того, как растет температура.
Поэтому во втором сосуде, температура которого составляет 27°C, манометр показывает
давление 10 бар.
Если температура продолжает расти и доходит, например, до 34°C, количество паров уве-
личивается гораздо быстрее по сравнению с повышением уровня жидкости, и давление до-
стигает 12,2 бар.
Таким образом, при росте температуры жидкости внутренняя сила Fi увеличивается, что
приводит к испарению определенного количества жидкости.
Высвобождающийся за счет этого объем оказывается слишком малым для образовавшегося
количества паров, происходит их сжатие, давление растет, одновременно растет внешняя
сила Fe, и так до тех пор, пока не установится равновесие сил  Fi и Fe.
8 бар                 10 бар             12,2 бар
20°C                27°C                34°C
При повышении температуры
давление в баллоне тоже растет.
8 бар
h
h
4
Что покажет манометр?
R22
при
20°C
Итак, в замкнутом сосуде состояние смеси паров с порождающей их
жидкостью (их называют насыщенными парами или парожидкостной
смесью в состоянии насыщения) подчиняется очень точному соотно-
шению (зависящему от природы жидкости) между температурой жид-
кости и давлением насыщенных паров.
Рис. 1.5.
Рис. 1.6.

--- PAGE 17 ---
Внутренняя сила Fi в жидкости зависит только от температуры и природы жидкости (R22,
R134A, R404A, R407C, R410A, и т.п.). Она совершенно не зависит от количества (уровня)
жидкости в емкости.
При одной и той же температуре устанав-
ливается равновесие, следовательно давле-
ние абсолютно не зависит от количества
жидкости.
В соответствии с этим, давление в любом
сосуде, содержащем R22 в жидком состо-
янии при температуре 20°C, будет равно
8 барам независимо от уровня жидкости.
R22 при 20°C   R22 при 20°C   R22 при 20°C
8 бар            8 бар            8 бар
Внутренняя сила в жидкости зависит только от
природы жидкости (R22, R134A, R407C, R410A,
и т.д.) и ее температуры. Она совершенно не
зависит от уровня жидкости.
Для того, чтобы смогло ре-
ализоваться соотношение
между давлением насыщен-
ного пара и температурой,
достаточно одной молеку-
лы жидкости, находящейся
при данной температуре в
контакте с паровой фазой
(см. рис. 1.7).
Заметим, что давление совершенно не зависит от уровня жидкости
и определяется только ее температурой (иначе как можно было бы
градуировать холодильные манометры по температуре?).
1. ВЛИЯНИЕ ТЕМПЕРАТУРЫ И ДАВЛЕНИЯ НА СОСТОЯНИЕ ХЛАДАГЕНТОВ
- 17 -
ОХЛАЖДЕНИЕ
С быстрым распространением новых хладагентов сле-
дует говорить скорее о температуре, чем о давлении в
контуре. Тогда ваши выводы и рассуждения не будут
зависеть от используемого хладагента и вы получите
значительный выигрыш во времени!
Решение
Рис. 1.7.

--- PAGE 18 ---
2. КОНДЕНСАТОРЫ С ВОЗДУШНЫМ ОХЛАЖДЕНИЕМ
ОХЛАЖДЕНИЕ
- 18 -
Рассмотрим схему на рис. 2.1, представляющую конденсатор воздушного охлаждения при
нормальной работе в разрезе. Допустим, что в конденсатор поступает хладагент R22.
2. КОНДЕНСАТОРЫ
С ВОЗДУШНЫМ ОХЛАЖДЕНИЕМ
2.1. НОРМАЛЬНАЯ РАБОТА
14 бар
14 бар
Поведение смесевых хладагентов типа гидрохлорфторуглеродов (ГХФУ) с боль-
шим температурным глайдом см. в пункте Б раздела 58.
Поведение хладагентов типа гидрофторуглеродов (ГФУ), например, R407C и
R410A см. в разделе 102.
Рис. 2.1.
Точка A. Пары R22, перегретые до температуры около 70°C, покидают нагнетающий патру-
бок компрессора и попадают в конденсатор при давлении около 14 бар.
Линия A-B. Перегрев паров снижается при постоянном давлении.
Точка B. Появляются первые капли жидкости R22. Температура равна 38°C, давление
по-прежнему около 14 бар.
Линия B-C. Молекулы газа продолжают конденсироваться. Появляется все больше и больше
жидкости, остается все меньше и меньше паров.
Давление и температура остаются постоянными (14 бар и 38°C) в соответствии с соот-
íîøåíèåì “äàâëåíèå-òåìïåðàòóðà” äëÿ R22.
Точка C. Последние молекулы газа конденсируются при температуре 38°C, кроме жидкости
в контуре ничего нет. Температура и давление остаются постоянными, составляя около 38°C
и 14 бар соответственно.
Линия C-D. Весь хладагент сконденсировался, жидкость под действием воздуха, охлаждаю-
щего конденсатор с помощью вентилятора, продолжает охлаждаться.
Точка D. R22 на выходе из конденсатора только в жидкой фазе. Давление, по-прежнему
около 14 бар, но температура жидкости понизилась примерно до 32°C.

--- PAGE 19 ---
2. КОНДЕНСАТОРЫ С ВОЗДУШНЫМ ОХЛАЖДЕНИЕМ
ОХЛАЖДЕНИЕ
- 19 -
Рассмотрим теперь, как ведет себя при этом охлаждающий воздух (см. рис. 2.3).
Наружный воздух, который охлаждает конденсатор и поступает на вход с температурой 25°C,
нагревается до 31°C, отбирая тепло, выделяемое хладагентом.
Изменение фазового состояния R22 в конденсаторе можно представить следующим образом
(см. рис. 2.2).
От A до B. Снижение перегрева
паров R22 от 70 до 38°C (зона
A-B является зоной снятия пе-
регрева в конденсаторе).
В точке B появляются первые
капли жидкости R22.
От B до C. Конденсация R22
при 38 °C и 14 барах (зона В-С
является зоной конденсации в
конденсаторе).
В точке C сконденсировалась последняя молекула пара.
От C до D. Переохлаждение жидкого R22 от 38 до 32°C (зона C-D является зоной переохлаж-
дения жидкого R22 в конденсаторе).
В течение всего этого процесса давление остается постоянным, равным показанию
манометра ВД (в нашем случае 14 бар).
°C
70
38
32
Давление постоянно
14 бар
Воздух при 31°C
14 бар
Воздух при 25°C
Рис. 2.2.
Рис. 2.3.

--- PAGE 20 ---
2. КОНДЕНСАТОРЫ С ВОЗДУШНЫМ ОХЛАЖДЕНИЕМ
ОХЛАЖДЕНИЕ
- 20 -
Мы можем представить изменения температуры охлаждающего воздуха при его прохожде-
нии через конденсатор и температуру конденсатора в виде графика (см. рис. 2.4), где:
tae – òåìïåðàòóðà âîç-
духа на входе в кон-
денсатор.
tas – òåìïåðàòóðà âîç-
духа на выходе из кон-
денсатора.
tк – òåìïåðàòóðà êîí-
денсации, считывае-
мая с манометра ВД.
∆θ (читается: дель-
та тэта) разность
(перепад) температур.
В общем случае в конденсаторах с воздушным охлаждением перепад температур по воздуху
∆θ = (tas – tae) èìååò çíà÷åíèÿ îò 5 äî 10 K  (â íàøåì ïðèìåðå 6 K).
Значение разности между температурой конденсации и температурой воздуха на выходе из
конденсатора также имеет порядок от 5 до 10 K (в нашем примере 7 K).
Òàêèì îáðàçîì, ïîëíûé òåìïåðàòóðíûé íàïîð (tê – tae) ìîæåò ñîñòàâëÿòü îò 10 äî 20 K (êàê
правило, его значение находится вблизи 15 K, а в нашем примере он равен 13 K).
°C
38
31
25
tae
tк (ВД)
tas
обычное
значение
∆θ от 5
до 10 K
полный
напор
∆θ
Понятие полного температурного напора очень важно, так как для
данного конденсатора эта величина остается почти постоянной.
Заметим, что рекомендуемые значения ∆θ для конденсаторов с воздуш-
ным охлаждением одинаково справедливы как для торгового холодиль-
ного оборудования, так и для установок искусственного климата.
Используя величины, приведенные в вышеизложенном примере, можно говорить, что для
температуры наружного воздуха на входе в конденсатор, равной 30°C (то есть tae = 30°C),
температура конденсации tk должна быть равна:
tae + ∆θполн  =  30 + 13  =  43°C,
что будет соответствовать показанию манометра ВД около 15,5 бар для R22; 10,1 бар для
R134a  и 18,5 бар для R404A.
обычное
значение
∆θ от 5
до 10 K
Рис. 2.4.

--- PAGE 21 ---
2. КОНДЕНСАТОРЫ С ВОЗДУШНЫМ ОХЛАЖДЕНИЕМ
ОХЛАЖДЕНИЕ
- 21 -
Одной из наиболее важных характеристик при работе холодильного контура, вне всяко-
го сомнения, является степень переохлаждения жидкости на выходе из конденсатора.
Переохлаждением жидкости будем называть разность между температурой конденсации
жидкости при данном давлении и температурой самой жидкости при этом же давлении.
Мы знаем, что температура конденсации воды при атмосферном давлении равна 100°C.
Следовательно, когда вы выпиваете стакан воды, имеющий температуру 20°C, с позиции
теплофизики вы пьете воду, переохлажденную на 80 K!*
В конденсаторе переохлаждение определяется как разность между температурой кон-
денсации (считывается с манометра ВД) и температурой жидкости, измеряемой на вы-
ходе из конденсатора (или в ресивере).
В примере, приведенном на рис. 2.5, ïåðåîõëàæäåíèå Ï/Î = 38 – 32 = 6 K.
2.2. ПЕРЕОХЛАЖДЕНИЕ В КОНДЕНСАТОРАХ
С ВОЗДУШНЫМ ОХЛАЖДЕНИЕМ
П/О = 6 K
32°C
Манометр ВД показывает температуру 38°C
Температура, жидкости измеренная
на выходе из конденсатора, равна 32°C
Нормальная величина переохлаждения хладагента в конденсаторах с воз-
душным охлаждением находится, как правило, в диапазоне от 4 до 7 K.
Когда величина переохлаждения выходит за пределы обычного диапазона температур, это
часто указывает на аномальное течение рабочего процесса.
Поэтому ниже мы проанализируем различные случаи аномального переохлаждения.
* Çíà÷åíèÿ òåìïåðàòóð çäåñü è äàëåå ïðèâîäÿòñÿ â ãðàäóñàõ Öåëüñèÿ, à ðàçíîñòè òåìïåðàòóð – â Êåëüâèíàõ. Íàïîì-
íèì, ÷òî 1 Êåëüâèí ÷èñëåííî ðàâåí 1°Ñ, à t(°Ñ) = Ò(K) – 273,16 (прим. ред.).
Рис. 2.5.

--- PAGE 22 ---
2. КОНДЕНСАТОРЫ С ВОЗДУШНЫМ ОХЛАЖДЕНИЕМ
ОХЛАЖДЕНИЕ
- 22 -
A) Пониженное переохлаждение (как правило, меньше 4 K).
Пояснение. Когда холодильный контур работает нормально, последние молекулы пара кон-
денсируются в точке C. Далее жидкость продолжает охлаждаться и трубопровод по всей
длине (зона C-D) заполняется жидкой фазой, что позволяет добиваться нормальной ве-
личины переохлаждения (например, 6 K).
Одна из самых больших сложностей в работе ремонтника заключается в том, что он не мо-
жет видеть процессов, происходящих внутри трубопроводов и в холодильном контуре. Тем не
менее, измерение величины переохлаждения может позволить получить относительно
точную картину поведения хладагента внутри контура.
2.3. АНАЛИЗ СЛУЧАЕВ
АНОМАЛЬНОГО ПЕРЕОХЛАЖДЕНИЯ
П/О = 3 K
Показания манометра ВД соответствуют
давлению насыщенного пара R22 при 38°С
35°C
При нормальном переохлаждении
заполнение зоны С-D нормальное
На рис. 2.6 приведено различие в состоянии хладагента внутри конденсатора при нормаль-
ном и аномальном переохлаждении. Температура в точках tB = tC = tE = 38°C = температуре
конденсации tк. Замер температуры в точке D дает значение tD = 35 °С, переохлаждение 3 K.
Заметим, что большинство конструкторов выбирают размеры кон-
денсаторов с воздушным охлаждением таким образом, чтобы обеспе-
чить переохлаждение на выходе из конденсатора в диапазоне от 4 до
7 K. Рассмотрим, что происходит в конденсаторе, если величина пере-
охлаждения выходит за пределы этого диапазона.
Рис. 2.6.

--- PAGE 23 ---
2. КОНДЕНСАТОРЫ С ВОЗДУШНЫМ ОХЛАЖДЕНИЕМ
ОХЛАЖДЕНИЕ
- 23 -
В случае нехватки хладагента в конденсаторе, зона C-D залита жидкостью не полностью,
имеется только небольшой участок этой зоны, полностью занятый жидкостью (зона E-D), и
его длины недостаточно, чтобы обеспечить нормальное переохлаждение.
В результате, при измерении переохлаждения в точке D, вы обязательно получите его значе-
ние ниже нормального (в примере на рис. 2.6 – 3 K).
И чем меньше будет хладагента в установке, тем меньше будет его жидкой фазы на выходе
из конденсатора и тем меньше будет его степень переохлаждения.
В пределе, при значительной нехватке хладагента в контуре холодильной установки, на
выходе из конденсатора будет находиться парожидкостная смесь, температура которой бу-
дет равна температуре конденсации, то есть переохлаждение будет равно 0 K (см. рис. 2.7).
Таким образом, недостаточная заправка хладагента всегда приводит к уменьшению
переохлаждения.
Отметим, что по мере дозаправки хладагента в контур, уровень жидкости в нижней части
конденсатора будет повышаться, вызывая увеличение переохлаждения.
Перейдем теперь к рассмотрению противоположного явления, то есть слишком большого
переохлаждения.
Показания манометра ВД соответствуют
давлению насыщенного пара R22 при 38°С
П/О = 0 K
38°C
Отсюда следует, что грамотный ремонтник не будет без огляд-
ки добавлять хладагент в установку, не убедившись в отсутст-
вии утечек и не удостоверившись, что переохлаждение аномаль-
но низкое!
Рис. 2.7.
tB = tD = tê = 38°C. Çíà÷åíèå ïåðåîõëàæäåíèÿ Ï/Î = 38 – 38 = 0 K.

--- PAGE 24 ---
2. КОНДЕНСАТОРЫ С ВОЗДУШНЫМ ОХЛАЖДЕНИЕМ
ОХЛАЖДЕНИЕ
- 24 -
Б) Повышенное переохлаждение (как правило, больше 7 K).
Пояснение. Выше мы убедились, что недостаток хладагента в контуре приводит к уменьше-
нию переохлаждения. С другой стороны, чрезмерное количество хладагента будет накапли-
ваться в нижней части конденсатора.
В этом случае длина зоны конденсатора, полностью залитая жидкостью, увеличивается и
может занимать весь участок E-D. Количество жидкости, находящееся в контакте с охлаж-
дающим воздухом, возрастает и величина переохлаждения, следовательно, тоже становится
больше (в примере на рис. 2.8 П/О = 9 K).
В заключение укажем, что измерения величины переохлаждения являются идеальными
для диагностики процесса функционирования классической холодильной установки.
В ходе детального анализа типовых неисправностей мы увидим как в каждом конкретном
случае безошибочно интерпретировать данные этих измерений.
Показания манометра ВД соответствуют
давлению насыщенного пара R22 при 38°С
П/О = 9 K
29°C
tB = tЕ = tк = 38°C. tD = 29°Ñ, ñëåäîâàòåëüíî ïåðåîõëàæäåíèå Ï/Î = 38 – 29 = 9 K.
Слишком малое переохлаждение (менее 4 K) свидетельствует о не-
достатке хладагента в конденсаторе. Повышенное переохлаждение
(более 7 K) указывает на избыток хладагента в конденсаторе.
Вопросам измерения и оценки величины переохлаждения
посвящены также следующие материалы настоящего пособия:
Установки с ТРВ без жидкостного ресивера см. в разделе 16.
Установки с прессостатическим расширительным вентилем см. в разделе 50.
Установки с капиллярной трубкой см. в разделе 51.
Установки с конденсатором водяного охлаждения см. в разделах 67, 68, 69.
Хладагенты с большим температурным глайдом см. в разделе 58.
Установки, работающие на R407C, см. в разделе 102.2.
Установки, работающие на R407A, см. в разделе 102.3.
Рис. 2.8.

--- PAGE 25 ---
2. КОНДЕНСАТОРЫ С ВОЗДУШНЫМ ОХЛАЖДЕНИЕМ
ОХЛАЖДЕНИЕ
- 25 -
2.4. УПРАЖНЕНИЕ
Выберите из 4-х вариантов конструкций конденсатора с воздушным охлаждением, представ-
ленных на рис. 2.9, тот, который, по вашему мнению, является наилучшим. Объясните почему?
Решение
Воздух
Хладагент
Воздух
Воздух
Воздух
Хладагент
Хладагент
Хладагент
Под действием силы тяжести жидкость накапливается в нижней части конденсатора, поэто-
му вход паров в конденсатор всегда должен располагаться сверху. Следовательно, варианты
2 и 4 по меньшей мере представляют собой странное решение, которое не будет работоспо-
собным.
Разница между вариантами 1 и 3 заключается, главным образом, в температуре воздуха, ко-
торый обдувает зону переохлаждения. В 1-м варианте воздух, который обеспечивает переох-
лаждение, поступает в зону переохлаждения уже подогретым, поскольку он прошел через
конденсатор. Наиболее удачной следует считать конструкцию 3-го варианта, так как в ней
реализован теплообмен между хладагентом и воздухом по принципу противотока. Этот вари-
ант имеет наилучшие характеристики теплообмена и конструкции установки в целом.
Подумайте об этом, если вы еще не решили, какое направление прохождения охлаждающего
воздуха (или воды) через конденсатор вам выбрать.
Рис. 2.9.

--- PAGE 26 ---
3. ИСПАРИТЕЛЬ С ПРЯМЫМ ЦИКЛОМ РАСШИРЕНИЯ
- 26 -
ОХЛАЖДЕНИЕ
На рис 3.1 представлена схема испарителя с прямым циклом расширения, используемого в
холодильном контуре установки искусственного климата, которая работает при указанных
на схеме значениях температуры и давления в нормальном режиме, хладагент R22.
Точка A. Жидкий R22 при давлении 14 бар, переохлажденный до температуры примерно
32°C, поступает в ТРВ (в целях упрощения показан ТРВ с внутренним уравниванием).
Точка B. После прохода через калиброванное отверстие ТРВ жидкость дросселируется. Дав-
ление падает до величины около 4,6 бар. Часть жидкости выкипела, обеспечив тем самым
охлаждение парожидкостной смеси до температуры около 4°C. Состав смеси в точке B: при-
мерно 15% пара и около 85% жидкости, давление 4,6 бар, температура 4°C.
Зона между B-C. Парожидкостная смесь, продвигаясь через испаритель, поглощает тепло и
продолжает кипеть. В смеси остается все меньше и меньше жидкости и появляется все больше
и больше пара. Давление и температура остаются постоянными, равными 4,6 бар и 4°C соответ-
ственно, согласно соотношению между температурой и давлением насыщенных паров для R22.
Точка C. Последняя капля жидкости выкипела при давлении 4,6 бар и температуре 4°C.
Следовательно, в этой точке имеем 100% пара при 4°C.
Зона между C и D. Трубопровод с парами находится в контакте с охлаждаемым воздухом,
температура паров повышается по мере прохождения зоны C-D. Давление остается постоян-
ным и равным 4,6 бар, но температура повышается.
Точка D. Температура термобаллона ТРВ равна, например, 11°C, следовательно, пары меж-
ду точками С и D перегреты на 7 K.
3. ИСПАРИТЕЛЬ С ПРЯМЫМ
ЦИКЛОМ РАСШИРЕНИЯ
3.1. НОРМАЛЬНАЯ РАБОТА
Воздух
4,6 бар
to = +4°C
Вопросам измерения и оценки величины перегрева
посвящены также следующие материалы настоящего пособия:
Хладагенты с большим температурным глайдом см. в разделе 58.
Установки, работающие на R407C, см. в разделе 102.2.
Установки, работающие на R407A, см. в разделе 102.3.
Рис. 3.1.

--- PAGE 27 ---
3. ИСПАРИТЕЛЬ С ПРЯМЫМ ЦИКЛОМ РАСШИРЕНИЯ
- 27 -
ОХЛАЖДЕНИЕ
Рассмотрим теперь, что происходит с воздухом, проходящим через испаритель (см. рис. 3.2).
В примере на рис. 3.2 воздух поступает в испаритель при температуре 22°C и охлаждается
до 15°C, отдавая тепло хладагенту. Перепад температур для воздуха составляет:
∆θâîçä = tae – tas = 22 – 15 = 7 K.
При этом давление кипения составляет 4,6 бар, что соответствует температуре кипения 4°C
для R22, то есть полный температурный напор между температурой воздуха на входе в испа-
ритель tae и температурой кипения хладагента to составляет:
∆θïîëí = tae – to = 22 – 4 = 18 K.
Рекомендуемые значения температурных напоров для испарителей установить довольно
сложно, поскольку они зависят от влажности окружающего воздуха в установках искусст-
âåííîãî êëèìàòà è âåëè÷èíû ñíåæíîé “øóáû” íà èñïàðèòåëÿõ â õîëîäèëüíûõ óñòàíîâêàõ
для торгового оборудования.
Однако для испарителей, охлаждающих воздух, как правило могут быть приняты следую-
щие значения перепадов температур и температурных напоров:
Для воздушных кондиционеров: ∆θâîçä = (tae – tas) îò 6 äî 10 K,
∆θïîëí = (tae – to) îò 16 äî 20 K.
Для торгового холодильного оборудования: ∆θâîçä – îò 3 äî 5 K,
∆θïîëí – îò 6 äî 10 K.
tae – температура воздуха на входе в испаритель;
tas – температура воздуха на выходе из испарителя;
to – температура кипения хладагента в испарителе,
соответствующая показанию манометра НД.
tas = 15°C
R22
4,6 бар
to = +4°C
tae = 22°C
∆θ  для воздуха = 7 K
∆θполн. = 18 K
Для охладителей жидкости см. раздел 88.
Рис. 3.2.

--- PAGE 28 ---
3. ИСПАРИТЕЛЬ С ПРЯМЫМ ЦИКЛОМ РАСШИРЕНИЯ
- 28 -
ОХЛАЖДЕНИЕ
Одной из наиболее важных характеристик холодильного контура, без всякого сомне-
ния, является величина перегрева паров хладагента на выходе из испарителя.
Перегревом пара называют разность между температурой этого пара и температурой кипения
жидкости, из которой этот пар образовался, при постоянном давлении.
Для испарителей перегрев пара представляет собой разность между температурой, измерен-
ной с помощью термобаллона ТРВ, и температурой кипения, соответствующей показаниям
манометра НД (в большинстве случаев потерями давления в трубопроводе всасывания можно
пренебречь ввиду их малости).
В примере, приведенном на рис 3.3, ïåðåãðåâ ñîñòàâëÿåò: 11 – 4 = 7 K.
Если ремонтник замечает, что перегрев выходит за пределы этого диапазона, можно гово-
рить об аномалиях в работе установки.
3.2. ПЕРЕГРЕВ ХЛАДАГЕНТА В ИСПАРИТЕЛЯХ
С ПРЯМЫМ ЦИКЛОМ РАСШИРЕНИЯ
Обычно считается, что в испарителях с прямым циклом расширения
величина перегрева должна составлять от 5 до 8 K.
4,6 бар
to = +4°C
11°C
ПЕРЕГРЕВ = 7 K
Хладагенты с большим температурным глайдом см. в разделе 58.
Установки, работающие на R407C, см. в разделе 102.2.
Установки, работающие на R407A, см. в разделе 102.3.
Рис. 3.3.

--- PAGE 29 ---
- 29 -
ОХЛАЖДЕНИЕ
4. РАБОТА ТЕРМОРЕГУЛИРУЮЩЕГО ВЕНТИЛЯ (ТРВ)
На рис. 4.1 представлена схема испарителя с прямым циклом расширения, запитанного через
ТРВ с внутренним уравниванием давления.
Fb – сила открытия ТРВ, вызванная давлением, существующим внутри термобаллона, на-
правленная сверху вниз и действующая на мембрану сверху (точка b).
Fo – сила закрытия ТРВ, вызванная давлением кипения Ро, направленная снизу вверх и дей-
ствующая на мембрану снизу (точка o).
Fr – сила закрытия ТРВ, вызванная упругостью регулировочной пружины (точка r), на-
правленная снизу вверх и действующая на запорную иглу ТРВ.
Если давление Po = 4,6 бар, а регулировочная пружина создает усилие в 1,4 бар, эти два
давления суммируются и создают давление закрытия, равное 6 бар. Следовательно, ТРВ не
сможет открыться до тех пор, пока давление открытия в термобаллоне не превысит 6 бар, то
есть пока температура R22, содержащегося в термобаллоне, не достигнет 11°C.
Когда температура термобаллона превысит 11°C, давление открытия станет больше 6 бар
и ТРВ откроется. Если температура термобаллона опустится ниже 11°C, давление в нем
станет меньше 6 бар и ТРВ закроется.
Таким образом, настройка регулировочной пружины ТРВ на давление в 1,4 бар по-
зволяет поддерживать постоянную разницу в 7 K между температурой кипения и тем-
пературой термобаллона. Если изменить настройку регулировочной пружины, изменится
и перегрев. Этим способом, в случае необходимости, можно регулировать работу ТРВ.
4. РАБОТА ТЕРМОРЕГУЛИРУЮЩЕГО
ВЕНТИЛЯ (ТРВ)
Более подробно различные схемы ТРВ рассмотрены в разделе 46
“Òåðìîðåãóëèðóþùèå âåíòèëè ÒÐÂ”.
Запорная игла ТРВ уравновешена, когда Fb = Fo + Fr
+4°C
6 бар
4,6 бар
1,4 бар
Fb
Fo
Fr
b
o
r
11°C
R22
+11°C
(6 бар)
4,6 бар (+4°C)
Рис. 4.1.

--- PAGE 30 ---
5. АНАЛИЗ ПРИЧИН АНОМАЛЬНОГО ПЕРЕГРЕВА
- 30 -
ОХЛАЖДЕНИЕ
Правильно рассчитанная и смонтированная холодильная установка, у которой мощность ТРВ
соответствует мощности испарителя, может быть настроена на перегрев в диапазоне от 5 до
8 K как в случае использования ее в торговом оборудовании, так и в кондиционерах.
A) Чрезмерно большой перегрев (как правило, выше 8 K).
Пояснение. При нормальной работе холодильного контура последние капли жидкости выки-
пают в точке C (см. рис. 5.1). При дальнейшем прохождении по испарителю (участок C-D)
пары нагреваются. В том случае, когда парами заполнен только участок С-D, обеспечивает-
ся нормальный перегрев (например, 7K).
5. АНАЛИЗ ПРИЧИН АНОМАЛЬНОГО ПЕРЕГРЕВА
tB = tE = температуре кипения = 4°C.
Если температура точки D равна 18°C, то перегрев равен 14 K.
В случае нехватки хладагента в испарителе, когда последние капли
жидкости выкипают, например, в точке E, длина участка трубопро-
вода, заполненного только парами, возрастает (на рис. 5.1 это учас-
ток E-D), что приводит к значительному перегреву. При этом замер
температуры в точке D может дать значение 18°С, то есть перегрев
составит 14 K.
4,6 бар
to = +4°C
18°C
ПЕРЕГРЕВ = 14 K
Рис. 5.1.

--- PAGE 31 ---
5. АНАЛИЗ ПРИЧИН АНОМАЛЬНОГО ПЕРЕГРЕВА
- 31 -
ОХЛАЖДЕНИЕ
Б) Чрезмерно малый перегрев (как правило, ниже 5 K)
В примере на рис. 5.2 температура в точке В равна температуре в точке D, то есть температуре
кипения 4°C. Перегрев отсутствует и жидкий хладагент будет поступать на вход в компрессор.
Этот режим, как мы увидим в дальнейшем, чрезвычайно опасен, поскольку приводит к гид-
роударам в компрессоре и может вызвать серьезные повреждения.
К сожалению, такой режим довольно часто возникает, если ремонтники начинают экспери-
ментировать с ТРВ, закрывая и открывая его наугад, точно не установив цель этих экспе-
риментов.
Несмотря на то, что в нормально работающих установках открытие ТРВ действительно при-
водит к повышению давления кипения (НД), нужно, тем не менее, знать, что в функции
ТРВ не входит регулировка НД. ТРВ предназначен для оптимального заполнения испарите-
ля при любых тепловых нагрузках и обеспечения постоянного перегрева всасываемых паров.
Опыт показывает, что после изменения настройки ТРВ нужно выж-
дать не менее 20 минут, чтобы установка вышла на новый режим.
4,6 бар
to = +4°C
ПЕРЕГРЕВ = 0 K
4°C
Рис. 5.2.

--- PAGE 32 ---
6. ВЛИЯНИЕ ПЕРЕГРЕВА НА ХОЛОДОПРОИЗВОДИТЕЛЬНОСТЬ
- 32 -
ОХЛАЖДЕНИЕ
Заметим, что в данном случае холодопроизводительность зависит от количества жидкого
хладагента, находящегося в испарителе.
Действительно, если 1 кг жидкого R22 может поглотить 50 Вт тепла (средняя величина для
кондиционеров), то испаритель, содержащий 10 кг жидкого R22, сможет поглотить в десять
раз больше, то есть 500 Вт.
Отсюда следует, что чем больше
жидкого хладагента находится в ис-
парителе, тем больше возрастает
холодопроизводительность.
Таким образом, чтобы повысить хо-
лодопроизводительность, нужно стре-
миться к заполнению испарителя мак-
симальным количеством хладагента,
как можно больше снижая перегрев,
но при этом не допуская попадания
жидкости на вход в компрессор.
Если перегрев слишком большой,
значит отверстие ТРВ практически
закрыто и пропускает очень мало
жидкости.
Холодопроизводительность испари-
теля, содержащего мало жидкости,
низкая и перепад температур ∆θ ох-
лаждаемого воздуха на входе в ис-
паритель и выходе из него очень мал.
Давление кипения упало и на выхо-
де из ТРВ трубопровод снаружи по-
крывается инеем.
Если перегрев слишком низкий,
значит отверстие ТРВ полностью от-
крыто и пропускает много жидкости.
Поскольку испаритель содержит много жидкости, холодопроизводительность высокая и пе-
репад температур ∆θ для охлаждаемого воздуха представляется нормальным, однако в ком-
прессор могут попадать губительные для него частицы жидкости.
6. ВЛИЯНИЕ ПЕРЕГРЕВА
НА ХОЛОДОПРОИЗВОДИТЕЛЬНОСТЬ
18°C
22°C
14°C
22°C
Иней
∆θ воздуха
4 K
∆θ воздуха
8 K
Большой
перегрев
Малый
перегрев
tas
tae
Рис. 6.1.
На рис. 6.1 представлены два предельных варианта заполнения испа-
рителя, между которыми при настройке перегрева необходимо выби-
рать разумный компромисс.
tae
tas

--- PAGE 33 ---
7. ВЛИЯНИЕ ТЕМПЕРАТУРЫ ОХЛАЖДАЕМОГО ВОЗДУХА
- 33 -
ОХЛАЖДЕНИЕ
На рис. 7.1 представлена схема участка испарителя с прямым циклом расширения, который
предназначен для перегрева паров хладагента. ТРВ настроен таким образом, чтобы при
нормальной работе установки перегрев паров составлял 7 K.
Когда охлаждаемый воздух приходит
к испарителю с начальной температу-
рой 25°C, для того, чтобы обеспечить
перегрев паров 7 K, достаточно участка
трубопровода испарителя длиной A-B.
При этом давление кипения составляет
5,2 бар (то есть давление насыщенных
паров R22 при 7°C), что эквивалентно
температурному напору ∆θполн (раз-
ность между температурой воздуха на
входе tae и температурой кипения to)
18 K, – âåëè÷èíå, ïðèíÿòîé äëÿ êîí-
диционеров.
Поскольку установка работает нор-
мально, температура окружающей сре-
ды падает и, следовательно, темпера-
тура воздуха на входе в испаритель
также уменьшается.
Предположим, что через некоторое
время температура воздуха на входе в
испаритель понизилась до 20°C.
Поскольку настройка ТРВ не меняется, он продолжает поддерживать перегрев почти посто-
янным и равным 7 K.
Но для того, чтобы обеспечить тот же перегрев паров при более низкой температуре
воздуха, необходимо увеличить длину участка трубопровода испарителя, на котором
происходит теплообмен между парами хладагента и воздуха!
Поэтому для наружного воздуха с температурой 20°С длина участка теплообмена A'-B,
обеспечивающего перегрев 7 K, гораздо больше длины участка A-B, обеспечивающего пере-
грев паров в те же 7 K, но для воздуха с температурой 25°C!
Поскольку участок трубопровода, обеспечивающий перегрев, содержит только пары, можно
утверждать, что в испарителе находится меньше жидкого хладагента, когда воздух на входе
имеет температуру 20°C, и больше жидкого хладагента, когда он имеет температуру 25°C.
ПРИМЕЧАНИЕ. ТРВ, настроенный на постоянный перегрев, работает очень точно.
Когда в испаритель поступает более горячий воздух, то есть когда по-
требность в холодопроизводительности возрастает, испаритель ока-
зывается заполненным большим количеством жидкости.
7. ВЛИЯНИЕ ТЕМПЕРАТУРЫ
ОХЛАЖДАЕМОГО ВОЗДУХА
воздух
при 25°C
воздух
при 20°C
7 K
7 K
5,2 бар
+7°C
4,3 бар
+2°C
Рис. 7.1.

--- PAGE 34 ---
7. ВЛИЯНИЕ ТЕМПЕРАТУРЫ ОХЛАЖДАЕМОГО ВОЗДУХА
- 34 -
ОХЛАЖДЕНИЕ
Если воздух более холодный, ТРВ начинает закрываться, количество жидкости в испарителе
уменьшается и холодопроизводительность падает.
При этом давление кипения тоже падает.
Иначе говоря, когда температура воздуха на входе в испаритель уменьшается, проход-
ное сечение ТРВ сужается, чтобы сохранить заданный перегрев, вызывая тем самым
падение давления кипения (НД).
Рассмотрим, как меняется НД, когда тепловая нагрузка уменьшается (см. рис. 7.2).
Из рисунка видно, что чем больше падает
температура воздуха на входе в испари-
тель (tae), тем больше закрывается ТРВ,
чтобы сохранить заданный перегрев, и
тем больше уменьшается температура
кипения (to).
7.1. УПРАЖНЕНИЕ
После ввода в эксплуатацию кондиционера установлено, что при температуре воздуха на
входе в испаритель 22°С температура кипения to = 2°C.
При какой минимальной температуре воздуха на входе в испаритель регулирующий термо-
стат должен будет выключить компрессор?
Решение
При этом следует отметить,
что температурный напор
∆θполн остается практичес-
ки постоянным, если не ме-
няется давление конденсации
(ВД), то есть если оно пра-
вильно отрегулировано.
В данном кондиционере температурный напор ∆θïîëí = 22 – 2 = 20 K (âåðõíèé ïðåäåë).
Если температура воздуха на входе в испаритель достигнет 20°C, температура кипения
хладагента будет составлять 0°C, что может вызвать начало роста снежной шубы на испа-
рителе со всеми вытекающими отсюда неприятностями для работы кондиционера.
Следовательно, регулирующий термостат должен быть настроен таким образом, чтобы
выключать компрессор при температуре воздуха на входе в испаритель не ниже 20°C.
°C
25
20
7
2
tae
∆θполн
= 18 K
to
Рис. 7.2.

--- PAGE 35 ---
8. ТЕРМОРЕГУЛИРУЮЩИЙ ВЕНТИЛЬ
- 35 -
ОХЛАЖДЕНИЕ
ОХЛАЖДЕНИЕ
Производительностью ТРВ называют максимальный расход, ко-
торый способен пропускать данный элемент при фиксирован-
ном перепаде давления ∆P и полностью открытом отверстии.
Следовательно, производительность зависит, в частности,
от диаметра проходного сечения сменного клапанного узла
(патрона), установленного внутри ТРВ. Эта зависимость
иллюстрируется схемой на рис. 8.2.
Проходное сечение B, имея больший диаметр, чем проходное
сечение b, позволит при одном и том же перепаде давления
пропускать больший расход жидкости. Следовательно, ТРВ,
оснащенный клапанным узлом с проходным сечением B, будет
иметь большую производительность, чем тот же ТРВ, осна-
щенный патроном сечения b.
Конечно, производительность ТРВ должна быть как минимум
равна холодопроизводительности испарителя (ТРВ должен
пропускать столько же жидкости, сколько может выкипеть в
испарителе).
Рассмотрим рис. 8.1, иллюстрирующий изменение расхода воды через поливальный шланг
в зависимости от давления в подводящей магистрали.
В обоих случаях вода вытекает из
шланга в атмосферу.
Однако очевидно, что массовый
расход воды M1 при давлении в ма-
гистрали 3 бара больше, чем рас-
ход M2 при давлении 1 бар.
Следовательно, можно сделать вы-
вод о том, что при падении дав-
ления в подводящей магистрали
(уменьшении перепада ∆P по отно-
шению к атмосферному давлению)
расход воды, вытекающей из шлан-
га, падает.
Точно также падает расход жидкос-
ти через данный ТРВ, когда пере-
пад давления между входом в ТРВ
и выходом из него уменьшается, и,
наоборот, при повышении перепа-
да давления расход возрастает.
Но чем больше возрастает расход жидкости хладагента через ТРВ, тем больше увеличи-
вается его производительность, повышая мощность установки.
8. ТЕРМОРЕГУЛИРУЮЩИЙ ВЕНТИЛЬ
8.1. ПРОИЗВОДИТЕЛЬНОСТЬ ТРВ
Проходное
сечение B:
большой
диаметр,
большой
расход
Проходное
сечение b:
малый
диаметр,
малый
расход
вода
вода
∆P1 = 3 бар
∆P2 = 1 бар
M2
M1
3 бар
1 бар
P. атм.
P. атм.
∆P1 > ∆P2
следовательно
M1 > M2
Не путайте производительность ТРВ с холо-
допроизводительностью и поглощающей спо-
собностью испарителя.
Рис. 8.1.
Рис. 8.2.

--- PAGE 36 ---
8. ТЕРМОРЕГУЛИРУЮЩИЙ ВЕНТИЛЬ
- 36 -
ОХЛАЖДЕНИЕ
В качестве примера рассмотрим данные таблицы 8.1 по выбору ТРВ для установки на R22
с номинальной холодопроизводительностью 3,5 кВт.
Для данного проходного сечения производительность ТРВ указана в зависимости от темпе-
ратур кипения (to) и конденсации (tk):
Таким образом, для постоянной температуры кипения 0°C производительность падает с 3,32
до 2,88 кВт при снижении перепада ∆P с 14,4 бар (точка 1) до 8,5 бар (точка 2), то есть при-
мерно на 13 %.
С другой стороны, при постоянной температуре конденсации 35 °C производительностьТРВ
падает с 2,88 до 2,53 кВт при снижении перепада ∆P с 8,5 бар (точка 2) до 6,7 бар (точка 3),
то есть примерно на 12 %.
В общем случае ТРВ маркируются (обозначаются) по их производительности. Большинство
разработчиков ТРВ включают в обозначение номинальную производительность ТРВ, ука-
зывающую значение этой величины (часто в тоннах холода США) для определенных усло-
вий работы (например, +5°/+32°C при переохлаждении 4 K).
Так, например ТРВ фирмы DANFOSS марки TEX5-3 имеет номинальную производительность
3 тонны, фирмы SPORLAN марки GFE2C – 2 тонны, фирмы ALCO марки TIE4HW – 4 тонны.
Заметим, что номинальная производительность указывает только порядок величины, а
конкретное ее значение, которое будет реализовано на практике, определяется рабочим пе-
репадом давления и паспортом ТРВ, позволяющим установить точное значение произво-
дительности для данного диаметра проходного сечения в зависимости от условий работы.
Данные по производительности ТРВ: отверстие №2, хладагент R22
Íîìèíàëüíàÿ ìîùíîñòü – 1 òîííà õîëîäà ÑØÀ (3,5 êÂò)
tk 
to 
10°C (5,8 бар)
5°C (4,8 бар)
0°C (4 бар)
50°C (18,4 бар)
3,16 кВт
3,26 кВт
3,32 кВт 
40°C (14,4 бар)
2,78 кВт
2,94 кВт
3,07 кВт
35°C (12,5 бар)
2,53 кВт 
2,72 кВт
2,88 кВт 
Точка 1: ТРВ с производительностью 3,32 кВт при tk = 50°C и to = 0°C
(перепад давления ∆P = 18,4 – 4 = 14,4 áàð).
Точка 2: ТРВ с производительностью 2,88 кВт при tk = 35°C и to = 0°C
(перепад давления ∆P = 12,5 – 4 = 8,5 áàð).
Точка 3: ТРВ с производительностью 2,53 кВт при tk = 35°C и to = 10°C
(перепад давления ∆P = 12,5 – 5,8 = 6,7 áàð).
Следовательно, для одного и того же ТРВ располагаемая производи-
тельность главным образом зависит от рабочего перепада давления ∆P.
Табл. 8.1.

--- PAGE 37 ---
8. ТЕРМОРЕГУЛИРУЮЩИЙ ВЕНТИЛЬ
- 37 -
ОХЛАЖДЕНИЕ
Рассмотрим схему (рис. 8.3), на которой изображен испаритель, запитанный через ТРВ.
Представим, что испаритель снабжен двухканальным регистратором температуры, который
измеряет:
1) Температуру термобаллона ТРВ (первый канал).
2) Температуру парожидкостной смеси на выходе из ТРВ (второй канал), то есть температуру
кипения.
Следовательно, разница между этими двумя характеристиками, дает нам величину
перегрева.
Рассмотрим зарегистрированные значения этих величин (разница во времени между двумя
вертикальными линиями составляет 1 минуту).
В момент времени to хорошо отрегулированный ТРВ обеспечивает перегрев 7 K. Установка
работает совершенно стабильно с требуемым перегревом.
В момент времени t1 откроем ТРВ на один оборот винта. Сразу можно заметить, что очень
быстро ТРВ выйдет на пульсирующий режим работы с изменением перегрева от 2 до 14 K.
8.2. ЗАМЕЧАНИЯ ПО ПОВОДУ ПУЛЬСАЦИЙ ТРВ
to
t1
t2
Датчик 2
Датчик 1
Датчик 1
Датчик 2
Регулировочный
винт
∆7 K
∆2 K              ∆14 K
∆0 K
Рис. 8.3.

--- PAGE 38 ---
8. ТЕРМОРЕГУЛИРУЮЩИЙ ВЕНТИЛЬ
- 38 -
ОХЛАЖДЕНИЕ
Наблюдая за манометром НД, вы увидите, что давление кипения будет также пульсиро-
вать, почти в точности совпадая по частоте с изменениями кривой 2.
В момент t2 откроем ТРВ еще на один оборот.
Очень быстро частота пульсаций возрастает и перегрев будет колебаться между 0 и 12 K.
Дотронувшись рукой до всасывающего трубопровода, вы отчетливо ощутите периоди-
ческие гидроудары, которые передаются в компрессор. Более того, корпус компрессора
станет аномально холодным.
Итак, открытие ТРВ с каждым оборотом регулировочного винта повышает его производи-
тельность.
ОТРИЦАТЕЛЬНЫЕ АСПЕКТЫ ПУЛЬСАЦИЙ
Поскольку температура кипения пульсирует, это автоматически приводит к пульсациям низ-
кого давления и, под воздействием этого, пульсируют значения всех основных парамет-
ров установки:
 Пульсирует температура воздушной струи, проходящей через испаритель, потому
что непрерывно меняется холодопроизводительность (заметим, что холодопроизводи-
тельность меняется с изменением количества жидкости, находящейся в испарителе).
 Пульсирует высокое давление, потому что непрерывно меняется холодопроизво-
дительность и, как следствие, меняется количество хладагента, поступающего в кон-
денсатор.
 Пульсирует сила тока, потребляемая компрессором, потому что постоянно меняют-
ся высокое и низкое давления.
Легко понять, что оставлять установку в состоянии пульсации крайне нежелательно!
Пульсации ТРВ указывают на то, что пропускная способность ТРВ
гораздо выше производительности испарителя.
ВНИМАНИЕ. Если вы и дальше будете открывать ТРВ, вращая ре-
гулировочный винт, пульсации в конце концов прекратятся, низкое
давление стабилизируется, а температуры 1 и 2 будут иметь оди-
наковое значение.
В этом случае компрессор будет постоянно работать в условиях, когда
на входе в него имеются неиспарившиеся частицы жидкости (правда
неизвестно, сколько времени он проработает в таком режиме, ко-
торый может привести к очень серьезным неисправностям).

--- PAGE 39 ---
8. ТЕРМОРЕГУЛИРУЮЩИЙ ВЕНТИЛЬ
- 39 -
ОХЛАЖДЕНИЕ
В настоящее время имеется большое количество документов и технических инструкций раз-
работчиков, в которых подробно описывается конструкция ТРВ, их работа, технология их
подбора и монтажа.
В большинстве документов указывается, что ТРВ настроены на заводе-изготовителе и как
правило не требуют дополнительной регулировки. Вместе с тем, возникает вопрос: как наст-
роить ТРВ, если по какой-либо причине появится необходимость дополнительной регулировки?
Мы рекомендуем следующий метод. Дополнительно к обычно используемым манометрам
нужно установить электронный термометр, датчик которого следует укрепить на термобал-
лоне ТРВ (см. рис. 8.4).
Чтобы сохранить стабильность настройки во времени, необходимо производить ее при
температуре в охлаждаемом объеме близкой к температуре отключения компрессора
(настройка, обеспечивающая стабильность при температуре 25°C, может привести к пуль-
сациям при температуре 20°C).
Рекомендуемая технология настройки заключается в том, чтобы сначала вывести ТРВ на
предельный режим, при котором начнутся пульсации.
 Для этого при постоянной величине перегрева (показания термометра и маномет-
ра НД не меняются) нужно медленно открывать ТРВ до тех пор, пока не начнутся
пульсации.
 Если при этом появляются пульсации перегрева (пульсации показаний термомет-
ра и манометра), нужно закрывать ТРВ до тех пор, пока пульсации не прекратятся.
Внимание. Никогда не вращайте регулировочный винт больше, чем на один оборот (пре-
дельный режим, приводящий к пульсациям, может наступить при вращении винта на 1/4
или даже на 1/8 оборота). После каждого изменения настройки (поворота регулировочного
винта) следует выждать не менее 15 минут (в дальнейшем это позволит вам сэкономить
время на настройку).
8.3. МЕТОД НАСТРОЙКИ ТРВ
Не допускается производить настройку ТРВ при высокой темпера-
туре в охлаждаемом объеме!
НД
°C
Труба
Датчик
Термо-
баллон ТРВ
Рис. 8.4.

--- PAGE 40 ---
8. ТЕРМОРЕГУЛИРУЮЩИЙ ВЕНТИЛЬ
- 40 -
ОХЛАЖДЕНИЕ
Когда установка выйдет на пульсирующий режим, достаточно слегка закрыть ТРВ (на-
пример, на пол-оборота).
В этом случае ТРВ будет настроен на минимально возможный перегрев, который обес-
печивается данной установкой, заполнение испарителя жидким хладагентом будет оп-
тимальным, а пульсации прекратятся.
ПРИМЕЧАНИЕ. В течение настройки давление конденсации должно оставаться относи-
тельно стабильным, но его величина должна быть максимально приближена к номинальным
условиям работы, так как от нее зависит производительность ТРВ.
При настройке могут возникнуть две сложности:
1) Вам не удается добиться пульсаций. Это означает, что ТРВ, будучи даже полностью
открытым, имеет производительность ниже, чем производительность испарителя.
В общем случае это может происходить по следующим причинам: либо проходное сечение
ТРВ слишком мало, либо в установке не хватает хладагента, либо на вход в ТРВ поступает
недостаточно жидкости.
2) Вам не удается исключить пульсации после их возникновения. Это означает, что
ТРВ, будучи даже полностью закрытым, сохраняет производительность выше, чем
производительность испарителя.
В общем случае это связано с тем, что либо проходное сечение ТРВ слишком велико, либо
испарителю не хватает производительности.
Настройка прекращается, когда перегрев достигает слишком большого значения (это насту-
пает, когда ТРВ практически перекрыт, давление кипения аномально малое и полный пере-
пад температур ∆θполн слишком большой). Это означает, что испаритель производит
меньше паров, чем способен поглотить компрессор, то есть мощность испарителя не-
достаточна.
ПРИМЕЧАНИЕ. Аномалии, которые могут вызывать перечисленные выше проблемы, воз-
никающие при настройке ТРВ (слишком малый или слишком большой ТРВ, плохая подпитка
жидкостью, нехватка хладагента в контуре, нехватка производительности испарителя),
более подробно будут проанализированы при детальном изучении каждой из этих неис-
правностей.
Здесь же мы сформулируем основной вывод из данного раздела: наст-
ройка ТРВ может оказаться трудоемким и длительным процессом,
поэтому не приступайте к процедуре настройки, не будучи абсолют-
но уверенными в глубоком понимании наших рекомендаций.
Во всех случаях, когда вы приступаете к настройке ТРВ, обязательно в
качестве меры предосторожности заметьте начальную настройку
(начальное положение регулировочного винта) и точно подсчитывай-
те число оборотов регулировочного винта, которое вы сделали (точная
регулировка может быть обеспечена поворотом винта всего на 1/8
оборота).

--- PAGE 41 ---
8. ТЕРМОРЕГУЛИРУЮЩИЙ ВЕНТИЛЬ
- 41 -
ОХЛАЖДЕНИЕ
8.4. УПРАЖНЕНИЕ
Какая из двух схем, приведенных на рис. 8.5, представляется вам более удачной? Почему?
Решение
В варианте 2 зону перегрева испарителя обдувает уже охлажденный воздух.
Напротив, в варианте 1 воздух, который обдувает зону перегрева, имеет более высокую тем-
пературу.
Мы уже изучили влияние температуры воздуха на заполнение испарителя и на холодопро-
изводительность (см. раздел 7, рис. 7.1).
Следовательно, схема 1 обеспечивает лучшее заполнение испарителя и является более пред-
почтительной с точки зрения улучшения холодопроизводительности.
Рис. 8.5.

--- PAGE 42 ---
9. ВЛИЯНИЕ ДАВЛЕНИЯ НА МАССОВЫЙ РАСХОД
И ХОЛОДОПРОИЗВОДИТЕЛЬНОСТЬ
- 42 -
ОХЛАЖДЕНИЕ
Несмотря на то, что в настоящее время вместо поршневых компрессоров предпочитают ис-
пользовать ротационные (обладающие целым рядом преимуществ), мы будем рассматривать
поршневые компрессоры (для простоты изложения), чтобы показать основные явления, ко-
торые не зависят от типа применяемого компрессора.
Рассмотрим три позиции на рис. 9.1, показывающие ход поршня холодильного компрессора
при всасывании.
Поз. 1. Поршень находится в верхней мертвой точке (точка А). Поскольку поршень не дол-
жен ударяться в клапанную плиту, в верхней части цилиндра предусмотрено сво-
бодное пространство, обеспечивающее механическую безопасность (его называют
мертвым объемом).
В рассматриваемом примере этот объем содержит пары хладагента при давлении
15 бар. Поскольку низкое давление равно 4 бар, всасывающий клапан закрыт.
Поз. 2. По мере опускания поршня в цилиндре пары хладагента, которые были сжаты в мерт-
вом объеме до давления в 15 бар, начинают расширяться и их давление уменьшается.
Всасывающий клапан не сможет открыться до тех пор, пока давление в цилиндре не
упадет несколько ниже 4 бар, что произойдет, например, в точке B.
Следовательно, ход поршня между точками A и B служит только для расширения
паров и в этот период ни одна молекула газа не может проникнуть в цилиндр.
Поз. 3. Поршень приходит в нижнюю мертвую точку (точка C). Цилиндр целиком заполнен
парами хладагента при давлении 4 бара, однако в компрессор поступило только то
количество газа, которое содержится в пространстве между точками B и C.
9. ВЛИЯНИЕ ДАВЛЕНИЯ НА МАССОВЫЙ
РАСХОД И ХОЛОДОПРОИЗВОДИТЕЛЬНОСТЬ
Таким образом, в связи с тем, что в цилиндре существует так назы-
ваемый мертвый объем, ход поршня между точками A и B является
бесполезным ходом и компрессор начинает работать на всасывание
только между точками B и C.
4 бар
15 бар      4 бар
15 бар       4 бар
15 бар
Поз. 1
Поз. 2
Поз. 3
Рис. 9.1.

--- PAGE 43 ---
9. ВЛИЯНИЕ ДАВЛЕНИЯ НА МАССОВЫЙ РАСХОД
И ХОЛОДОПРОИЗВОДИТЕЛЬНОСТЬ
- 43 -
ОХЛАЖДЕНИЕ
Теперь рассмотрим ход поршня при сжатии (см. рис. 9.2).
Поз. 4. Поршень находится в нижней мертвой точке (точка C) и в компрессор поступило
только то количество газа, которое содержится между точками B и C.
Поз. 5. По мере того, как поршень поднимается, давление в цилиндре возрастает (следова-
тельно, всасывающий клапан закрыт) до тех пор, пока рост давления не приведет к
открытию нагнетательного клапана и вытеснению газа при давлении 15 бар в кол-
лектор ВД.
Поз. 6. Поршень возвращается в верхнюю мертвую точку. Вредное пространство цилиндра
содержит точно такое же количество паров при давлении 15 бар, что и в поз. 1
на рис. 9.1.
Посмотрим, что произойдет, если давление всасывания упадет?
Если давление всасывания станет, например, равным 2 бар вместо 4 бар, клапан всасывания
будет открываться, когда давление в цилиндре при всасывании упадет чуть ниже 2 бар.
Следовательно, поршень должен опуститься гораздо ниже, чтобы газ, заключенный во вред-
ном пространстве при 15 бар, расширился до давления 2 бара.
В связи с этим, бесполезный ход поршня, заключенный между точками A и B, будет более
значительным, а масса газа, поступающая в компрессор при всасывании, уменьшится.
Итак, подведем итог нашим рассуждениям. По мере опускания поршня
компрессор всасывает только такое количество паров, которое содер-
жится между точками B и C при давлении 4 бара. При подъеме поршня
компрессор нагнетает только то количество газа, которое предвари-
тельно поступило в цилиндр. Следовательно, при нагнетании ком-
прессор вытесняет точно такое же количество паров, которое вошло
в него при всасывании.
Таким образом, чем больше падает давление всасывания, тем больше
уменьшается масса газа, поступающего в компрессор при всасывании.
4 бар
15 бар        4 бар
15 бар
4 бар
15 бар
Поз. 4
Поз. 5
Поз. 6
Рис. 9.2.

--- PAGE 44 ---
9. ВЛИЯНИЕ ДАВЛЕНИЯ НА МАССОВЫЙ РАСХОД
И ХОЛОДОПРОИЗВОДИТЕЛЬНОСТЬ
- 44 -
ОХЛАЖДЕНИЕ
А что будет, если возрастет давление нагнетания?
Если давление нагнетания станет, например, равным 20 бар вместо 15 бар, газ, заключенный
во вредном пространстве при нахождении поршня в верхней мертвой точке, также будет
сжат до давления в 20 бар.
Следовательно, чтобы при всасывании давление в цилиндре смогло упасть до величины, не-
сколько меньшей 4 бар, и открылся клапан всасывания, поршень должен опуститься гораз-
до ниже.
В связи с этим, бесполезный ход поршня между точками Aи B также увеличится, а масса газа,
поступающая в цилиндр при всасывании, уменьшится.
Влияние давления на массовый расход
Мы смогли убедиться, что массовый расход хладагента при обращении в контуре зависит от
значений давлений всасывания и нагнетания, при которых работает компрессор, и что выход
массы газа через вентиль нагнетания точно такой же, как вход через вентиль всасывания.
Влияние на холодопроизводительность
В усредненных условиях функционирования небольшого кондиционера массовый расход
R22 величиной 1 кг/ч способен обеспечить поглощение испарителем около 50 Вт (то есть
0,05 кВт) тепла.
Если расход составляет 100 кг/ч, холодопроизводительность достигает 100 x 0,05 = 5 кВт.
При массовом расходе 80 кг/ч холодопроизводительность падает до 80 x 0,05 = 4 кВт.
Следовательно, холодопроизводительность прямо пропорциональна массовому расходу. Если
массовый расход падает , точно так же падает и холодопроизводительность .
Поскольку массовый расход зависит от рабочих значений давлений всасывания и нагнетания,
от них точно так же зависит и холодопроизводительность
Итак, чем больше растет давление нагнетания (), тем больше па-
дает масса газа, поступающая в компрессор при всасывании ().
Следовательно, массовый расход строго одинаковый в любой точке кон-
тура и меняется только фазовое состояние хладагента (жидкость
или пар). При этом, если давление нагнетания растет , то массо-
вый расход падает , если давление всасывания падает , то массо-
вый расход также падает .
Если давление нагнетания растет , массовый расход падает  и хо-
лодопроизводительность падает .
Если давление всасывания падает , массовый расход падает  и хо-
лодопроизводительность падает .
Эти изменения холодопроизводительности нельзя не принимать во
внимание, поскольку расчеты показывают, что при уменьшении тем-
пературы кипения на 1 K потери холодопроизводительности состав-
ляют от 3 до 5 %, а при повышении температуры конденсации на 1 K
теряется около 1 % холодопроизводительности.

--- PAGE 45 ---
9. ВЛИЯНИЕ ДАВЛЕНИЯ НА МАССОВЫЙ РАСХОД
И ХОЛОДОПРОИЗВОДИТЕЛЬНОСТЬ
- 45 -
ОХЛАЖДЕНИЕ
9.1. УПРАЖНЕНИЕ
В холодильной установке манометр ВД (нагнетание) показывает 16,5 бар, манометр НД (вса-
ñûâàíèå) – 4,5 áàð.
Если та же установка работает при ВД = 15,4 бар (то есть более низком) и НД = 4,2 бар
(также более низком), каким будет массовый расход?
Повысится ли он (поскольку упало ВД) или уменьшится (поскольку упало НД)?
В качестве подсказки учтите, что одним из параметров, определяющих изменение массового
расхода, является отношение давлений, то есть отношение ВД/НД (нагнетание/всасывание).
Решение
Массовый расход действительно зависит от отношения давлений в компрессоре (доказатель-
ство этого не является предметом рассмотрения настоящего учебника).
Отношение давлений определяется отношением ВД/НД, причем оба эти значения должны
быть выражены в абсолютных величинах (Вспомните ваши старые знания в области холодиль-
ной техники!).
Отметим, что манометры проградуированы в относительных (избыточных) величинах.
Когда манометр показывает 0 бар относительных (избыточных), это показание означает 0 по
отношению к атмосферному давлению.
По отношению к абсолютному вакууму абсолютное давление будет равно 1 атмосфере (то
есть около 1 бар).
Поэтому показанию манометра 4,5 бар избыточных соответствует около 5,5 бар абсолютных.
Следовательно, в первом случае степень сжатия равна:
ВДабс / НДабс = 17,5 / 5,5 = 3,18.
Во втором случае степень сжатия равна:
ВДабс / НДабс = 16,4 / 5,2 = 3,15.
Поскольку во втором случае степень сжатия компрессора упала, массовый расход будет воз-
растать и, следовательно, возрастет холодопроизводительность.

--- PAGE 46 ---
- 46 -
ОХЛАЖДЕНИЕ
10. ВЛИЯНИЕ ВЕЛИЧИНЫ ВЫСОКОГО ДАВЛЕНИЯ НА СИЛУ ТОКА,
ПОТРЕБЛЯЕМОГО ЭЛЕКТРОМОТОРОМ КОМПРЕССОРА
Задачей холодильного компрессора является всасывание паров, образующихся в испарителе,
и их нагнетание при высоком давлении в конденсатор.
Чтобы обеспечить сжатие паров электромотор должен привести поршни компрессора в воз-
вратно-поступательное движение и снабдить их необходимой энергией для перемещения
внутри цилиндров (рис. 10.1).
Энергия, которую должен передать электромотор компрессора поршням, зависит главным об-
разом от сил, препятствующих подъему поршней во время цикла сжатия газа в цилиндрах.
Помимо механических напряжений, силы, противодействующие перемещению поршней, в
основном обусловлены величиной давления нагнетания.
Так, если давление нагнетания равно 10 бар, на верх-
нюю часть поршня действует результирующая сила F1,
соответствующая давлению в 10 бар.
Электромотор должен передать поршню энергию E1,
чтобы преодолеть силу F1, обеспечить подъем поршня и
сжатие газа до давления в 10 бар.
Чтобы получить эту энергию E1, мотор потребляет из
сети ток величиной I1.
Если давление нагнетания поднимается, например, до
18 бар, новая сила F2, действующая на верхнюю часть
поршня и соответствующая 18 бар, будет несомненно
больше, чем предыдущая сила F1, то есть
F2 > F1
F2 > F1.
Чтобы обеспечить сжатие паров двигатель должен пе-
редать компрессору большую энергию E2, то есть
E2 > E1
E2 > E1.
Наконец, чтобы получить эту энергию E2 из сети, мотор
должен потребить ток величиной
I2 > I1
I2 > I1.
10. ВЛИЯНИЕ ВЕЛИЧИНЫ ВЫСОКОГО
ДАВЛЕНИЯ НА СИЛУ ТОКА, ПОТРЕБЛЯЕМОГО
ЭЛЕКТРОМОТОРОМ КОМПРЕССОРА
Таким образом, чем больше увеличивается давление нагнетания, тем
больше растет сила тока, потребляемая электромотором компрессора
из сети (расчеты показывают, что прирост давления нагнетания на ве-
личину, эквивалентную повышению температуры конденсации на 1 K,
соответствует росту потребляемой электроэнергии примерно на 3 %).
10 бар
F1
I1
E1
18 бар
F2
I2
E2
Рис. 10.1.

--- PAGE 47 ---
- 47 -
ОХЛАЖДЕНИЕ
11. АНОМАЛЬНОЕ ПАДЕНИЕ ДАВЛЕНИЯ КИПЕНИЯ
ОХЛАЖДЕНИЕ
Упрощенная процедура выбора испарителя и компрессора холодильной установки сводится
к следующему.
Сначала рассматривают тепловой баланс холодильной установки таким образом, чтобы опре-
делить потребную холодопроизводительность испарителя (например, 10 кВт).
Используя техническую документацию производителя, подбирают испаритель, способный
поглотить 10 кВт в заданных условиях эксплуатации.
Затем с помощью термодинамических таблиц для хладагентов определяют массовый расход
выбранного хладагента, который должен циркулировать в контуре холодильной установки, что-
бы поглотить эти 10 кВт (например, для кондиционера на R22, это составит около 200 кг/ч).
После этого вычисляют объем паров, образующихся в испарителе при выкипании 200 кг/ч
R22 (допустим, 8 м3/ч).
Наконец, подбирают компрессор, способный перекачать эти 8 м3/ч паров хладагента при вы-
бранных значениях давления кипения и конденсации (например, 4,2 бар и 16 бар соответ-
ственно).
Когда установка начнет работать, эти 8 м3/ч паров R22, произведенные испарителем и по-
глотившие 10 кВт, будут полностью перекачаны компрессором, причем давление на выходе
из испарителя составит 4,2 бар.
Если по какой-либо причине
испаритель выработает паров
меньше, чем 8 м3/ч, компрес-
сор будет способен перека-
чать паров больше, чем ис-
паритель сможет произвести
и давление кипения обяза-
тельно упадет!
Чтобы лучше понять это,
представим себе величину
давления кипения, которая
будет реализована, если ог-
ромный компрессор подклю-
чить к испарителю маленько-
го домашнего холодильника
(см. рис. 11.1)!
11. АНОМАЛЬНОЕ ПАДЕНИЕ
ДАВЛЕНИЯ КИПЕНИЯ
Итак, аномальное падение давления кипения обязательно свидетель-
ствует о том, что компрессор всасывает большее количество паров,
чем может произвести испаритель.
НД
0
-1
Рис. 11.1.

--- PAGE 48 ---
12. СРАВНЕНИЕ КОНДИЦИОНЕРОВ И ХОЛОДИЛЬНЫХ УСТАНОВОК
ДЛЯ ТОРГОВОГО ОБОРУДОВАНИЯ
- 48 -
ОХЛАЖДЕНИЕ
Предметом настоящего раздела является сравнение конструкции и характеристик класси-
ческих холодильных установок (с одной холодильной камерой) и небольших кондиционеров
с прямым циклом расширения при одинаковых холодопроизводительностях.
A) Сравнение условий работы кондиционеров
Представим себе две установки, одна
из которых является торговым холо-
дильником, а другая кондиционером
(см. рис. 12.1). Установки оборудованы
одной и той же моделью конденсатора с
воздушным охлаждением, обеспечива-
ющей полный напор ∆θполн = 15 K.
Рассмотрим, что происходит с конден-
сатором при одной и той же темпера-
туре наружного воздуха 30°C.
Поскольку полный напор ∆θполн оди-
наков для обеих установок, следователь-
но, при одной и той же температуре
наружного воздуха в них реализуют-
ся совершенно одинаковые значения
температуры конденсации.
В нашем случае, при наружной темпе-
ратуре 30°C и конденсаторе, подобран-
ном так, чтобы полный напор ∆θполн
составил 15 K, температура конденсации
будет равна 45°C, каким бы ни был
используемый в установках хладагент.
Тем не менее, поскольку соотношение
между температурой конденсации и дав-
лением насыщенных паров различно для
разных хладагентов, манометр высоко-
го давления будет показывать около 10 бар в установке на R12 и около 16,3 бара в
установке на R22 (если установка заправлена R134a, манометр ВД покажет 10,6 бар).
Большинство остальных параметров для этих двух конденсаторов (перепад температур ох-
лаждающего воздуха на входе и выходе, переохлаждение жидкости на выходе из конден-
сатора) будут практически одинаковыми или с очень небольшими отклонениями друг от друга.
12. СРАВНЕНИЕ КОНДИЦИОНЕРОВ
И ХОЛОДИЛЬНЫХ УСТАНОВОК
ДЛЯ ТОРГОВОГО ОБОРУДОВАНИЯ
Ремонтник, который руководствуется прежде всего значениями тем-
ператур, а не давлений, сможет легко обнаружить возможные откло-
нения в работе конденсатора независимо от типа установки и марки
используемого хладагента.
45°C
10 бар для R12        10,6 бар для R134a
30°C
30°C
45°C 16,3 бар для R22     19,6 бар для R404A
26 бар для R410A
Рис. 12.1.

--- PAGE 49 ---
12. СРАВНЕНИЕ КОНДИЦИОНЕРОВ И ХОЛОДИЛЬНЫХ УСТАНОВОК
ДЛЯ ТОРГОВОГО ОБОРУДОВАНИЯ
- 49 -
ОХЛАЖДЕНИЕ
ОХЛАЖДЕНИЕ
В классических кондиционерах температура в охлаждаемом объеме гораздо более высокая,
чем в торговых холодильниках, поэтому полный температурный напор на испарителе в них
может достигать больших значений и составлять от 16 до 20 K. Перепад температур воздуха
в кондиционерах находится, как правило, в диапазоне от 6 до 10 K.
В примере на рис. 12.3, что-
бы достичь температуры
воздуха равной 21°C, давле-
ние кипения соответствует
температуре +3°C и находит-
ся на уровне около 4,4 бар
для R22, 5 бар для R407C и
7,6 бар для R410A.
Температура кипения оста-
ется в любом случае плю-
совой, поэтому опасность
покрытия испарителя снеж-
ной шубой отсутствует.
Поскольку в кондиционерах
испаритель не покрывается
инеем, теплообменные реб-
ра в нем можно располагать
очень близко друг к другу
(на расстоянии 1...2 мм), тем самым обеспечивая резкое увеличение поверхности теплооб-
мена в очень небольшом объеме.
Б) Сравнение условий работы испарителей
Для торгового холодильника, в холодильной камере которого предполагается поддерживать
плюсовую температуру, например, +4°C, полный напор, как правило, может составлять от 6
до 10 K (в зависимости от вида продуктов, которые в ней размещаются) с перепадом темпе-
ратуры воздуха от 3 до 5 K.
В примере, приведенном на
рис 12.2, температура кипения
составляет -4°C, что соот-
ветствует давлению 1,7 бар
для R12, 1,5 бар для R134a,
4,3 бар для R404A и 3,3 бар
для R22.
В результате того, что испа-
ритель находится при отрица-
тельной температуре, на нем
появляется иней (снежная
шуба), откуда следует необхо-
димость периодической раз-
морозки установок этого типа
(см. раздел 60).
Чтобы предотвратить быс-
трое покрытие испарителей
этого типа снежной шубой,
оребрение в них располагается со сравнительно большим шагом (см. рис. 12.2), составляю-
щим 4...8 мм.
Таким образом, испарители, используемые в кондиционерах, имеют
гораздо меньшие размеры по сравнению с испарителями в торговых
холодильниках при одинаковой холодопроизводительности.
0°C
Иней
15°C
+4°C
21°C
- 4°C
+3°C
от 4 до 8 мм
от 1 до 2 мм
Рис. 12.2.
Рис. 12.3.

--- PAGE 50 ---
12. СРАВНЕНИЕ КОНДИЦИОНЕРОВ И ХОЛОДИЛЬНЫХ УСТАНОВОК
ДЛЯ ТОРГОВОГО ОБОРУДОВАНИЯ
- 50 -
ОХЛАЖДЕНИЕ
В) Общие замечания
Обобщая вышеизложенное, можно сделать следующие выводы. Рабочие температуры кон-
денсаторов с воздушным охлаждением практически одинаковы как в кондиционерах, так и
в торговом холодильном оборудовании.
Основная разница между этими двумя типами холодильных установок проявляется в пере-
падах температур при работе испарителей.
Также нужно отметить, что рабочие давления для R12 (или R134a) гораздо ниже, чем для R22,
R404A или R407C, что может ввести в заблуждение начинающего ремонтника при переходе
от одной установки к другой (для R410A они будут еще выше).
Грамотный холодильщик должен быть способен без труда устранять неисправ-
ности как в торговом холодильном оборудовании, так и в больших кондиционе-
рах с прямым циклом расширения.
Внимание! Если вам приходится устранять неисправность в установке незнакомой конст-
рукции и при этом возникает необходимость осуществлять дозаправку хладагента, вы должны
обязательно проверить марку содержащегося в контуре хладагента (ошибка в определении
марки хладагента является непоправимой).
Впрочем, действующее законодательство все больше и больше предъявляет к холодиль-
щикам требования ясно указывать на установках марку хладагента и масла, исполь-
зуемых в контуре.
Действительно, далеко не все холодильные установки работают на R12, который не произво-
дится в странах ЕЭС с 01.01.1995 г. Ограничение на применение хлорфторуглеродов (ХФУ
или CFC) уже заставило многих холодильщиков использовать R22 (а в последнее время все
чаще и чаще R404A) в холодильных установках для торгового оборудования, причем появление
переходных хладагентов на основе хлорфторуглеводородов (ГХФУ или HCFC) еще больше ус-
ëîæíÿåò ïîëîæåíèå (ñì. ðàçäåë 58 “Ïðîáëåìû, âûçâàííûå ïîÿâëåíèåì íîâûõ õëàäàãåíòîâ”).
С другой стороны, не во всех кондиционерах используется R22 (в странах ЕЭС этот хла-
дагент не разрешено использовать в новых установках, начиная с 01.01.2004 г.). В послед-
нее время наиболее широкое использование в кондиционерах получили хладагенты R407C и
R410A (в установках с производительностью до нескольких сотен киловатт).
Для более наглядного сравнения двух типов холодильных установок ниже мы приводим две
схемы (рис. 12.4 и 12.5), на которых отмечены значения порядков величин основных рабо-
чих параметров, которые обычно встречаются в процессе эксплуатации рассматриваемых
нами двух больших семейств холодильных установок.
Поэтому при устранении неисправностей мы рекомендуем прежде
всего обращать внимание на рабочие значения температур, а не дав-
лений, поскольку температуры не зависят от вида используемого хла-
дагента. С распространением в практике новых хладагентов это су-
щественно упростит вашу работу.
Если тип хладагента не указан на установке или вы сомневаетесь в его
марке, несмотря на обозначения, приведенные на манометрах, вам сле-
дует взглянуть на нижнюю часть ТРВ, где марка хладагента обозна-
чена либо цифровым кодом, либо цветом. К сожалению, в том случае,
когда установка была переоборудована под хладагент переходного типа,
эти сведения нельзя считать надежными. Никогда не стесняйтесь об-
ратиться за сведениями о хладагенте к клиенту: он располагает доку-
ментацией на свою установку и очень часто хорошо знает ее историю.

--- PAGE 51 ---
12. СРАВНЕНИЕ КОНДИЦИОНЕРОВ И ХОЛОДИЛЬНЫХ УСТАНОВОК
ДЛЯ ТОРГОВОГО ОБОРУДОВАНИЯ
- 51 -
ОХЛАЖДЕНИЕ
КЛАССИЧЕСКАЯ УСТАНОВКА ДЛЯ ТОРГОВОГО
ХОЛОДИЛЬНОГО ОБОРУДОВАНИЯ
Приведены типовые значения температурных параметров при нормальной работе.
t êèïåíèÿ = t âîçäóõà íà âõîäå â èñïàðèòåëü – ∆θполн на испарителе
∆θ по воздуху
от 3 до 5 K
∆θполн на испарителе
от 6 до 10 K
Иней на
испарителе
Перегрев в
точке крепления
термобаллона
от 5 до 8 K
t конденсации = t воздуха на входе
в конденсатор + ∆θполн на конденсаторе
НД соответствует
температуре
меньше 0°С
ВД
Всасывающий
вентиль доста-
точно холодный
(от 5 до 15°C)
∆θ по воздуху
от 5 до 10 K
∆θполн на конденса-
торе от 10 до 20 K
Низ картера
горячий
(от 50 до 60°C)
Нагнетатель-
ная магист-
раль горячая
(от 60 до 70°C)
Переохлаждение
от 4 до 7 K
Указанные значения температур носят ориентировочный характер. В за-
висимости от типа хладагента и условий работы они могут претерпе-
вать незначительные изменения.
Проблемы обеспечения требуемой влажности воздуха в торговом холодиль-
íîì îáîðóäîâàíèè ðàññìîòðåíû â ðàçäåëå 59, âîïðîñû îòòàéêè – â ðàçäåëå 60.
Рис. 12.4.

--- PAGE 52 ---
12. СРАВНЕНИЕ КОНДИЦИОНЕРОВ И ХОЛОДИЛЬНЫХ УСТАНОВОК
ДЛЯ ТОРГОВОГО ОБОРУДОВАНИЯ
- 52 -
ОХЛАЖДЕНИЕ
Приведены типовые значения температурных параметров при нормальной работе.
КЛАССИЧЕСКИЙ
КОНДИЦИОНЕР
Установки с конденсатором водяного охлаждения рассмотрены в разде-
ëàõ 67, 68 è 69; îõëàäèòåëè æèäêîñòè – â ðàçäåëàõ 82 è 83.
Указанные значения температур носят ориентировочный характер. В за-
висимости от типа хладагента и условий работы они могут претерпе-
вать незначительные изменения.
t êèïåíèÿ = t âîçäóõà íà âõîäå â èñïàðèòåëü – ∆θполн на испарителе
∆θ по воздуху
на испарителе
от 6 до 10 K
∆θполн на испарителе
от 16 до 20 K
Иней отсутствует
Перегрев в
точке крепления
термобаллона
от 5 до 8 K
t конденсации = t воздуха на входе
в конденсатор + ∆θполн на конденсаторе
НД соответствует
температуре
больше 0°С
ВД
∆θ по воздуху
от 5 до 10 K
Всасывающий
вентиль доста-
точно холодный
(от 10 до 20°C)
Низ картера
горячий
(от 50 до 60°C)
Нагнетатель-
ная магист-
раль горячая
(от 70 до 80°C)
Переохлаждение
от 4 до 7 K
∆θполн на конденса-
торе от 10 до 20 K
Рис. 12.5.

--- PAGE 53 ---
13. УСТРАНЕНИЕ НЕИСПРАВНОСТЕЙ. ВВЕДЕНИЕ
- 53 -
ОХЛАЖДЕНИЕ
Опыт ремонта холодильных установок показывает, что по меньшей мере 99 % всех неис-
правностей, возникающих на установках (как в кондиционерах, так и в торговых холодиль-
никах), могут быть разбиты на 8 основных семейств.
Первые четыре семейства неисправностей приводят
к снижению холодопроизводительности при одновременном
аномальном падении давления кипения
1) Слишком слабый ТРВ (производительность ТРВ недостаточна).
2) Нехватка хладагента (в контур заправлено недостаточное количество хладагента).
3) Преждевременное дросселирование хладагента (на жидкостной линии перед
ТРВ имеется паразитное гидросопротивление).
4) Слишком слабый испаритель (производительность испарителя недостаточна).
Пятое семейство неисправностей приводит
также к снижению холодопроизводительности,
но при повышенном значении давления кипения
5) Слишком слабый компрессор (производительность компрессора недостаточна).
Три последних семейства неисправностей приводят
к аномальному росту давления конденсации
6) Наличие неконденсируемых частиц (в контуре присутствует чрезмерно боль-
шое количество неконденсирующихся примесей).
7) Чрезмерная заправка (в контур заправлено избыточное количество хладагента).
8) Слишком слабый конденсатор (производительность конденсатора недостаточна).
Мы подробно опишем каждое из этих 8 семейств, анализируя их влияние на различные па-
раметры работы установок и изучим наиболее яркие их симптомы. На основе этого ана-
лиза мы каждый раз будем предлагать методологию их диагностики, которая позволит
очень быстро, надежно и безошибочно выявлять причину той или иной неисправности.
13. УСТРАНЕНИЕ НЕИСПРАВНОСТЕЙ. ВВЕДЕНИЕ
Наконец, для каждого из 8 семейств мы дадим многочисленные кон-
кретные примеры устранения неисправностей с тем, чтобы ремонт-
ник смог связать теорию с практикой и реализовать полученные знания
на своем рабочем месте.

--- PAGE 54 ---
14. СЛИШКОМ СЛАБЫЙ ТРВ
- 54 -
ОХЛАЖДЕНИЕ
Неисправность, обусловленная недостаточной пропускной способностью ТРВ, охватывает
большое число различных отказов, при которых появляются аналогичные симптомы. Пред-
метом рассмотрения настоящего раздела является изучение этих симптомов.
A) Влияние на систему ТРВ/испаритель
Чтобы проиллюстрировать неисправность, обусловленную малой пропускной способностью
ТРВ, возьмем в качестве примера ТРВ, в котором отверстие имеет слишком малый диаметр
вследствие ошибки при выборе сменного проходного сечения (сечение b было установлено
вместо сечения B, см. рис. 14.1).
В результате расход жидкости становится недостаточным и последняя капелька выкипает
внутри испарителя очень рано (точка 1).
Поскольку последняя капелька выкипела слишком рано, пары будут находиться под дейст-
вием проходящего через испаритель воздуха в течение очень длительного времени, что обу-
словлено увеличением длины участка перегрева по сравнению с нормой.
Поэтому температура в термобаллоне (точка 2) будет аномально высокой (в пределе, темпе-
ратура линии всасывания может стать почти равной температуре окружающей среды).
Испаритель очень слабо заполнен хладагентом, массовый расход хладагента и холодопроизво-
дительность падают. В том помещении, которое охлаждается, температура растет и клиент вы-
нужден обращаться с просьбой об устранении неисправности, поскольку "стало очень жарко".
14. СЛИШКОМ СЛАБЫЙ ТРВ
14.1. АНАЛИЗ СИМПТОМОВ
При необходимости можете вновь изучить разделы 3 и 4.
Рис. 14.1.

--- PAGE 55 ---
14. СЛИШКОМ СЛАБЫЙ ТРВ
- 55 -
ОХЛАЖДЕНИЕ
Поскольку температура в охлаждаемом объеме выросла, увеличилась также и температура
воздуха на входе в испаритель (точка 3).
Ввиду того, что на вход в испаритель поступает слишком теплый воздух (точка 3), а холодо-
производительность низкая, воздух охлаждается плохо и температура воздушной струи в
точке 4 аномально высокая.
Б) Влияние на систему испаритель/компрессор
При прохождении через испаритель каждый килограмм жидкости, который выкипает, погло-
щая тепло, производит некоторое количество пара.
Поскольку ТРВ не пропускает до-
статочного количества жидкости,
количество производимого пара
очень сильно падает.
Однако компрессор может потен-
циально поглотить гораздо больше
пара, чем производит испаритель,
поэтому давление кипения стано-
вится аномально малым (точка 5
на рис. 14.2).
Ввиду того, что давление кипения
имеет тенденцию к падению, а
температура воздуха на входе в
испаритель повышается, полный
температурный напор ∆θполн на
испарителе становится аномаль-
но высоким.
При падении давления кипения
температура кипения также пада-
ет в соответствии с соотношени-
ем между температурой и давле-
нием для данного хладагента.
Одновременно повышается температура термобаллона (точка 2) и перегрев обязательно
будет очень высоким.
Если мы имеем дело с кондиционером, то при нормальном функционировании температура
кипения всегда выше 0°С.
Однако в связи с тем, что производительность ТРВ недостаточна, давление кипения слиш-
ком низкое, температура кипения может оказаться отрицательной и трубопровод на выходе
из ТРВ будет в этом случае покрываться инеем, образующимся из конденсата паров, которые
содержатся в охлаждаемом воздухе (точка 6 на рис. 14.2).
Рис. 14.2.

--- PAGE 56 ---
14. СЛИШКОМ СЛАБЫЙ ТРВ
- 56 -
ОХЛАЖДЕНИЕ
В) Влияние на систему компрессор/конденсатор
В связи с тем, что перегрев очень большой и температура термобаллона повышена, темпера-
тура паров, всасываемых в компрессор, также повышена.
Охлаждение двигателя герметичных или бессальниковых компрессоров осуществляется за
счет всасываемых паров, а поскольку их температура повышена, охлаждение электродвига-
теля будет ухудшаться.
Как следствие, компрессор станет более горячим (вместо того, чтобы быть холодным) в зоне
вентиля всасывания (точка 7 на рис. 14.3), а в нижней части картера (в зоне, где находится
масло) он будет чрезвычайно горячим (точка 8).
Таким образом, по причине большого перегрева на линии всасывания весь компрессор будет
аномально горячим.
Заметим, что повышенная температура газа в магистрали всасывания приводит к тому, что
температура газа в нагнетающей магистрали (точка 9) будет также более высокой.
Более того, мы увидели, что холодопроизводительность стала аномально низкой. Однако па-
раметры конденсатора были выбраны из условия теплоотдачи, рассчитанной по нормальной
холодопроизводительности.
Поэтому получается, что конденсатор становится переразмеренным!
Если используемый в установке способ регулирования давления конденсации не позволяет
изменять расход воздуха через конденсатор, перепад температуры воздуха на конденсаторе
становится ниже обычного и на выходе из него (точка 10) температура воздуха будет менее
высокой.
Кроме того, обусловленная малой пропускной способностью ТРВ, переразмеренность кон-
денсатора приводит и к другим нежелательным для установки последствиям.
Рис. 14.3.

--- PAGE 57 ---
14. СЛИШКОМ СЛАБЫЙ ТРВ
- 57 -
ОХЛАЖДЕНИЕ
Так, из-за нехватки жидкости в испарителе, в конденсаторе и в жидкостном ресивере ее ко-
личество будет избыточным.
Поскольку при этом конденсатор является переразмеренным, эта жидкость будет значительно
лучше охлаждаться и, следовательно, в соответствии с соотношением между температурой
и давлением, давление конденсации будет падать, причем величина его падения будет зави-
сеть от используемого в составе установки способа регулирования давления конденсации.
Наконец, имея ввиду, что конденсатор переразмерен, мы вправе ожидать преждевременной
конденсации последней молекулы газа, которая произойдет в точке 11 (см. рис. 14.4), обус-
ловив тем самым увеличение длины участка конденсатора, на котором происходит переох-
лаждение.
В результате, измеренная на выходе из конденсатора (в точке 13) величина переохлаж-
дения окажется, по-видимому, высокой.
Чтобы быть уверенным в своем диагнозе, вы
должны убедиться в том, что на жидкостной
магистрали отсутствуют засоры или прежде-
временное дросселирование, которые могут
заставить вас прийти к ошибочному выводу о
нормальном переохлаждении.
Следовательно, вашим эталоном для оценки ве-
личины переохлаждения должны быть данные
измерения температуры жидкости на выходе
из конденсатора (точка 13).
В противном случае, перекрытый жидкостной
вентиль на выходе из ресивера (низкая темпе-
ратура в точке 12 ) или засоренный фильтр-
осушитель (низкая температура в точке 14 ),
а также вскипание на входе в ТРВ (низкая тем-
пература в точке 15 ) могут создать иллю-
зию нормального переохлаждения (неисправ-
ности, обусловленные преждевременным дросселированием, будут рассмотрены несколько
позже).
Переохлаждение определяется как разность между температурой конденсации, соответ-
ствующей показанию манометра ВД, и температурой жидкого хладагента, измеренной на
выходе из конденсатора (см. раздел 2.2).
ВНИМАНИЕ! НЕ ПУТАЙТЕ НЕИСПРАВНОСТИ, ОБУСЛОВЛЕН-
НЫЕ НИЗКОЙ ПРОПУСКНОЙ СПОСОБНОСТЬЮ ТРВ, С ПРЕЖДЕ-
ВРЕМЕННЫМ ДРОССЕЛИРОВАНИЕМ ХЛАДАГЕНТА ДО ПОСТУП-
ЛЕНИЯ В ТРВ.
ВАЖНОЕ ЗАМЕЧАНИЕ! Не следует путать переохлаждение с тем-
пературой жидкостной линии.
Рис. 14.4.

--- PAGE 58 ---
14. СЛИШКОМ СЛАБЫЙ ТРВ
- 58 -
ОХЛАЖДЕНИЕ
14.2. ОБОБЩЕНИЕ ПРИЗНАКОВ, СВИДЕТЕЛЬСТВУЮЩИХ
О НИЗКОЙ ПРОПУСКНОЙ СПОСОБНОСТИ ТРВ

Тенденция
к росту

Тенденция
к падению
Иней
Температура воз-
душной струи 
Температура
в охлаждаемом
объеме 
Температура
всасывания 
Температура
картера 
Перегрев 
Переохлаждение 
Полный напор
на испарителе 
Отсутствие перепада
температур на жид-
костной магистрали
Поглощающая способ-
ность испарителя 
Теплоотдача
конденсатора 
ВД 
НД 
Внимание! Например, в воздушных кондиционерах величина НД, соот-
ветствующая температуре кипения 0°С, может считаться пони-
женной, если температура воздуха на входе в испаритель около 25°C
(∆θïîëí = 25 – 0 = 25 K), âìåñòå ñ òåì, âåëè÷èíà ÍÄ ïðè òîé æå òåì-
пературе кипения 0°С может считаться нормальной для темпера-
туры воздуха на входе в испаритель 18°C (∆θïîëí = 18 – 0 = 18 K). Ïðè
необходимости вернитесь к разделу 7.
Для оценки переохлаждения и перегрева при использовании:
 Хладагентов категории ГХФУ с большим
температурным глайдом см. раздел 58.
 R407C см. раздел 102.2.
 R410A см. раздел 102.3.
Рис. 14.5.

--- PAGE 59 ---
14. СЛИШКОМ СЛАБЫЙ ТРВ
- 59 -
ОХЛАЖДЕНИЕ
Если перегрев повышен, это обязательно указывает на нехватку жидкости в испарителе.
Если переохлаждение в норме, значит конденсатор заполнен жидкостью.
В таком случае, почему она не доходит до испарителя?
 Это может означать либо закупорку жидкостной магистрали (и тогда мы бу-
дем иметь преждевременное дросселирование).
 Либо ее поступлению в испаритель мешает ТРВ, вследствие своей низкой про-
пускной способности.
14.3. АЛГОРИТМ ВЫЯВЛЕНИЯ
НИЗКОЙ ПРОПУСКНОЙ СПОСОБНОСТИ ТРВ
Снижение холодопроизводительности
(установка перестает охлаждать)
Аномальное падение
давления кипения?
Большой перегрев?
Переохлаждение в норме?
Наличие температурного пере-
пада на жидкостной линии?
НИЗКАЯ ПРОПУСКНАЯ
СПОСОБНОСТЬ ТРВ
НЕТ
НЕТ
НЕТ
НЕТ
ДА
ДА
ДА
ДА
Неисправность
в другом
Неисправность
в другом
Не хватает
хладагента
Преждевременное
дросселирование
Охладители жидкости, см. раздел 82.
Рис. 14.6.

--- PAGE 60 ---
14. СЛИШКОМ СЛАБЫЙ ТРВ
- 60 -
ОХЛАЖДЕНИЕ
14.4. ЗАКЛЮЧЕНИЕ
Почему компрессор перестал охлаждать?.. Посмотрим...
O! Упало давление кипения... Что же могло произойти?..
Недостаточный расход воздуха через испаритель?.. Нет, перегрев громадный...
Не хватает хладагента в контуре?.. Не может быть, ведь переохлаждение в норме...
Может быть образовалась пробка на жидкостной магистрали?..
НЕТ, поскольку перепад температур отсутствует...
Следовательно, это может быть только...
СЛИШКОМ НИЗКАЯ ПРОИЗВОДИТЕЛЬНОСТЬ ТРВ!
НИЗКАЯ ХОЛОДОПРО-
ИЗВОДИТЕЛЬНОСТЬ
ПОВЫШЕННЫЙ ПЕРЕГРЕВ
ПАДЕНИЕ
ДАВЛЕНИЯ
КИПЕНИЯ
ОТСУТСТВИЕ ТЕМПЕРА-
ТУРНОГО ПЕРЕПАДА НА
ЖИДКОСТНОЙ ЛИНИИ
НОРМАЛЬНОЕ
ПЕРЕОХЛАЖДЕНИЕ
Рис. 14.7.

--- PAGE 61 ---
14. СЛИШКОМ СЛАБЫЙ ТРВ
- 61 -
ОХЛАЖДЕНИЕ
После того, как вы удостоверились в том, что причина аномальной работы установки за-
ключается в недостаточной производительности ТРВ (падение холодопроизводительности,
падение давления кипения, повышенный перегрев, нормальное переохлаждение, отсутствие
температурного перепада на жидкостной линии), следует точно определить, какой дефект
или ошибка обусловили низкую производительность ТРВ, чтобы устранить их.
Поэтому сейчас мы будем изучать различные причины, которые могут привести к снижению
производительности ТРВ и вызвать появление признаков, свойственных этой неисправности.
Неправильно выбранный ТРВ с малым диаметром проходного сечения
Напомним, что для данного хладагента фактическая производительность ТРВ взаимно зави-
сит от давлений конденсации и кипения (ñì. ðàçäåë 8.1 “Ïðîèçâîäèòåëüíîñòü ÒÐÂ”).
В случае сомнений, только справочные данные разработчика (потребные значения рабочих
давлений и точные характеристики ТРВ) смогут дать уверенность в том, что выбранная про-
изводительность соответствует требуемой.
Внимание! Ремонтник должен быть особенно внимателен, если речь идет о ТРВ, оснащен-
ных взаимозаменяемыми сменными проходными сечениями. К примеру, ТРВ
фирмы DANFOSS марки TEX2 для R22 имеет производительность от 7 кВт (с
проходным сечением № 3) до 17 кВт (с проходным сечением № 6) для одних и
тех же условий функционирования.
Точно так же ТРВ фирмы ALCO марки TIE.HW для R22 имеет производительность от 1,2 кВт
(с проходным сечением №0) до 18 кВт (с проходным сечением №6).
В этом случае ремонт заключается в том, чтобы установить патрон с увеличенным проход-
ным сечением, приспособленным для получения ожидаемой производительности, а затем
правильно отрегулировать ТРВ.
Неправильная настройка. ТРВ недостаточно открыт
Вспомните, что оптимально настроенный ТРВ должен обеспечивать минимально возмож-
ный перегрев, который можно поддерживать, не допуская возникновения пульсаций, при
этом охлажденный воздух должен иметь температуру, наиболее близкую к температуре, при
которой термостат отключает компрессор (ñì. ðàçäåë 8.3 “Ìåòîä íàñòðîéêè ÒÐÂ”).
14.5. ПРАКТИЧЕСКИЕ АСПЕКТЫ
УСТРАНЕНИЯ НЕИСПРАВНОСТИ, ОБУСЛОВЛЕННОЙ
НИЗКОЙ ПРОПУСКНОЙ СПОСОБНОСТЬЮ ТРВ
Однако по внешнему виду нельзя с уверенностью утверждать, какой
номер проходного сечения установлен в ТРВ. Если у вас появились
сомнения, нужно будет извлечь сменный патрон из ТРВ и на его кор-
пусе прочитать выгравированный номер проходного сечения.
Никогда не меняйте настройку ТРВ, если вы не уверены в абсолютной
справедливости своего диагноза. Если вы хотите это сделать, при-
мите необходимые меры для того, чтобы, в случае необходимости,
вернуться к первоначальной настройке.

--- PAGE 62 ---
14. СЛИШКОМ СЛАБЫЙ ТРВ
- 62 -
ОХЛАЖДЕНИЕ
Разрушен управляющий тракт ТРВ
Эта неисправность часто возникает вследствие плохого крепления капилляра, соединяюще-
го управляющую полость мембраны ТРВ с термобаллоном. Как правило негерметичность
появляется либо в месте подвода капилляра к ТРВ, либо в месте его соединения с термо-
баллоном в результате чрезмерных вибраций капилляра, а также в самом капилляре в случае,
когда имеет место многократное трение капилляра при его вибрациях о какую-либо метал-
лическую деталь установки.
Примечание. Такая поломка приводит к полному перекрытию проходного сечения ТРВ, что
очень быстро вызовет остановку компрессора по сигналу от предохранитель-
ного реле НД (ñì. ðàçäåë 4 “Ðàáîòà ÒÐÂ”).
Термобаллон ТРВ установлен ниже по потоку
от места врезки трубки внешнего уравнивания давления
Рассмотрим схему на рис. 14.8, на которой показан ТРВ с трубкой внешнего уравнивания давле-
ния, установленной неверно по отношению к термобаллону (этот тип ТРВ описан в разделе 46).
В том случае, если уплотнение, обеспечивающее непроницаемость между приемной каме-
рой низкого давления (поз. A) и камерой дросселирования, в результате износа, обусловлен-
ного продолжительным трением о направляющие штока иглы ТРВ, потеряет герметичность,
появляется опасность частичного проникновения жидкости в полость А. Из этой полости
незначительное количество жидкости по уравнительной трубке может попасть на выход ис-
парителя и привести к аномальному охлаждению термобаллона, вызывая тем самым неоп-
равданное закрытие ТРВ.
Чтобы избежать этой проблемы, следует считать предпочтительным крепление термобалло-
на выше по потоку от места врезки уравнительной трубки в точке C на расстоянии не менее
10 см друг от друга (ñì. òàêæå ðàçäåë 49 “Ïðîáëåìû òåðìîáàëëîíà ÒÐÂ”).
Точно установите место повреждения капилляра с целью его замены
на аналогичный, обратив внимание на характер повреждения и место
разрушения, чтобы при замене не повторить ошибку, допущенную ра-
нее во время монтажа!
Если утечка существует, разница в температурах между точками B
и C может быть легко обнаружена простым прикосновением к этим
двум трубопроводам.
Рис. 14.8.

--- PAGE 63 ---
14. СЛИШКОМ СЛАБЫЙ ТРВ
- 63 -
ОХЛАЖДЕНИЕ
Управляющий тракт и термобаллон заполнены не тем хладагентом,
который используется в установке
Вспомним, что давление, развиваемое в термобаллоне, является единственной силой, которая
используется для открытия ТРВ. Когда температура термобаллона повышается, давление
внутри него также растет и это повышение давления вызывает открытие ТРВ (см. раздел 4
“Ðàáîòà ÒÐÂ”).
На рис. 14.9 представлены различные варианты работы ТРВ.
Поз. 1. Этот ТРВ предназначен для питания испарителя с прямым циклом расширения в
небольшом кондиционере и работает на R22. Температура кипения составляет 4°C, а
перегрев поддерживается на уровне 7 K.
Поэтому, когда температура в термобаллоне превысит 11°C, что для управляющего
тракта, содержащего R22, эквивалентно давлению в 6 бар, ТРВ начнет открываться.
То есть давление открытия ТРВ составляет 6 бар.
Поз. 2. Представим себе, что в результате ошибки при монтаже или ремонте на ТРВ устано-
вили термостатический элемент с термобаллоном, заполненным R12*.
Когда температура термобаллона будет равна 11°C, давление в нем составит только
3,4 бар и, следовательно, ТРВ будет полностью закрыт.
Поз. 3. Для того, чтобы ТРВ начал открываться, нужно, чтобы давление в термобаллоне под-
нялось до 6 бар. Для R12 это означает, что температура термобаллона должна повы-
ситься до 27°C!
При этом перегрев становится огромным и испаритель будет содержать так мало
жидкости, как если бы производительность ТРВ была недостаточной!
Поз. 1
Поз. 2
Поз. 3
R22
R22
R22
6 бар
3,4 бар
6 бар
R22 при 11°C (6 бар)
R12 при 11°C (3,4 бар)
R12 при 27°C (6 бар)
Следовательно, чтобы ТРВ начал открываться, давление в термобал-
лоне должно достигнуть 6 бар. Если давление в термобаллоне ниже
6 бар, ТРВ будет закрыт.
* Некоторые конструкции ТРВ имеют сменный управляющий тракт, который состоит из мембранного узла, капил-
ляра и термобаллона (прим. ред.).
Рис. 14.9.

--- PAGE 64 ---
14. СЛИШКОМ СЛАБЫЙ ТРВ
- 64 -
ОХЛАЖДЕНИЕ
Как выявить эту аномалию? Сначала нужно удостовериться, что неисправность не выз-
вана другой причиной. После этого нужно обязательно определить, с одной стороны, какой
хладагент используется в установке, а с другой стороны, каким хладагентом заполнен термо-
баллон и управляющий тракт ТРВ...
Тип хладагента, заполняющего управляющий тракт ТРВ, всегда указан на верхней крышке
ìåìáðàííîãî óçëà, èíîãäà â âèäå öâåòíîãî êîäà (îáû÷íî æåëòûé öâåò îçíà÷àåò R12, çåëåíûé –
R22 è ôèîëåòîâûé – R502).
Однако распространение новых хладагентов может несколько осложнить ситуацию, по-
тому что некоторые из них (особенно переходные смеси типа HCFC, которые не требуют
замены ТРВ) могут работать без проблем с использованием ТРВ, не предназначенных для
ðàáîòû ñîâìåñòíî ñ ýòèìè õëàäàãåíòàìè! (ñì. ðàçäåë 56 “Ïðîáëåìû, âîçíèêøèå ñ ïîÿâëå-
íèåì íîâûõ õëàäàãåíòîâ”).
Механическое заклинивание штока ТРВ и его заедание при открытии
Эта неисправность может иметь чисто механическую причину и тогда следует просто за-
менить ТРВ. Однако, она может быть вызвана также загрязнениями холодильного контура
присутствием влаги, грязи или посторонних частиц, которые налипают на подвижные части
(в некоторых крайних случаях внутренние поверхности ТРВ могут становиться клейкими и
прилипать к пальцам).
В случае загрязненного контура ремонтник не должен удовлетвориться очисткой ТРВ и за-
меной фильтра-осушителя.
Он должен подумать о нежелательных последствиях такого загрязнения (в особенности
для компрессора) и провести проверку масла на содержание в нем кислоты.
Закупорка фильтра на входе в ТРВ
Как и предшествующая неисправность, эта аномалия (к счастью, довольно редкая) означает,
что холодильный контур крайне загрязнен, а фильтр-осушитель неэффективен. Следует пред-
принять те же меры, что и в предыдущем случае.
Аномальное падение давления конденсации
Мы видели, что производительность ТРВ в значительной степени определяется давлением
в магистрали на входе в ТРВ (ñì. ðàçäåë 8.1 “Ïðîèçâîäèòåëüíîñòü ÒÐÂ”).
Если наименование хладагента не указано на установке и вы сомневае-
тесь, к какому типу он относится (хорошим способом определения
вида хладагента является соотношение между давлением и темпера-
турой), никогда не стесняйтесь спросить у клиента, который распо-
лагает необходимой документацией на установку и, как правило, очень
хорошо знает ее историю.
В том случае, если результаты проверки будут положительными, он
должен предпринять все необходимые меры для полной очистки систе-
мы, иначе компрессор (герметичный или бессальниковый) имеет серь-
езные шансы быстро выйти из строя.

--- PAGE 65 ---
14. СЛИШКОМ СЛАБЫЙ ТРВ
- 65 -
ОХЛАЖДЕНИЕ
Когда наружная температура падает, падает также и давление конденсации, и тогда система
регулировки конденсатора с воздушным охлаждением должна поддерживать значение дав-
ления конденсации в разумных пределах (ñì. ðàçäåë 32 “Ïî÷åìó íóæíî ðåãóëèðîâàòü êîí-
äåíñàòîðû ñ âîçäóøíûì îõëàæäåíèåì”).
Какими бы ни были причины отсутствия такого регулирования (неисправность системы
регулировки давления конденсации, плохая настройка...), если давление жидкости на входе
в ТРВ падает, количество жидкости, которое способен пропустить ТРВ в испаритель также
уменьшается, даже если дроссельное отверстие полностью открыто.
Как следствие, количество
паров, производимых испари-
телем, сильно уменьшается,
вызывая падение давления ки-
пения, что сопровождается
всеми признаками низкой про-
изводительности ТРВ (см.
рис. 14.10).
Ñëåäîâàòåëüíî, ãëàâíîå – ýòî
при любой наружной темпе-
ратуре постоянно поддержи-
вать на входе в ТРВ высокое
давление, способное обеспе-
чить на выходе из него нор-
мальную подпитку испарите-
ля жидким хладагентом.
ПРИМЕЧАНИЕ. Однако, некоторые
неопытные ремонтники, столкнувшись с
падением давления конденсации, имеют
тенденцию слишком легко пользоваться
регулировочным винтом ТРВ, вращают
его как попало, что неизбежно приво-
дит к разрегулированию установки.
В связи с этим, нам представляется по-
лезным еще раз напомнить, что ТРВ не
предназначен для регулировки давления
кипения, что настройка ТРВ является
трудоемкой и сложной операцией (чтобы
сбить настройку иногда достаточно по-
вернуть винт всего на 1/8 оборота) и что
для прямого воспроизведения перегрева
достаточно зажать термобаллон в ла-
дони вместо того, чтобы бестолково кру-
тить винт настройки ТРВ (см. рис. 14.11).
В разделе 67 рассматривается этот же тип неисправности для конден-
саторов водяного охлаждения.
ТРВ полностью открыт
Испаритель
запитан плохо
Давление конденса-
ции слишком низкое
Давление
кипения
упало
Сжав рукой термобаллон, вы
грубо смоделируете повышение
перегрева, что заставит ТРВ
открыться.
Рис. 14.10.
Рис. 14.11.

--- PAGE 66 ---
14. СЛИШКОМ СЛАБЫЙ ТРВ
- 66 -
ОХЛАЖДЕНИЕ
Малое отверстие диафрагмы распределителя
Некоторые модели испарителей, главным образом предназначенные к использованию в тор-
говом холодильном оборудовании, изначально снабжены жидкостным распределителем с
взаимозаменяемой сменной диафрагмой, которую можно извлечь из питателя после его де-
монтажа, удалив стопорное кольцо (см. рис. 14.12).
Номер отверстия выгра-
вирован на корпусе диаф-
рагмы, чтобы с уверенно-
стью идентифицировать
ее (чем больше номер ди-
афрагмы, тем больше ди-
аметр ее отверстия). Та-
кая конструкция сменной
диафрагмы позволяет в
зависимости от требуе-
мой температуры кипения
(охлаждение или замороз-
ка) и типа используемого
хладагента (R12, R22, R134a, R404A, R502...) подобрать производительность испарителя и
питателя в соответствии с условиями работы установки.
Метод регулировки заключается в том, что для более низких потребных значений темпера-
туры кипения устанавливают диафрагму с большим диаметром отверстия. Кроме того, для
одинаковых условий работы, установка на R12 (или на R134a) требует диафрагму с более
значительным диаметром, чем установка на R22 (или на R404A).
Как правило такие испарители имеют диафрагму для R12 (R134a), установленную на заводе-
изготовителе, но зачастую они снабжаются также запасной диафрагмой для R22 (R404A),
вложенной в мешочек внутри упаковки испарителя и входящей в комплект поставки.
Ее можно использовать при необходимости заправки контура другим хладагентом, причем в
конструкторской документации указаны номера отверстий, пригодных для данной модели
испарителя, используемого хладагента и требуемой температуры кипения.
Корпус ТРВ более холодный, чем термобаллон
Эта проблема может возникнуть в том случае, если в термобаллоне и управляющем тракте
мало жидкости (ñì. ðàçäåë 47 “Ïðîáëåìû óïðàâëÿþùåãî òðàêòà ÒÐÂ”).
Термобаллон ТРВ неправильно установлен
Этой проблеме полностью посвящен ðàçäåë 49 “Ïðîáëåìû òåðìîáàëëîíà ÒÐÂ”.
Если распределитель оборудован диафрагмой с малым отверстием,
расход жидкости будет пониженным даже в случае полного откры-
тия ТРВ и установка будет иметь все признаки, присущие низкой про-
изводительности ТРВ.
Диафрагма
Распределитель
№ отверстия
Стопорное кольцо
Рис. 14.12.

--- PAGE 67 ---
14. СЛИШКОМ СЛАБЫЙ ТРВ
- 67 -
ОХЛАЖДЕНИЕ
Установка снабжена регулятором
давления в картере (пусковым регуF
лятором), но ТРВ находится под дейF
ствием ограничителя максимального
рабочего давления (MOP), иначе наF
зываемого защитой мотора от переF
грузки (см. рис. 14.13).
Проблемы совместной работы регулятора давле-
ния в картере и ТРВ с заправкой МОР деталь-
но рассматриваются â ðàçäåëå 48 “Ðåãóëÿòî-
ðû äàâëåíèÿ â êàðòåðå” (ðåãóëÿòîðû çàïóñêà).
Небольшой трехходовой электроклапан управляет большим ТРВ
Схема монтажа этого довольно
специфичного варианта представ-
лена на рис 14.14.
Этот вариант встречается, когда
жидкостная магистраль имеет очень
большой диаметр, то есть когда
холодопроизводительность уста-
новки сравнительно высокая (по-
рядка многих десятков киловатт).
Такая схема анализируется в раз-
деле, посвященном детальному
изучению термостатических рас-
ширительных вентилей (см. раз-
äåë 46 “Òåðìîñòàòè÷åñêèå ðàñ-
øèðèòåëüíûå âåíòèëè”).
ОСОБЕННОСТИ НЕБОЛЬШИХ СИСТЕМ
Особенности расширительных устройств, ис-
пользуемых в малых холодильных установках
(домашние холодильники, бытовые индивидуаль-
ные кондиционеры, небольшие тепловые насосы,
см. рис. 14.15), рассматриваются в разделе:
 Прессостатические расширительные
âåíòèëè – в разделе 50.
 Капиллярные расширительные уст-
ðîéñòâà – в разделе 51.
Заправка
MOP
Большой
диаметр
Регулятор
давления
в картере
Трехходовой электроклапан
1/4”
1/4”
Рис. 14.13.
Рис. 14.14.
Рис. 14.15.

--- PAGE 68 ---
15. ПОИСК УТЕЧЕК ХЛАДАГЕНТА
- 68 -
ОХЛАЖДЕНИЕ
Прежде, чем детально изучать неисправности, обусловленные тем, что в контуре не хватает
хладагента, которые очень часто вызваны наличием утечек, представляется небесполезным
напомнить основные моменты, касающиеся технологии поиска утечек, а также проблемы,
связанные с процедурой заправки контуров хладагентами.
A) Поиск утечек в эксплуатирующихся установках
Напомним, что хладагент, циркулируя внутри контура, постоянно вовлекает в такую же цирку-
ляцию молекулы масла, находящегося в компрессоре. Таким образом, при наличии утечек, когда
смесь хладагента и масла появляется на наружной поверхности отдельных деталей установки,
хладагент испаряется и смешивается с воздухом, а частицы масла остаются на месте в жидком
состоянии. Следовательно, очень часто место утечки может быть легко обнаружено по следам
масла на трубопроводах или на тех деталях установки, которые расположены точно под местом
утечки (в условиях, когда установка содержится в безупречной чистоте, что, впрочем, всегда
должно иметь место!).
Обычно утечка возникает в местах соединений, как резьбовых, в результате неправильной
затяжки, так и паяных, вследствие некачественной пайки (повышенная температура при
пайке, приводящая к появлению пор в паяном соединении, или чрезмерное травление, со
временем приводящее к растрескиванию). Ремонтник должен также обращать внимание на
сильфоны прессостатов (которые могут перекручиваться, если при затяжке гаек на резьбо-
вых соединениях не используются два ключа), заглушки (которые следует затягивать ключом,
а не вручную), сальники технологических или регулирующих вентилей (которые ослабляют
перед каждым использованием вентиля и вновь затягивают после этого), негерметичные
предохранительные клапаны (следует иметь ввиду, что их выхлопные узлы иногда подсоеди-
няются снаружи трубопроводов), уплотнительные узлы (для сальниковых компрессоров)...
Напомним также, что не рекомендуется в качестве постоянных элементов холодильного кон-
тура использовать гибкие полимерные соединения (по типу гибких трубопроводов на мано-
метрических коллекторах), так как они склонны к образованию пор и, следовательно, к появ-
лению утечек.
Поиск утечек может производиться:
С помощью галогенных ламп, которые реагируют на хлор и, следовательно, предназначены
для установок, содержащих хладагенты типа ХФУ(CFC) (R11, R12, R502...) или ГХФУ (HCFC)
(R22, R123...). Имейте ввиду также испарения трихлорэтилена или жавелевой воды, кото-
рые тоже меняют окраску пламени ламп, поскольку содержат хлор.
С помощью мыльных растворов (методов обмыливания), что очень удобно для точного ус-
тановления места утечки на подозрительном участке или в случае, когда пламя галогенной
лампы плохо видно по причине яркого света, а также, если в окружающей среде имеются
пары хладагентов (поскольку при этом галогенная лампа становится бесполезной, потому
что ее пламя будет в этом случае постоянно зеленым).
С помощью электронных детекторов утечек. Будьте осторожны, большинство старых
моделей детекторов, которые прекрасно работают с хладагентами типа CFC или HCFC
(R12, R22, ...), не реагируют на хладагенты типа HFC, такие как R134a, R404A или R407C
(при использовании детекторов старых моделей внимательно ознакомьтесь с инструкцией
изготовителя).
15. ПОИСК УТЕЧЕК ХЛАДАГЕНТА
ВНИМАНИЕ! Галогенные лампы реагируют только на хлор и, следо-
вательно, не применимы для поиска утечек новых хладагентов типа
ГФУ (HFC), таких как R134a, R404A, R407C или R410A. В этих случа-
ях нужно будет использовать специальные способы поиска утечек.

--- PAGE 69 ---
15. ПОИСК УТЕЧЕК ХЛАДАГЕНТА
- 69 -
ОХЛАЖДЕНИЕ
С помощью цветных добавок в хладагент. Этот метод не пользуется большим успехом по
причине проблем, которые он влечет за собой.
С помощью флюоресцирующих добавок в хладагент и ультрафиолетовой лампы (ультра-
фиолетового излучения). Этот метод с высокой эффективностью позволяет обнаруживать
даже очень малые утечки, какой бы ни была природа используемого хладагента (CFC, HCFC,
HFC) за счет применения соответствующих добавок.
Б) Поиск утечек в незаправленной установке
Достаточно известная технология заключается в том, что установка заправляется небольшим
количеством хладагента типа CFC или HCFC, затем наддувается сухим азотом, после чего для
обнаружения утечек используется галогенная лампа. Вместе с тем, такая технология требует
учета некоторых особенностей, не говоря уже о проблемах, связанных с запретом выброса в ат-
мосферу хлорсодержащих соединений. Прежде всего, после завершения проверок, контур дол-
жен быть тщательно отвакуумирован. Кроме того, на рис. 15.1 показано состояние установки,
содержащий хладагент и наддутой азотом, про прошествии некоторого времени.
При одной и той же температуре азот почти в 3 раза легче, чем пары R22 и в 4 раза легче,
чем пары R12.
В результате, по прошествии некоторого времени два газа сепарируются. Азот, как более
легкий, скапливается в верхней части установки, а пары хладагента, как более тяжелые, опус-
каются в ее нижнюю часть. С учетом этого явления, если негерметичность имеется в верх-
ней части установки, она не может быть обнаружена при помощи галогенной лампы!
Поэтому использовать данный метод можно только с учетом указанного эффекта
и поиск утечек с помощью галогенной лампы всегда следует начинать с верхних
элементов установки.
В любом случае, ремонтник, достойный этого звания, никогда не поки-
нет монтажной площадки, не выполнив операции по поиску утечек,
особенно в тех элементах контура, на которых он работал.
АЗОТ
R22
АЗОТ БОЛЕЕ ЛЕГКИЙ ГАЗ, ЧЕМ R22
Рис. 15.1.

--- PAGE 70 ---
15. ПОИСК УТЕЧЕК ХЛАДАГЕНТА
- 70 -
ОХЛАЖДЕНИЕ
Итак, мы увидели недостатки технологии проверки герметичности контура с помощью смеси
азота и хладагента.
Теперь обсудим другую технологию поиска утечек, не очень широко распространенную и
состоящую в том, что холодильный контур вакуумируется, после чего выдерживается не-
которое время под вакуумом с контролем темпа роста давления в нем. Если вакуум в уста-
новке сохраняется, значит контур герметичен.
Чтобы дать заключение о надежности такой технологии, сравним, что происходит при
наличии негерметичности, например, в паяном соединении для двух случаев (см. рис. 15.2).
 С одной стороны (поз. 1) контур, находящийся под вакуумом, в котором в случае
негерметичности наблюдается подъем давления.
 С другой стороны (поз. 2) контур, наддутый азотом до давления 10 бар, в котором
в случае негерметичности наблюдается падение давления.
Поз. 1. Контур находится под вакуумом. Поскольку наружное давление равно атмосферно-
му, перепад давления на паяном соединении незначительный (меньше одного бара).
Следовательно, расход воздуха через негерметичный стык небольшой и поступаю-
щий внутрь контура воздух обеспечивает сравнительно медленный подъем давления.
Поз. 2. Контур наддут азотом до давления в 10 бар. Перепад давления между контуром и ок-
ружающей средой в 10 раз больше, чем в предыдущем случае, и при отсутствии гер-
метичности азот будет выходить из контура наружу.
Следовательно, при одних и тех же размерах негерметичности, расход газа через
негерметичный стык во втором случае будет гораздо больше, чем в первом, и давление
внутри контура будет изменяться быстрее, что позволяет гораздо легче обнаружить
это с помощью манометра.
Заметим также, что в первом случае в контур поступает атмосферный воздух, содержащий
âëàãó. Ïðîíèêàÿ âíóòðü, îí íàðóøàåò îäíó èç îñíîâíûõ çàïîâåäåé õîëîäèëüùèêà: “Âëàãà –
âðàã õîëîäèëüùèêà!” (напомним, что влага способна образовывать в соединениях с хла-
дагентом особо разрушительные кислоты).
Поз. 1
Поз. 2
Малый
перепад
(1 бар)
-1 бар
10 бар
P. атм.
P. атм.
Большой
перепад
(10 бар)
Рис. 15.2.

--- PAGE 71 ---
15. ПОИСК УТЕЧЕК ХЛАДАГЕНТА
- 71 -
ОХЛАЖДЕНИЕ
Наконец, чтобы покончить с обсуждением технологии поиска утечек путем вакуумирования
контура, рассмотрим рис. 15.3, на котором изображено подключение развальцованной медной
трубки к ниппельному наконечнику, представив себе, что гайка плохо закручена и, следова-
тельно, должна приводить к негерметичности.
Случай 1. Контур находится под вакуумом, наружное давление прижимает развальцовку к
ниппелю. Проход для воздуха ничтожный, негерметичность не обнаруживается.
Случай 2. Контур находится под давлением, которое отжимает фланец трубки от ниппеля.
Утечка становится значительной и легко обнаруживается.
Как же тогда проверить герметичность?
Наиболее надежный способ заключается в наддуве контура исключительно сухим азотом
(как правило, до давления в 10 бар), таким образом, чтобы полностью исключить опасность
конденсации (азот не конденсируется при нормальных температурах). Кроме того, наддув
контура сухим азотом облегчит последующую процедуру осушки контура.
При значительных утечках давление в контуре быстро падает и очень часто утечки можно
îáíàðóæèòü ïî çâóêó “íà ñëóõ” (ñòðóÿ àçîòà “ñâèñòèò”, âûòåêàÿ èç êîíòóðà), à òàêæå ïðîâîäÿ ëà-
донью по элементам контура (ощущая вытекающий азот и отмечая изменение характера шума).
При небольших утечках давление падает гораздо более медленно и негерметичность обна-
ðóæèâàåòñÿ ïðè íàíåñåíèè íà ïîäîçðèòåëüíûå ìåñòà êîíòóðà ìûëüíîãî ðàñòâîðà (“îáìû-
ëèâàíèÿ”) è íàáëþäåíèè çà ïîÿâëåíèåì ïóçûðüêîâ â íåãåðìåòè÷íûõ òî÷êàõ.
Из этого примера можно сделать окончательный вывод, что вакууми-
рование контура должно использоваться только для удаления из него
влаги и ни в коем случае для испытания на герметичность.
Внимание! Баллон с азотом следует подключать к контуру обязатель-
но через редуктор во избежание серьезной аварии (давление в азотных
баллонах свыше 100 бар).
Гайка
Труба
Рис. 15.3.

--- PAGE 72 ---
15. ПОИСК УТЕЧЕК ХЛАДАГЕНТА
- 72 -
ОХЛАЖДЕНИЕ
Однако давление может меняться и при отсутствии утечек, если во время испытания зна-
чительно меняется температура.
Действительно, если, например, температура окружающей среды повышается, температура
азота также повышается и он расширяется. Это расширение (объем, занимаемый азотом в
установке, не меняется) вызывает, естественно, повышение давления в контуре. И наоборот,
снижение температуры окружающей среды вызывает снижение давления, обусловленное
сжатием азота.
Изменение давления, вызванное изменением температуры, подчиняется закону Шарля:
После нескольких часов выдержки
установки под давлением (например,
в течение ночи для установки зна-
чительных размеров), если изменения
давления не выходят за пределы, обу-
словленные законом Шарля, можно
с уверенностью сделать вывод об
отсутствии утечек.
15.1. УПРАЖНЕНИЕ
Вечером в июле ремонтник наддул установку азотом, чтобы проверить герметичность. Темпе-
ратура окружающей среды составляла 27°C, а давление по показаниям манометров 10,8 бар.
На следующий день утром он увидел, что манометры показывают 10,2 бар, но температура
упала до 17°C. Какой вывод вы сделаете?
Решение
Где давление и температу-
ра должны быть выражены
в абсолютных величинах.
P1    P2
=
T1
T2
Поскольку температура понизилась, то падение давления следует считать нормальным явле-
нием. Единственный вопрос состоит в том, можно ли падение давления объяснить только
законом Шарля, или существуют еще и утечки.
Вечером давление P1, показываемое манометром (следовательно, избыточное давление), со-
ставляло 10,8 бар, то есть 10,8 + 1 = 11,8 бар абсолютных при температуре T1, равной 27°C
или 27 + 273 = 300 K абсолютных (в Кельвинах).
На следующий день утром абсолютная температура T2 понизилась до значения
Т2 = 17 + 273 = 290 K. В соответствии с законом Шарля, абсолютное давление P2 в контуре
должно быть равным:
P2 = P1 x T2 / T1, то есть 11,8 x 290/300 = 11,4 бар, что соответствует избыточному
äàâëåíèþ, ïîêàçûâàåìîìó ìàíîìåòðàìè, ðàâíîìó 11,4 – 1 = 10,4 бар.
Поскольку давление упало до 10,2 бар вместо допустимых 10,4 бар, можно сделать вывод о
наличии небольшой негерметичности контура, обусловленной, может быть, пористостью
паяных соединений или о том, что падение давления вызвано нежесткостью трубопроводов.
Во всяком случае, нужно подумать о регулярных проверках герметичности данной установки.

--- PAGE 73 ---
16. ПРОБЛЕМА ЗАПРАВКИ ХЛАДАГЕНТОМ
- 73 -
ОХЛАЖДЕНИЕ
Нехватка хладагента в контуре может объясняться случайными утечками. В то же время, из-
быточная заправка как правило является следствием ошибочных действий персонала, выз-
ванных его недостаточной квалификацией.
Чтобы ограничить число ошибок подобного рода, нам представляется небесполезным привес-
ти здесь некоторые уточнения обычных ответов на отдельные вопросы, касающиеся непрос-
той темы заправки контура хладагентами.
A) Для чего нужен ресивер в холодильном контуре?
Для того, чтобы лучше понять назначение жидкостного ресивера, в качестве примера возь-
мем схему установки на рис 16.1, находящейся в рабочем состоянии.
Температура в охлаждаемом
объеме относительно высо-
кая и регулирующий термо-
стат запускает компрессор.
В этот момент температура
воздуха на входе в испари-
тель составляет 25°C.
Давление кипения стабили-
зировалось на уровне 5 бар,
что для R22 соответствует
температуре кипения, рав-
ной 6°C.
Сознательно пренебрегая по-
терями давления во всасыва-
ющей магистрали компрес-
сора, можно считать, что
полный температурный на-
пор на испарителе ∆θполн со-
ñòàâëÿåò îêîëî 25 – 6 = 19 K.
Если температура, измерен-
ная в термобаллоне ТРВ, рав-
на, например, 13°C, это озна-
чает, что установка отрегули-
рована на перегрев около 7 K.
Наконец отметим, что в момент, когда термостат запустил компрессор, воздух на входе в ис-
паритель довольно горячий. Следовательно, кипение хладагента в испарителе весьма интенсив-
ное и необходимо очень сильно открыть ТРВ, чтобы поддерживать перегрев на уровне 7 K.
16. ПРОБЛЕМА ЗАПРАВКИ ХЛАДАГЕНТОМ
В испарителе
много жидкости
Большой массовый
расход хладагента
В ресивере
мало жидкости
ТРВ черес-
чур открыт
Перегрев термобал-
ëîíà 13 – 6 = 7 K
Полный напор
на испарителе
25 – 6 = 19 K
25°C
13°C
6°C
(5 бар)
Рис. 16.1.

--- PAGE 74 ---
16. ПРОБЛЕМА ЗАПРАВКИ ХЛАДАГЕНТОМ
- 74 -
ОХЛАЖДЕНИЕ
Поскольку ТРВ открыт сильно, давление кипения и массовый расход хладагента высокие.
Следовательно, холодопроизводительность очень хорошая и в испарителе находится много
жидкого хладагента (конечно, при нормальной заправке контура хладагентом в момент, когда
его много в испарителе, количество хладагента в конденсаторе и ресивере сравнительно не-
большое).
Вновь возьмем ту же са-
мую установку немного
позже, когда температура
воздуха на входе в испари-
тель понизилась до 21°C, и
посмотрим, как изменились
значения ее основных пара-
метров (для простоты будем
считать, что давление кон-
денсации хорошо отрегули-
ровано и существенно не из-
менилось).
Поскольку температура воз-
духа на входе в испаритель
понизилась на 4°C, теперь
для того, чтобы поддерживать
постоянным перегрев газа,
который выходит из испари-
теля, необходим более длин-
ный участок трубопровода.
Это означает, что ТРВ дол-
жен обязательно закрывать-
ся (ñì. ðàçäåë 7 “Âëèÿíèå
температуры охлаждаемо-
ãî âîçäóõà”).
Итак, для поддержания постоянной величины перегрева, равной 7 K, ТРВ обязательно дол-
жен быть открыт меньше, чем когда температура воздуха была равной 25°C (см. рис. 16.2).
Поскольку ТРВ закрыт сильнее, это означает, по сравнению с предыдущим вариантом, что дав-
ление кипения уменьшается и массовый расход хладагента становится меньше. Следовательно,
холодопроизводительность падает, а в испарителе содержится меньше жидкости, чем ранее.
Таким образом, уменьшение количества жидкости в испарителе приводит к его увеличению
в конденсаторе и в ресивере.
Заметим, что при относительно стабильном значении давления конденсации полный темпе-
ратурный напор на испарителе не меняется и остается равным примерно 19 K, а это озна-
чает, что температура кипения будет порядка 21 – 19 = 2°C (что применительно к R22 со-
ответствует давлению кипения 4,3 бар).
Более того, поскольку ТРВ отрегулирован таким образом, чтобы поддерживать перегрев на
уровне 7 K, а кипение происходит теперь при 2°C, температура термобаллона ТРВ будет по-
рядка 2 + 7 = 9°C.
В испарителе
меньше жидкости
Массовый расход
хладагента меньше
В ресивере
больше жидкости
ТРВ открыт
меньше
Перегрев термобал-
ëîíà 9 – 2 = 7 K
Полный напор
на испарителе
21 – 2 = 19 K
21°C
9°C
2°C
(4,3 бар)
Рис. 16.2.

--- PAGE 75 ---
16. ПРОБЛЕМА ЗАПРАВКИ ХЛАДАГЕНТОМ
- 75 -
ОХЛАЖДЕНИЕ
Заметим, что при температуре в охлаждаемом объеме 21°C не только увеличивается количе-
ство жидкости в ресивере и конденсаторе, но и падает массовый расход жидкости, циркули-
рующей в контуре, поэтому внизу конденсатора скорость циркуляции жидкости заметно
уменьшается.
Поскольку количество жидкости, находящееся в контакте с наружным воздухом, увеличи-
вается и время контакта также возрастает, переохлаждение будет улучшаться.
Итак, в установке, снабженной ТРВ, чем больше падает температура воздуха на входе в ис-
паритель, тем больше перекрывается ТРВ, снижая массовый расход и уменьшая холодопро-
изводительность.
Одновременно в испарителе остается все меньше и меньше жидкости, а в ресивере уровень
жидкости повышается.
Б) Если емкость жидкостного ресивера слишком мала?
Представим себе, что емкость жидкостного ресивера очень мала, а установку заправляли в
то время, когда температура в охлаждаемом объеме была относительно высокой.
По мере того, как температура в охлаждаемом объеме будет падать, ТРВ начнет закрываться,
чтобы поддерживать заданный перегрев. Уровень жидкости в ресивере начнет подниматься,
а поскольку емкость ресивера небольшая, он быстро наполнится.
С этого момента уровень жидкости внутри конденсатора начнет подниматься, приводя к сни-
жению поверхности теплообмена и, следовательно, к повышению давления конденсации,
сопровождаясь признаками чрезмерной заправки контура (ñì. ðàçäåë 36 “Ðåãóëèðîâêà âåí-
òèëåì âûñîêîãî äàâëåíèÿ. Àíàëèç íåèñïðàâíîñòåé”).
Отметим, что при малой емкости жидкостного ресивера и заправке установки хладагентом
при низкой температуре окружающей среды, мы будем наблюдать признаки нехватки хлада-
гента в контуре, когда температура окружающей среды начнет повышаться.
В) Как определить размеры жидкостного ресивера?
С точки зрения чисто функциональной нет никаких технических противопоказаний к тому,
чтобы снабдить установку жидкостным ресивером с емкостью большей, чем нужно.
Однако увеличение размеров ресивера приводит к увеличению размеров установки в целом
и повышает ее стоимость. Более того, чем больше размеры ресивера, тем больше он будет
содержать хладагента, намного превышая действительно потребное его количество, в то
время, как стоимость хладагентов в настоящее время довольно высокая и есть опасения, что
она будет увеличиваться все больше и больше!
Одно из назначений ресивера заключается в том, чтобы в точности
компенсировать колебания массового расхода жидкости, обусловлен-
ные реакцией ТРВ на изменения тепловой нагрузки.
В заключение укажем, что недостаточная емкость жидкостного ре-
сивера никогда не позволит обеспечить удовлетворительную заправку
установки.

--- PAGE 76 ---
16. ПРОБЛЕМА ЗАПРАВКИ ХЛАДАГЕНТОМ
- 76 -
ОХЛАЖДЕНИЕ
Кроме того, в период, когда проблемы окружающей среды, вызванные выбросами в атмос-
феру хлорфторуглеродов (CFC), заставили принять международные соглашения по запрету
производства некоторых хладагентов (R11, R12, ...) и снижению количества используемых в
установках хладагентов, не кажется ни справедливым, ни реалистичным применение жидкост-
ных ресиверов переразмеренного объема.
Выбираемый многими конструкторами компромисс между маленьким и очень большим ре-
сиверами заключается в том, чтобы объем ресивера мог вместить все количество хладагента,
заправляемое в установку с целью максимального упрощения обычных операций по техни-
ческому обслуживанию. Это позволяет ремонтнику, закрыв выходной вентиль на жидкостном
ресивере, отвакуумировать с помощью компрессора жидкостную и всасывающую магистрали,
а также испаритель, как бы собирая всю жидкость в конденсаторе и жидкостном ресивере.
Если компрессор снабжен технологическими вентилями, не будет никаких проблем с обслу-
живанием любого элемента контура (за исключением конденсатора и ресивера), причем во
время этого обслуживания потери хладагента будут минимальными (только в газовой фазе,
оставшейся в жидкостной и всасывающей магистралях).
Г) Может ли давление
конденсации подняться
во время вакуумиро9
вания?
При закрытом выходном вен-
тиле жидкостного ресивера и
вакуумировании жидкостной
и всасывающей магистралей
с помощью компрессора (до
давления, например, равного
0,1 бар) давление на входе в
ТРВ постоянно падает, пока
не достигнет значения, рав-
ного 0,1 бар.
Это падение давления на вхо-
де в ТРВ приведет к резкому
снижению холодопроизводи-
тельности (см. раздел 8.1
“Ïðîèçâîäèòåëüíîñòü ÒÐÂ”),
а также к значительному па-
дению тепловыделения в кон-
денсаторе, который в этом слу-
чае быстро становится пере-
размеренным, а значит:
давление конденсации, на-
против, будет иметь тенден-
цию к снижению во время ва-
куумирования (см. рис. 16.3)!
Поскольку конденсатор во время вакуумирования с помощью компрес-
сора при закрытом выходном вентиле жидкостного ресивера является
как бы переразмеренным, давление конденсации абсолютно не должно
подниматься. В противном случае это указывает либо на недоста-
точную емкость жидкостного ресивера, либо на плохое прохождение
жидкости из конденсатора в жидкостной ресивер, либо, что бывает
наиболее часто, на избыток хладагента в установке.
Давление
на входе
в ТРВ упало
до 0,1 бар
Конденсатор стал
переразмеренным
Давление
конденсации
снизилось
Давление
всасывания
упало до
0,1 бар
ВЕНТИЛЬ
ЗАКРЫТ
Холодопро-
изводитель
ность падает
Рис. 16.3.

--- PAGE 77 ---
16. ПРОБЛЕМА ЗАПРАВКИ ХЛАДАГЕНТОМ
- 77 -
ОХЛАЖДЕНИЕ
Заметим также, что отдельные
конструкторы предпочитают
вместо установки жидкостного
ресивера использовать переразме-
ренный конденсатор с воздушным
охлаждением (см. рис. 16.4).
В этом случае нижняя часть кон-
денсатора выполняет функции жид-
костного ресивера.
В процессе функционирования ниж-
ние трубки такого конденсатора
оказываются постоянно залитыми
жидкостью и обдуваемыми холод-
ным наружным воздухом.
Это позволяет обеспечить опти-
мальное охлаждение жидкости.
Д) Как узнать, достаточно ли хладагента заправлено в установку?
Анализ симптомов, вызванных, с одной стороны, недостатком хладагента в установке и, с
другой стороны, чрезмерной заправкой (эти две неисправности рассматриваются в следую-
щих разделах), позволяет в сочетании с пояснениями, которые мы сейчас дадим, довольно
точно ответить на этот непростой вопрос.
Напомним, что заправка может считаться нормальной только тогда, когда испаритель запол-
нен жидкостью в достаточной степени, то есть перегрев находится в нормальных пределах
(для испарителя с прямым циклом расширения это, как правило, составляет от 4 до 7 K), что
предполагает правильную настройку ТРВ и, следовательно, поддержание давления конден-
сации на должном уровне, поскольку от этого зависит производительность ТРВ.
Более того, мы видим, что благодаря колебаниям уровня жидкости в ресивере температура
воздуха на входе в испаритель не должна быть ни слишком высокой, ни слишком низкой по
отношению к нормальному эксплуатационному диапазону, предусмотренному для функцио-
нирования данной установки.
Напомним еще раз, что лучшим индикатором, указывающим на нормальную величину за-
правки хладагентом, является переохлаждение. Слабое переохлаждение говорит о том, что
заправка недостаточна, сильное указывает на избыток хладагента. Заправка может счи-
таться нормальной, когда переохлаждение жидкости на выходе из конденсатора с воздуш-
ным охлаждением поддерживается в нормальных для данной установки пределах (часто
между 4 и 7 K) при температуре воздуха на входе в испаритель близкой к номинальным ус-
ловиям эксплуатации.
Переохлаждение может рассматриваться как надежный индикатор
правильности заправки только в установках с термостатическим рас-
ширительным вентилем. Проблемы заправки установок с прессоста-
тическими расширительными вентилями изучаются в разделе 50, а с
êàïèëëÿðíûìè ðàñøèðèòåëüíûìè óñòðîéñòâàìè – â ðàçäåëå 51 “Êà-
ïèëëÿðíûå ðàñøèðèòåëüíûå óñòðîéñòâà”.
Конденсатор
Ресивер
Такая конструкция дает возможность достичь гораздо более лучшего
переохлаждения хладагента по сравнению с классическим вариантом
жидкостного ресивера и тем самым заметно повысить КПД установки.
Рис. 16.4.

--- PAGE 78 ---
17. НЕХВАТКА ХЛАДАГЕНТА В КОНТУРЕ
- 78 -
ОХЛАЖДЕНИЕ
Чтобы продолжить изучение проблем, связанных с определением количества хладагента, ко-
торое нужно заправить в установку, рассмотрим признаки нехватки хладагента, проявляю-
щиеся в различных частях холодильного контура.
A) Проявления нехватки хладагента в системе ТРВ/испаритель
Какими бы ни были причины нехватки хладагента, это означает, что в установке его мало.
Следовательно, недостаток жидкости ощущается в каждом элементе контура, но особенно
этот недостаток чувствуется в испарителе, конденсаторе, ресивере и жидкостной линии.
При нормальной заправке жидкостная линия заполнена только переохлажденной жидкостью,
но при нехватке хладагента в ней будет находиться парожидкостная смесь, поступающая на
вход ТРВ (см. точку 1 на рис. 17.1).
Поскольку на входе ТРВ жидкости не хватает, ее также не хватает и на выходе, и последняя
капля жидкости выкипает в испарителе слишком рано (точка 2). Как следствие, пары хла-
дагента длительное время находятся в контакте с охлажденным воздухом, обеспечивая боль-
шую протяженность зоны перегрева. Вот почему температура термобаллона (точка 3) ано-
мально повышена (в пределе, температура всасывающей магистрали может становиться
почти равной температуре окружающей среды).
В результате недостаточного количества жидкости испаритель слабо заполнен хладагентом
и холодопроизводительность низкая. Поэтому температура воздуха в помещении, где уста-
новлен кондиционер (или в холодильной камере), повышается, что приводит к вызову ремонт-
íèêà, òàê êàê “ñòàëî ñëèøêîì æàðêî”.
17. НЕХВАТКА ХЛАДАГЕНТА В КОНТУРЕ
17.1. АНАЛИЗ СИМПТОМОВ
Пары
Жидкость
Рис. 17.1.

--- PAGE 79 ---
17. НЕХВАТКА ХЛАДАГЕНТА В КОНТУРЕ
- 79 -
ОХЛАЖДЕНИЕ
Из-за повышения температуры в охлаждаемом объеме растет также и температура воздуха
на входе в испаритель (точка 4).
Но низкая холодопроизводительность приводит к тому, что воздух в испарителе охлаждает-
ся плохо. Так как температура воздуха на входе в испаритель уже повысилась, температура
воздушной струи на выходе из испарителя также возрастает (точка 5).
Б) Проявление нехватки хладагента в системе испаритель/компрессор
Каждый килограмм жидкости,
который проходит через испари-
тель, выкипает, поглощая тепло и
производя определенное количе-
ство пара.
Поскольку жидкости в испарите-
ле недостаточно, количество произ-
водимого там пара сильно падает.
Так как компрессор может потен-
циально перекачать гораздо боль-
ше пара, чем производит испа-
ритель, давление кипения также
аномально падает (см. точку 6 на
рис. 17.2).
Ввиду того, что давление кипения
имеет склонность к падению и од-
новременно растет температура
воздуха на входе в испаритель,
полный температурный напор на
испарителе становится аномаль-
но высоким.
Более того, падение давления кипения обусловливает снижение температуры кипения в со-
ответствии с соотношением между температурой и давлением насыщенных паров для дан-
ного хладагента.
При этом одновременно повышается температура термобаллона (точка 3) и перегрев обяза-
тельно будет очень значителен.
Если идет речь о кондиционере, то в нем температура кипения, как правило, выше 0°C.
Однако, поскольку нехватка хладагента приводит к падению давления кипения, температура
кипения получает серьезные шансы стать отрицательной.
В этом случае конденсат, осаждающийся на трубке, выходящей из ТРВ, будет иметь склон-
ность к замерзанию и трубка будет сильно покрываться инеем (точка 7).
Рис. 17.2.

--- PAGE 80 ---
17. НЕХВАТКА ХЛАДАГЕНТА В КОНТУРЕ
- 80 -
ОХЛАЖДЕНИЕ
В) Проявление нехватки хладагента в системе компрессор/конденсатор
Ввиду того, что перегрев очень высокий и температура термобаллона ТРВ увеличилась, тем-
пература пара на входе в компрессор также возросла.
Но охлаждение электродвигателей герметичных и бессальниковых компрессоров осущест-
вляется, главным образом, при помощи всасываемых паров.
Если температура этих паров высокая, мотор охлаждается плохо.
Как следствие, картер компрессора будет горячим (вместо того, чтобы быть чуть теплым) на
уровне вентиля всасывания (точка 8 на рис. 17.3) и чрезмерно горячим в нижней части (точ-
ка 9), в зоне, где находится масло.
Таким образом, по причине аномально высокого перегрева по линии всасывания весь компрес-
сор целиком может становиться аномально горячим.
Заметим, что вследствие повышения температуры паров на линии всасывания, температура
пара в магистрали нагнетания будет также повышенной (точка 10).
Более того, мы видели, что холодопроизводительность стала аномально низкой. Однако раз-
меры конденсатора первоначально были выбраны исходя из номинальной холодопроизводи-
тельности установки.
Если используемый способ регулировки давления конденсации не предусматривает измене-
ния расхода воздуха, перепад температуры воздуха будет меньше нормального и температура
воздуха на выходе из конденсатора (точка 11) также станет меньше.
В связи с тем, что конденсатор оказывается переразмеренным, давление конденсации имеет
тенденцию к снижению (в соответствии с используемым способом регулирования давления
конденсации).
Следовательно, как и при всех неисправностях, приводящих к падению
давления всасывания, при нехватке хладагента конденсатор стано-
вится как бы переразмеренным!
Рис. 17.3.

--- PAGE 81 ---
17. НЕХВАТКА ХЛАДАГЕНТА В КОНТУРЕ
- 81 -
ОХЛАЖДЕНИЕ
Наконец, поскольку в контуре ощущается нехватка хладагента, точно также его будет недос-
таточно в зоне переохлаждения.
Однако, если в трубопроводе, при нормаль-
ных условиях полностью залитом жидко-
стью, начинает ощущаться ее недостаток, в
нем обязательно появится насыщенный пар
этой жидкости (см. рис. 17.4)!
Следовательно, образовавшаяся парожид-
костная смесь будет выходить из конден-
сатора без малейшего переохлаждения
(см. точку 12 на рис. 17.3).
Таким образом, в ресивер будет попадать
очень мало жидкого хладагента и его забор
с помощью заборной трубки значительно
усложнится (точка 13).
В предельном случае, если нехватка хлада-
гента станет очень значительной, жидкост-
ная линия окажется опустошенной и ком-
прессор может очень быстро отключиться
по сигналу защитного реле НД.
При этом из ресивера будет выходить парожидкостная смесь (преимущественно, насыщен-
ный пар при температуре конденсации, см. точку 14 на рис. 17.3).
Впрочем, прохождение такой смеси можно очень отчетливо наблюдать в смотровом стекле
жидкостной линии (точка 15) либо в виде непрерывного потока газовых пузырьков, либо в
виде их прохождения от случая к случаю в зависимости от величины дефицита хладагента
в контуре.
Внимание! В дальнейшем мы увидим, что прохождение пузырьков пара в смотровом стекле
может наблюдаться даже при нормальной заправке хладагента.
Пузырьки в смотровом стекле на жидкостной магистрали появляют-
ся не только потому, что в контуре установки имеется дефицит хла-
дагента.
С другой стороны, недостаток хладагента всегда приводит к значи-
тельному снижению переохлаждения.
ЧАСТЬ ЭТОЙ
ЖИДКОСТИ
УДАЛИТЬ...
Если из трубо-
провода, полностью
залитого жидкостью...
Освобожденное прост-
ранство сразу заполнится
насыщенным паром!
Рис. 17.4.

--- PAGE 82 ---
17. НЕХВАТКА ХЛАДАГЕНТА В КОНТУРЕ
- 82 -
ОХЛАЖДЕНИЕ
17.2. ОБОБЩЕНИЕ СИМПТОМОВ
Внимание! В кондиционерах может сложиться ситуация, когда одна
и та же величина давления кипения в одном случае будет считаться
ïîíèæåííîé, à â äðóãîì – íîðìàëüíîé. Íàïðèìåð, ïðè òåìïåðàòóðå
воздуха на входе в испаритель 25°С давление кипения, соответствую-
щее температуре кипения 0°C, будет считаться пониженным (пол-
ный напор на испарителе ∆θïîëí = 25 – 0 = 25 K), à ïðè òåìïåðàòóðå
воздуха на входе в испаритель 18°C эта же величина давления кипе-
ния будет считаться нормальной (полный напор ∆θïîëí = 18 – 0 = 18 K).
При необходимости посмотрите раздел 7.

Тенденция
к росту

Тенденция
к падению
Иней
Пузырьки пара
Температура воздушной струи
на выходе из испарителя 
Температура в охлаж-
даемом объеме 
Температура
всасывающей
магистрали 
Температура
картера 
Перегрев 
Переохлаждение
аномально слабое
Полный напор
на испарителе 
Теплота, поглощае-
мая испарителем 
Теплота, выделяемая
конденсатором 
ВД
НД
Для оценки переохлаждения и перегрева при использовании:
 Хладагентов категории ГХФУ с большим
температурным глайдом см. раздел 58.
 R407C см. раздел 102.2.
 R410A см. раздел 102.3.
Рис. 17.5.
На рис. 17.5 приведено обобщение признаков нехватки хладагента в контуре установки.

--- PAGE 83 ---
17. НЕХВАТКА ХЛАДАГЕНТА В КОНТУРЕ
- 83 -
ОХЛАЖДЕНИЕ
Нехватка хладагента в испарителе вызывает рост перегрева.
Нехватка хладагента в конденсаторе вызывает снижение переохлаждения.
Если перегрев повышен И переохлаждение понижено одновременно, то это обязательно
означает нехватку жидкости И в испарителе, И в конденсаторе, а следовательно, и не-
хватку хладагента в контуре.
17.3. АЛГОРИТМ ДИАГНОСТИРОВАНИЯ
Запомните! Грамотный ремонтник никогда не будет заправлять ус-
тановку не проверив ее герметичность.
Он также никогда не уедет с монтажа оборудования, не выполнив
операцию по поиску утечек, особенно на тех участках холодильного
контура, где он выполнял какие-либо работы.
НЕХВАТКА ХЛАДАГЕНТА
Снижение холодопроизводительности
(установка перестает охлаждать)
Аномальное падение
давления кипения?
Большой перегрев?
Переохлаждение в норме?
ДА
ДА
НЕТ
НЕТ
НЕТ
ДА
Неисправность
в другом
Неисправность
в другом
Неисправность
в другом
По охладителям жидкости см. раздел 87.
Рис. 17.6.
На рис. 17.6 приведен алгоритм диагностирования неисправностей, обусловленных нехват-
кой хладагента.

--- PAGE 84 ---
17. НЕХВАТКА ХЛАДАГЕНТА В КОНТУРЕ
- 84 -
ОХЛАЖДЕНИЕ
17.4. ЗАКЛЮЧЕНИЕ
Почему компрессор перестал охлаждать?.. Посмотрим...
O! Упало низкое давление...
Может быть снизился расход воздуха через испаритель?..
Но это невозможно, поскольку перегрев огромный...
Может быть пропускная способность ТРВ недостаточна?..
Тоже нет, поскольку практически отсутствует переохлаждение...
Тогда это ни что иное, как...
НЕХВАТКА ХЛАДАГЕНТА В КОНТУРЕ!
ХОЛОДОПРОИЗВОДИ-
ТЕЛЬНОСТЬ УПАЛА
БОЛЬШОЙ ПЕРЕГРЕВ
НД УПАЛО
ПЛОХОЕ
ПЕРЕОХЛАЖДЕНИЕ
Рис. 17.7.

--- PAGE 85 ---
17. НЕХВАТКА ХЛАДАГЕНТА В КОНТУРЕ
- 85 -
ОХЛАЖДЕНИЕ
Будучи обнаруженной, нехватка хлада-
гента заставляет ремонтника искать
причину этого (а поиск иногда может
оказаться очень долгим и рутинным),
после чего необходимо ликвидировать
обнаруженную негерметичность и до-
заправить установку хладагентом.
В любом случае добросовестный ре-
монтник после того, как он дозаправил
установку, прежде чем покинуть кли-
ента, должен убедиться в отсутствии
утечек хладагента.
Иначе можно быть уверенным в том, что очень быстро появится новая неисправность и
клиент вновь будет недоволен, но тогда его справедливое недовольство может повредить
репутации всей вашей деятельности (см. рис. 17.8)!
Поиск утечек в заправленной установке
Ñì. ðàçäåë 15 “Ïîèñê óòå÷åê õëàäàãåíòà” è ðàçäåë 16 “Ïðîáëåìà çàïðàâêè õëàäàãåíòîì”.
Особенности эксплуатации установок,
оборудованных предохранительным клапаном
Напомним, что предохранительный клапан предназначен для защиты установки от опаснос-
ти разрушения при резком подъеме высокого давления. Например, при пожаре и сопровож-
дающем его значительном росте температуры (а следовательно, и давления) холодильный
контур, даже будучи остановлен-
ным, представляет из себя настоя-
щую бомбу, которая неизвестно ког-
да взорвется!
Клапан устанавливается на магист-
рали высокого давления (в конден-
саторе или ресивере) и настраива-
ется таким образом, чтобы откры-
ваться, если высокое давление будет
выше, чем упругость пружины Fr
(см. рис. 17.9).
После открытия клапана и выброса
излишков газа высокое давление
падает и пружина вновь закрывает
клапан. Если давление вновь подни-
мется, процесс повторится.
17.5. ПРАКТИЧЕСКИЕ АСПЕКТЫ
УСТРАНЕНИЯ НЕИСПРАВНОСТИ
Алло,...
Компания X...
Моя установка
опять неисправна...
Уже третий раз за
этот месяц... И
кстати говоря, ваш
техник каждый
раз заставляет
меня оплачивать
килограммы
хладагента...
Fr
ВД
Fr
ВД
Рис. 17.8.
Рис. 17.9.

--- PAGE 86 ---
17. НЕХВАТКА ХЛАДАГЕНТА В КОНТУРЕ
- 86 -
ОХЛАЖДЕНИЕ
Заметим, что в отдельных случаях правила безопасности эксплуатации установок предпи-
сывают отводить выхлоп предохранительного клапана с помощью специальной соедини-
тельной магистрали из помещения наружу, чтобы избежать образования высокотоксичного
отравляющего газа (его называют фосгеном) при контакте хладагента с открытым пламе-
нем. Эта предосторожность не будет лишней, если подумать о пожарных, которым при воз-
горании придется тушить установку!
Возможный сценарий применения предохранительного клапана и его последствия.
Представим себе холодильную установку с конденсатором воздушного охлаждения, нахо-
дящимся в загрязненном помещении. По мере осаждения грязи на конденсаторе, охлаж-
дение хладагента ухудшается, его температура растет, а вместе с ней растет и давление
конденсации. По прошествии некоторого времени конденсатор загрязнится настолько, что
компрессор отключается по команде предохранительного реле ВД.
Если по какой-то причине (плохая настройка предохранительного реле ВД, его неработоспо-
собность, нарушение электрических цепей или капиллярной трубки реле) реле не сработает, это
приведет к открытию предохранительного клапана и помешает дальнейшему росту давления.
После срабатывания предохранительного клапана давление упадет и клапан закроется. Но
поскольку конденсатор остался загрязненным, этот процесс будет повторяться многократно
и количество стравленного хладагента может стать очень большим.
Рост давления конденсации и нехватка хладагента в контуре приведет к снижению холодо-
производительности. Температура в охлаждаемом помещении начнет расти и потребитель
обратится к ремонтнику.
Прибыв на место, опытный ремонтник сразу увидит, что причина неисправности заключа-
ется в недостаточной производительности конденсатора (эта неисправность рассматривает-
ся нами ниже), обусловленной его загрязненностью, и приступит к очистке конденсатора.
После того, как конденсатор будет очищен, давление конденсации придет в норму. Многие
недостаточно опытные ремонтники этим и ограничатся, однако наш ремонтник не новичок,
поэтому он продолжит полное обследование установки.
При обследовании он обнаружит, что давление кипения упало, перегрев вырос, а переохлаж-
дение снизилось: в установке явно наблюдается нехватка хладагента.
Наш ремонтник начнет искать утечки и хотя подлинных утечек он не найдет, осматривая
предохранительный клапан он обнаружит, что выхлопное отверстие клапана аномально
замаслено, после чего ремонтник сделает вывод о том, что недавно через клапан произошел
выброс хладагента.
Чтобы проверить свое предположение, он решает проконтролировать работу предохрани-
тельного реле ВД и его способность отключать компрессор, и в процессе проверки выясняет,
что реле ВД не реагирует на рост давления.
После этого ему остается только отремонтировать реле давления, а затем дозаправить
установку и проблема окончательного устранения всех неисправностей будет решена.
Напомним также, что категорически не рекомендуется менять наст-
ройку предохранительного клапана, чтобы предотвратить опасность
утечки хладагента, поскольку при этом вы подвергаетесь другой, го-
ðàçäî áîëåå ñåðüåçíîé îïàñíîñòè – îïàñíîñòè âçðûâà!

--- PAGE 87 ---
18. ПРОБЛЕМА ВНЕЗАПНОГО ВСКИПАНИЯ ХЛАДАГЕНТА
В ЖИДКОСТНОЙ МАГИСТРАЛИ
- 87 -
ОХЛАЖДЕНИЕ
Прежде чем приступить к изучению семейства неисправностей, связанных с преждевремен-
ным дросселированием, в настоящем разделе предлагается объяснение очень малоизвестного
явления внезапного вскипания хладагента в жидкостной магистрали (на английском языке
ýòî ÿâëåíèå íàçûâàþò òåðìèíîì “flash gas”).
Для начала вспомним, что масло, используемое в холодильных установках, очень плохо сме-
шивается с хладагентом в паровой фазе. Поэтому выбор и прокладка трубопроводов всасыва-
ния и нагнетания должны производиться особенно тщательно, чтобы масло, которое по нагне-
тающей магистрали постоянно выводится из компрессора, могло без проблем возвратиться
в него по всасывающей магистрали (проблемы возврата масла изучаются в разделе 37).
Напротив, это же масло очень хорошо смешивается с жидким хладагентом и его перетекание
в конденсатор и жидкостную магистраль, как правило, происходит без проблем, даже если
скорость смеси небольшая и трубопроводы располагаются в нижних точках установки.
Однако в установках, где конденсатор находится на значительном удалении от испарителя,
при неудачной конструкции жидкостной линии даже при отсутствии опасности создания
проблем с возвратом масла, могут иметь место значительные потери давления в этой линии,
приводящие к возникновению внезапного вскипания хладагента.
A) Проблема выбора длины и диаметра жидкостной линии
Вначале напомним, что явления, происходящие при протекании жидкого хладагента по тру-
бопроводу, подобны явлениям, сопровождающим протекание электрического тока по про-
воднику (см. рис. 18.1).
Проводник оказывает сопротивление (R) протеканию
электрического тока, что приводит к возникновению
разности потенциалов (падению напряжения ∆U) по
длине проводника, величина которого зависит от силы
тока, длины проводника, площади его поперечного се-
чения и материала проводника.
Точно также, при течении жидкого хладагента по тру-
бопроводу возникает сопротивление этому течению,
приводящее к падению давления ∆P, величина которого
зависит, в том числе, от типа и скорости протекающей
жидкости, длины трубопровода, площади его попереч-
ного сечения и шероховатости стенок.
Таким образом, существует следующая аналогия:
Электрический провод: разность потенциалов (падение напряжения ∆U)  растет, если растут
сила тока  и длина участка проводника  и уменьшается площадь поперечного сечения .
Холодильный трубопровод: падение давления (перепад ∆P)  растет, если растут скорость
жидкости  и длина участка трубопровода , а площадь проходного сечения  падает.
Поскольку потери давления (∆P) в трубопроводе зависят от его длины и площади сечения, диа-
метр жидкостной линии большой длины должен выбираться особенно тщательно во избежа-
ние слишком больших потерь и, как следствие, опасности внезапного вскипания жидкости...
18. ПРОБЛЕМА ВНЕЗАПНОГО ВСКИПАНИЯ
ХЛАДАГЕНТА В ЖИДКОСТНОЙ МАГИСТРАЛИ
Электроны
Молекулы R22
∆U
∆P
Рис. 18.1.

--- PAGE 88 ---
18. ПРОБЛЕМА ВНЕЗАПНОГО ВСКИПАНИЯ ХЛАДАГЕНТА
В ЖИДКОСТНОЙ МАГИСТРАЛИ
- 88 -
ОХЛАЖДЕНИЕ
Приведем пример, иллюстрирующий такое вскипание в неправильно подобранном жидкост-
ном трубопроводе.
Компрессор (см. рис. 18.2) нагнетает перегретые пары R22 в конденсатор и после конден-
сации жидкий хладагент имеет температуру 44°C.
На участке конденсации при тем-
пературе 44°C давление нагнетания
поддерживается на уровне 15,9 бар.
Последняя молекула пара конден-
сируется при температуре 44°C,
после чего жидкость продолжает
охлаждаться при помощи воздуха,
продуваемого через конденсатор, и
на выходе из последнего темпера-
тура жидкости становится равной
40°C (следовательно, переохлажде-
ние составляет 4 K).
Но таблицы состояния насыщен-
ного пара для R22 дают нам равно-
весие между жидкостью и паром для температуры 40°C при давлении, равном 14,3 бар (см.
ðàçäåë 1 “Âëèÿíèå òåìïåðàòóðû è äàâëåíèÿ íà ñîñòîÿíèå õëàäàãåíòà”).
Следовательно, если давление в жидкости упадет ниже предписанного для тем-
пературы в 40°C значения 14,3 бар, равновесие нарушится и жидкость начнет
кипеть задолго до входа в ТРВ (это и будет эффект внезапного вскипания).
В примере на рис. 18.3 площадь проходного сечения длинной жидкостной магистрали слиш-
ком мала, потери давления ∆P в магистрали большие и вскипание происходит в том месте, где
давление упало ниже 14,3 бар.
Заметим, что при переохлаждении только 2 K (следовательно, при температуре жидкости в
ресивере 42°C) вскипание произойдет, как только давление упадет ниже 15,1 бар, то есть
гораздо раньше.
Помните, опасность внезапного вскипания жидкости тем выше, чем
меньше величина переохлаждения!
15,9 бар
(44°C)
40°C
40°C
44°C
15,9 бар
15,1 бар
14,3 бар
∆P = 0,8 бар
∆P = 0,8 бар
Большая длина
Вскипание
(P < 14,3 бар)
°C
Бар
40 14,3
42 15,1
44 15,9
R22
R22 при 15,9 бар
и 40°C
(П/О = 4 K)
Рис. 18.2.
Рис. 18.3.

--- PAGE 89 ---
18. ПРОБЛЕМА ВНЕЗАПНОГО ВСКИПАНИЯ ХЛАДАГЕНТА
В ЖИДКОСТНОЙ МАГИСТРАЛИ
- 89 -
ОХЛАЖДЕНИЕ
Б) Проблема потерь давления на местных сопротивлениях
В трубопроводах, используемых в качестве жидкостных магистралей, потери давления зави-
сят от длины трубопроводов, диаметра, шероховатости стенок и т.д. (см. рис. 18.4). Но потери
давления возникают и при прохождении жидкого хладагента через местные сопротивления,
в качестве которых выступают различные элементы холодильного контура (фильтр-осуши-
тель, ручные и соленоидные вентили, регенеративный теплообменник и др.).
Потери давления в этих элемен-
тах указаны в конструкторской
и технической документациях на
них в зависимости от их собст-
венных характеристик и условий
эксплуатации.
При одном и том же расходе
жидкого хладагента потери во
влагоотделителе или электрокла-
пане тем больше, чем меньше их
номинальный диаметр.
Неудачный выбор элементов
холодильного контура может
быстро вызвать слишком высо-
кие потери давления, приводящие
к вскипанию жидкости в той же
степени, что и слишком малый
диаметр трубопровода.
В) Проблема изменения
уровня жидкостной линии
Напомним, что давление (P) в лю-
бой точке внутри жидкости в откры-
том сосуде зависит только от плот-
ности (ϖ) этой жидкости* и высоты
столба (h) жидкости над этой точкой.
P = ϖ · h
На рис. 18.5 давление P2 выше дав-
ления P1, поскольку глубина погру-
жения точки 2 больше, чем точки 1
(ситуация, хорошо знакомая ныряль-
щикам и водолазам).
Для столба жидкости высотой в 1 метр при комнатной темпера-
туре (ϖ зависит от температуры) давление в нижней точке столба
составляет около 1,3 бар для ртути, 0,1 бар для воды, около 0,13 бар
для жидкого R12 и около 0,12 бар для жидкого R22.
Расход
одинаков
15 бар
14,9 бар
14,7 бар
15 бар
14,6 бар
14,1 бар
Плотность
жидкости
ϖ
h1
h2
P1
P2
P1 = ϖ h1
P2 = ϖ h2
P2 > P1
Рис. 18.4.
Рис. 18.5.
* Здесь под плотностью ϖ понимается произведение плотности ρ, кг/м3, на ускорение силы тяжести g = 9,8 м/с2,
то есть ϖ =  ρg (прим. ред.).

--- PAGE 90 ---
18. ПРОБЛЕМА ВНЕЗАПНОГО ВСКИПАНИЯ ХЛАДАГЕНТА
В ЖИДКОСТНОЙ МАГИСТРАЛИ
- 90 -
ОХЛАЖДЕНИЕ
Если разность уровней между жидкостным ресивером, расположенным внизу, и испарителем,
размещенным вверху, значительная, то потери давления, обусловленные высотой столба жид-
кости, также могут привести к внезапному вскипанию жидкости в одной из верхних точек.
Чтобы убедиться в этом, вспомним, что столб жидкого R22 высотой 1 м создает давление
около 0,12 бар и посмотрим на схему (рис. 18.6).
В данной установке жидкостной ресивер распо-
ложен ниже испарителя и содержит R22 при
давлении 15,9 бар и температуре 40°C с пе-
реохлаждением, как и в предыдущем примере,
равным 4 K.
В точке A давление равно 15,9 бар, но чем выше
мы поднимаемся по трубопроводу, тем меньше
становится высота столба жидкости, располо-
женного над точкой А, и тем сильнее падает дав-
ление в жидкости даже в предположении, что
потери давления ∆P, обусловленные движением
жидкости по трубопроводу, пренебрежимо малы!
В точке B, расположенной на 6,5 м выше точки
А, давление упадет на 0,12 x 6,5 = 0,8 бар и ма-
íîìåòð ïîêàæåò 15,9 – 0,8 = 15,1 áàð.
В точке C, которая еще на 6,5 м выше, давление
упадет еще на 0,8 бар и манометр покажет толь-
êî 15,1 – 0,8 = 14,3 áàð.
Но давление, равное 14,3 бар, в точности соот-
ветствует равновесному давлению между паром
и жидкостью для R22 при температуре 40°C!
Следовательно, уже чуть выше точки C произойдет внезапное вскипание жидкости, посколь-
ку давление в жидкости станет чуть ниже 14,3 бара.
Отметим, что при переохлаждении 2 K (следовательно, при температуре жидкости в ре-
сивере 42°C) вскипание произойдет чуть выше точки B, как только давление в трубопро-
воде опустится ниже 15,1 бар.
Таким образом, мы еще раз можем констатировать, что опасность
внезапного вскипания повышается, если величина переохлаждения
уменьшается.
°C
Бар
40 14,3
42 15,1
44 15,9
Вскипание
(P < 14,3 бар)
R22
R22 при 15,9 бар
и 40°C
(П/О = 4 K)
14,3 бар
15,1 бар
15,9 бар
6,5 м
6,5 м
Рис. 18.6.

--- PAGE 91 ---
18. ПРОБЛЕМА ВНЕЗАПНОГО ВСКИПАНИЯ ХЛАДАГЕНТА
В ЖИДКОСТНОЙ МАГИСТРАЛИ
- 91 -
ОХЛАЖДЕНИЕ
18.1. Проблемы потерь давления в жидкостной линии. Обобщение
Предшествующие рассуждения позволяют нам сделать вывод о том, что потери давления в
жидкостных магистралях определяются двумя различными факторами.
1) Потери давления ∆P, обусловленные движением жидкого хладагента в трубопроводе, ко-
торые называют динамическими потерями давления (äèíàìèêà – â ñìûñëå äâèæåíèÿ), è êîòî-
рые порождаются длинами трубопроводов и местными сопротивлениями элементов контура.
Обычно допускается, что эти потери могут немного превысить 0,4 бар, что эквивалентно 1 K
для R22.
2) Статические потери давления ∆P (ñòàòèêà – â ñìûñëå íåïîäâèæíîñòè), îáóñëîâëåííûå
высотой столба жидкости, которые существуют независимо от того, движется жидкость в
трубопроводе или стоит, и которые зависят только от высоты столба жидкости и ее плот-
ности (P = ϖ · h).
Также, как в электрической цепи, содержащей последовательно соединенные сопротивления,
общее сопротивление равно сумме отдельных сопротивлений, общие потери давления в жид-
костной магистрали равны сумме динамических и статических потерь давлений, обуслов-
ленных разностью уровня жидкости (см. упражнения на следующих страницах).
Для того, чтобы обеспечить оптимальную работу установки, общей рекомендацией для всех
типов установок является поддержание хорошего (по меньшей мере 4 K) переохлаждения.
В тех же случаях, когда потери давления особенно велики (большая длина жидкостной ма-
гистрали, много местных сопротивлений, значительная разница уровней жидкости в реси-
вере и испарителе), величина переохлаждения становится одним из основных параметров,
обеспечивающим предотвращение внезапного вскипания жидкости.
В любом случае, даже если переохлаждение достаточно большое, чтобы предотвратить вне-
запное вскипание, потери давления в длинной жидкостной магистрали имеют другое отри-
öàòåëüíîå ñëåäñòâèå – уменьшают давление на входе в ТРВ и, следовательно, его производи-
тельность (напомним, что производительность ТРВ зависит от давления жидкости во входном
патрубке ТРВ).
Если в жидкостной магистрали имеются большие потери давления, это необходимо учиты-
вать при выборе ТРВ. В противном случае, работа ТРВ будет иметь более или менее очевид-
ные признаки такой неисправности как недостаточная производительность ТРВ (см. раздел 14
“Ñëèøêîì ñëàáûé ÒÐÂ”).
Во всех случаях, когда общие потери давления таковы, что давление
жидкости в данной точке становится ниже давления насыщенного
пара при температуре этой жидкости, произойдет внезапное вскипа-
ние жидкости.
Примечание. Потери давления в гидравлических сетях рассматрива-
ются в разделе 75.

--- PAGE 92 ---
18. ПРОБЛЕМА ВНЕЗАПНОГО ВСКИПАНИЯ ХЛАДАГЕНТА
В ЖИДКОСТНОЙ МАГИСТРАЛИ
- 92 -
ОХЛАЖДЕНИЕ
18.2. Упражнение №1
Схема участка установки представлена
на рис. 18.7.
Используемый хладагент R22 (давление
столба высотой 1 м около 0,12 бар).
Перепад давления ∆P на участке трубо-
провода AB + CD = 0,02 бар/м.
Перепад давления ∆P на влагоотделителе
(участок BC) = 0,15 бар.
Перепад давления ∆P на электроклапане
(участок DE) = 0,21 бар.
Разность уровней жидкости = 6 м.
1) Какое давление будет при работе ус-
тановки на входе в ТРВ (точка E)?
2) Какой должна быть минимальная
величина переохлаждения жидкости,
чтобы полностью исключить опасность
внезапного вскипания жидкости?
18.3. Упражнение №2
Схема участка установки представлена на
рис. 18.8.
Внимание! Испаритель расположен ниже
конденсатора.
Используемый хладагент R22 (давление
столба высотой 1 м около 0,12 бар).
Потери давления ∆P на участке трубопрово-
да AB + CD = 0,03 бар/м.
Потери давления ∆P на влагоотделителе
(участок BC) = 0,17 бар.
Потери давления ∆P на электроклапане (учас-
ток DE) = 0,33 бар.
Разность уровней жидкости = 10 м.
1) Какое давление будет при работе уста-
новки на входе в ТРВ (точка E)?
2) Есть ли опасность внезапного вскипа-
ния жидкости на участке АЕ?
°C
Бар
40
14,3
41
14,7
42
15,1
43
15,5
44
15,9
45
16,3
46
16,7
°C
Бар
40
14,3
41
14,7
42
15,1
43
15,5
44
15,9
45
16,3
46
16,7
Температура
и давление
R22 на линии
насыщения
Температура
и давление
R22 на линии
насыщения
R22
R22
16,3 бар
16,3 бар
3 м
5 м
5 м
3 м
Рис. 18.7.
Рис. 18.8.

--- PAGE 93 ---
18. ПРОБЛЕМА ВНЕЗАПНОГО ВСКИПАНИЯ ХЛАДАГЕНТА
В ЖИДКОСТНОЙ МАГИСТРАЛИ
- 93 -
ОХЛАЖДЕНИЕ
Потери давления на участке AB + CD составляют ∆P = 6 x 0,02 = 0,12 бар (длина 6 м при пе-
репаде 0,02 бар/м).
Потери давления на влагоотделителе 0,15 бар (1 влагоотделитель с ∆P = 0,15 бар).
Потери давления на электроклапане 0,21 бар (1 электроклапан с ∆P = 0,21 бар).
Статические потери давления ∆Pстат. = 6 x 0,12 = 0,72 бара (разность уровней 6 м при ∆P =
0,12 бар/м).
----------
Полные потери при работе:
∆Pполн. = ∆PAB+CD + ∆Pвл + ∆Pэк + ∆Pстат. = 0,12 + 0,15 + 0,21 + 0,72 = 1,20 бар.
1) Давление в точке A = 16,3 бар (следовательно, уровень температуры конденсации 45°C).
Давление в точке E равно давлению в точке A за вычетом полных потерь давления при работе:
PЕ = PА – ∆Pполн. = 16,3 – 1,2 = 15,1 áàð.
Следовательно, давление на входе в ТРВ составляет 15,1 бар, что для R22 эквивалентно
температуре 42°C.
2) Уровень температуры конденсации составляет 45°C. Чтобы избежать вскипания жидкости
в жидкостной магистрали, переохлаждение жидкости должно быть минимум 3 K.
Однако в целях получения запаса по переохлаждению мы рекомендуем увеличить его ми-
нимальное значение на 1...2 K, то есть иметь переохлаждение на уровне 4...5 K и, сле-
довательно, обеспечить температуру жидкости на выходе из ресивера от 40 до 41°C.
Решение упражнения №1
В этом примере, в противоположность предыдущему, испаритель расположен ниже конден-
сатора и давление столба жидкости AD (то есть 10 x 0,12 = 1,2 бар) повышает давление,
устанавливающееся на входе в ТРВ (точка E).
1) Чтобы ответить на первый вопрос, рассчитаем вначале сумму динамических потерь дав-
ления (обусловленных движением жидкости):
∆PAB+CD = 10 x 0,03 = 0,30 бар (трубопровод длиной 10 м при потерях 0,03 бар/м).
∆Pвл + ∆Pэк = 0,50 бар (0,17 + 0,33 = 0,5 бар).
---------
Тогда ∆Pдин. полн. = 0,30 + 0,50 = 0,80 бар.
Если жидкость неподвижна (следовательно, динамические потери давления ∆Pдин. полн. от-
сутствуют) при давлении в точке A, равном 16,3 бар, давление в точке E будет: PЕ = PА + ∆Pстат.
= 16,3 + 1,2 = 17,5 бар.
Когда жидкость придет в движение (появится ∆Pдин. полн.), давление в точке E станет рав-
ным PЕ стат. – PЕ дин. полн., то есть 17,5 – 0,8 = 16,7 áàð.
2) При работе установки давление жидкости в ресивере будет равно 16,3 бар, а на входе в
ТРВ 16,7 бар (то есть выше, чем в ресивере), следовательно, даже при очень небольшом
переохлаждении никакой опасности внезапного вскипания жидкости в трубопроводе на
участке АЕ не существует.
Решение упражнения №2

--- PAGE 94 ---
19. ПРЕЖДЕВРЕМЕННОЕ ДРОССЕЛИРОВАНИЕ ХЛАДАГЕНТА
- 94 -
ОХЛАЖДЕНИЕ
В этом разделе преждевременным дросселированием хладагента мы будем называть все не-
исправности, способные вызывать паразитное дросселирование хладагента в жидкостной ма-
гистрали не доходя до ТРВ.
Чтобы проанализировать проявления этой неисправности в холодильном контуре мы возьмем
в качестве примера преждевременное дросселирование хладагента, не связанное с его внезап-
ным вскипанием в жидкостной линии (это явление мы рассматривали в предыдущем разде-
ле), а обусловленное частичным засорением фильтра-осушителя (что бывает более часто).
A) Проявления на жидкостной магистрали
Нормально переохлажденная жидкость (см. рис. 19.1) по-
кидает ресивер (точка 1) и подходит к влагоотделителю
(точка 2).
В связи с частичной закупоркой фильтра гидравличес-
кое сопротивление фильтра-осушителя резко возросло
(в пределе, при полной закупорке фильтра, сопротивле-
ние может оказаться столь значительным, что ни одна
молекула жидкости не пройдет через фильтр).
Это сопротивление прохождению жидкости приводит к
падению давления, причем, чем больше величина заку-
порки, тем больше падает давление.
Падение давления, обусловленное закупоркой фильтра-
осушителя, полностью сопоставимо с процессом дрос-
селирования, происходящим при прохождении жидкости
через ТРВ, откуда эта неисправность и получила назва-
ние преждевременного дросселирования.
Поскольку фильтр-осушитель стал выполнять функции
ТРВ, температура на выходе из него резко падает (точ-
ка 3) и тогда между точками 2 и 3 легко можно выявить
наличие температурного перепада ∆θ.
При этом, точно также как и на выходе из ТРВ, на выхо-
де из влагоотделителя появляется парожидкостная смесь,
состоящая из жидкого хладагента и его насыщенных паров, начинается обильное кипение
жидкого хладагента, хорошо наблюдаемое в смотровом стекле (точка 4).
ПРИМЕЧАНИЕ. Если смотровое стекло расположено ниже по потоку от фильтра-осушите-
ля, никакого кипения в нем наблюдаться не будет.
19. ПРЕЖДЕВРЕМЕННОЕ
ДРОССЕЛИРОВАНИЕ ХЛАДАГЕНТА
19.1. АНАЛИЗ СИМПТОМОВ
ВНИМАНИЕ! Несмотря на то, что в смотровом стекле наблюдает-
ся обильное кипение, это абсолютно не значит, что в контуре имеет
место нехватка хладагента!
Рис. 19.1.

--- PAGE 95 ---
19. ПРЕЖДЕВРЕМЕННОЕ ДРОССЕЛИРОВАНИЕ ХЛАДАГЕНТА
- 95 -
ОХЛАЖДЕНИЕ
Б) Проявления в системе ТРВ/испаритель
Поскольку при преждевременном дросселировании, вызванном частичной закупоркой фильт-
ра-осушителя, на выходе из последнего мы вместо чистой жидкости получаем парожидкост-
ную смесь, то эта смесь и поступает на вход в ТРВ (см. точку 5 на рис. 19.2).
В связи с нехваткой жидкости на входе в ТРВ, ее не хватает и на выходе из него. В результате
заполнение испарителя неудовлетворительное и последняя капля жидкости выкипает в нем
слишком рано (точка 6).
Как следствие, образовавшиеся пары остаются в испарителе в течение более длительного
периода времени, а размеры зоны, занятой парами и предназначеной для обеспечения пере-
грева паров, существенно возрастают.
Поэтому температура термобаллона (точка 7) становится аномально высокой (в пределе,
температура во всасывающей магистрали может почти сравняться с температурой ок-
ружающей среды).
Плохое заполнение испарителя жидким хладагентом приводит также к падению холодопро-
изводительности. В результате температура в охлаждаемом помещении растет и клиент об-
ращается к ремонтнику, так как "стало слишком жарко".
Одновременно, рост температуры в охлаждаемом объеме приводит к повышению темпера-
туры воздуха на входе в испаритель (точка 8).
Поскольку воздух на входе в испаритель стал слишком теплым, а холодопроизводительность
упала, температура воздушной струи на выходе из испарителя будет также высокой и перепад
температур воздуха ∆θ упадет (точка 9).
Пар
Жидкость
Рис. 19.2.

--- PAGE 96 ---
19. ПРЕЖДЕВРЕМЕННОЕ ДРОССЕЛИРОВАНИЕ ХЛАДАГЕНТА
- 96 -
ОХЛАЖДЕНИЕ
В) Проявления в системе испаритель/компрессор
Каждый килограмм жидкости, который
проходит через испаритель, выкипая,
поглощает тепло и образует определен-
ное количество пара.
Поскольку заполнение испарителя не-
достаточное, произведенное в нем ко-
личество пара небольшое.
В то же время, компрессор рассчитан
на всасывание гораздо большего коли-
чества пара, чем производит испари-
тель. В результате давление на входе в
компрессор сильно падает (см. точ-
ку 10 на рис. 19.3).
Ввиду того, что НД имеет склонность к
падению и одновременно с этим растет
температура воздуха на входе в испа-
ритель (точка 8), полный перепад тем-
ператур ∆θполн на испарителе стано-
вится аномально высоким.
Кроме того, из-за падения давления кипения падает и температура кипения, следуя соот-
ношению между температурой и давлением насыщенного пара для данного хладагента.
Исходя из того, что одновременно с этим повышается температура термобаллона (точка 7),
перегрев (разность между температурой термобаллона и температурой кипения) обязательно
будет очень высоким.
Заметим, что при высоком перегреве ТРВ открывается по максимуму. Если при этом коли-
чество жидкости, которое проходит через ТРВ, остается явно недостаточным, единственной
причиной этого может быть только закупорка влагоотделителя, препятствующего прохож-
дению жидкости.
Если речь идет о кондиционере, то температура кипения в нем при нормальной работе всегда
чуть выше 0°C. Поскольку преждевременное дросселирование приводит к падению давления
кипения, температура кипения вполне может стать отрицательной и в результате на трубо-
проводе, выходящем из ТРВ, будет осаждаться иней (точка 11).
Внимание! Попытка вручную (с помощью регулировочного винта) от-
крыть ТРВ абсолютно бесполезна и не позволит поднять давление
кипения, а лишь приведет к полному нарушению регулировки!
Рис. 19.3.

--- PAGE 97 ---
19. ПРЕЖДЕВРЕМЕННОЕ ДРОССЕЛИРОВАНИЕ ХЛАДАГЕНТА
- 97 -
ОХЛАЖДЕНИЕ
Г) Проявления в системе компрессор/конденсатор
Поскольку перегрев очень высокий и температура термобаллона возрастает, растет также и
температура пара на входе в компрессор.
Так как охлаждение двигателя герметичных и бессальниковых компрессоров осуществля-
ется с помощью всасываемых паров, температура которых выросла, неизбежно ухудшается
охлаждение двигателя.
Как следствие, корпус компрессора в зоне вентиля всасывания (см. точку 12 на рис. 19.4)
становится горячим (вместо того, чтобы быть чуть теплым), а нижняя часть картера (в зоне,
где находится масло) будет чрезвычайно горячей (точка 13).
Таким образом, вследствие большого перегрева всасываемых паров, весь компрессор будет
аномально горячим.
Отметим, что из-за повышения температуры всасываемых паров температура нагнетания
компрессора (точка 14) также вырастет.
Более того, мы видели, что поглощаемое испарителем количество тепла упало, однако раз-
меры конденсатора определялись исходя из того количества тепла, которое он должен отда-
вать при номинальном режиме работы установки.
Следовательно, конденсатор с воздушным охлаждением становится переразмеренным
сразу же, как только упадет давление кипения.
Если используемый в установке способ регулирования давления конденсации не позволяет
менять расход воздуха через конденсатор, перепад температуры воздуха в конденсаторе ∆θ
становится ниже номинального и на выходе из конденсатора (точка 15) температура возду-
ха упадет.
Рис. 19.4.

--- PAGE 98 ---
19. ПРЕЖДЕВРЕМЕННОЕ ДРОССЕЛИРОВАНИЕ ХЛАДАГЕНТА
- 98 -
ОХЛАЖДЕНИЕ
Из-за того, что расход жидкости через испаритель падает, неиспользуемая часть жидкости
будет оставаться в ресивере и в конденсаторе.
Поскольку одновременно конденсатор оказывается переразмеренным, этот избыток жидкос-
ти будет гораздо лучше охлаждаться и, в соответствии с соотношением между давлением и
температурой, давление конденсации будет снижаться настолько, насколько это допускает
тип его регулирования, принятый в данной установке.
Наконец, из-за того, что
конденсатор переразмерен,
последняя молекула пара
обязательно сконденсиру-
ется гораздо раньше (см.
точку 16 на рис. 19.5), что
приведет к увеличению раз-
меров зоны переохлажде-
ния конденсатора по срав-
нению с обычной.
В результате переохлаж-
дение, измеренное на вы-
ходе из конденсатора (точ-
ка 17) или на выходе из
ресивера (точка 1), будет
вполне нормальным, или
даже повышенным.
(Неисправность, связанная с низкой пропускной способностью ТРВ,
ðàññìàòðèâàåòñÿ â ðàçäåëå 14 “Ñëèøêîì ñëàáûé ÒÐÂ”).
Важное напоминание: не путайте такие понятия как переохлаждение и температура жид-
костной магистрали.
ВНИМАНИЕ! НЕ ПУТАЙТЕ ПРЕЖДЕВРЕМЕННОЕ ДРОССЕЛИРО-
ВАНИЕ С НИЗКОЙ ПРОПУСКНОЙ СПОСОБНОСТЬЮ ТРВ.
Жидкостная линия с температурой 45°C может иметь превосходное
переохлаждение 7 K, если температура конденсации равна 52°C. В то
же время, жидкостная линия с температурой 35°C считается плохо
переохлажденной (2 K), если температура конденсации равна 37°C!
Рис. 19.5.

--- PAGE 99 ---
19. ПРЕЖДЕВРЕМЕННОЕ ДРОССЕЛИРОВАНИЕ ХЛАДАГЕНТА
- 99 -
ОХЛАЖДЕНИЕ
19.2. ОБОБЩЕНИЕ СИМПТОМОВ
Перепад тем-
ператур на
жидкостной
магистрали

Тенденция
к росту

Тенденция
к падению
Температура
воздушной струи 
Температура
в охлаждаемом
объеме 
Температура
всасывающей
магистрали 
Температура
картера 
Перегрев 
Переохлаждение 
Полный перепад
на испарителе 
Количество тепла,
поглощаемое
испарителем 
Количество тепла,
выделяемое кон-
денсатором 
ВД 
НД 
Иней
Возможны
пузыри пара
Внимание! В кондиционерах может сложиться ситуация, когда одна
и та же величина давления кипения в одном случае будет считаться
ïîíèæåííîé, à â äðóãîì – íîðìàëüíîé. Íàïðèìåð, ïðè òåìïåðàòóðå
воздуха на входе в испаритель 25°C давление кипения, соответст-
вующее температуре кипения 0°С будет считаться пониженным
(полный напор на испарителе ∆θïîëí = 25 – 0 = 25 K), à ïðè òåìïå-
ратуре воздуха на входе в испаритель 18°C эта же величина давления
кипения будет нормальной (полный напор ∆θïîëí = 18 – 0 = 18°C).
При необходимости посмотрите раздел 7.
Для оценки переохлаждения и перегрева при использовании:
 Хладагентов категории ГХФУ с большим
температурным глайдом см. раздел 58.
 R407C см. раздел 102.2.
 R410A см. раздел 102.3.
Рис. 19.6.

--- PAGE 100 ---
19. ПРЕЖДЕВРЕМЕННОЕ ДРОССЕЛИРОВАНИЕ ХЛАДАГЕНТА
- 100 -
ОХЛАЖДЕНИЕ
Если перегрев повышен, это обязательно указывает на нехватку жидкости в испарителе.
Если переохлаждение в норме, значит конденсатор заполнен жидкостью.
Если в конденсаторе есть жидкость, почему она не поступает в испаритель?
Либо поступлению жидкости препятствует ТРВ, либо на жидкостной линии имеется
какая-то закупорка.
Однако, если на жидкостной линии есть закупорка, обязательно должен быть и перепад
температур.
ПРЕЖДЕВРЕМЕННОЕ
ДРОССЕЛИРОВАНИЕ
Снижение холодопроизводительности
(установка перестает охлаждать)
Аномальное падение
давления кипения?
Большой перегрев?
Переохлаждение в норме?
ДА
ДА
ДА
ДА
НЕТ
НЕТ
Неисправность
в другом
Неисправность
в другом
НЕТ
НЕТ
Низкая производи-
тельность ТРВ
Нехватка
хладагента
Наличие температурного пере-
пада на жидкостной линии?
19.3. АЛГОРИТМ ДИАГНОСТИРОВАНИЯ
Охладители жидкости см. в разделе 87.
Рис. 19.7.

--- PAGE 101 ---
19. ПРЕЖДЕВРЕМЕННОЕ ДРОССЕЛИРОВАНИЕ ХЛАДАГЕНТА
- 101 -
ОХЛАЖДЕНИЕ
19.4. ЗАКЛЮЧЕНИЕ
Почему компрессор не охлаждает?.. Посмотрим показания манометра...
O! Давление кипения упало... Что же могло произойти?..
Низкий расход воздуха через испаритель?.. Нет, перегрев огромный...
Нехватка хладагента?.. Невозможно, ведь переохлаждение в норме...
Может быть слишком слабый ТРВ?.. Посмотрим жидкостную линию...
Э, да на ней аномальный перепад температур... Тогда это ни что иное, как...
ПРЕЖДЕВРЕМЕННОЕ ДРОССЕЛИРОВАНИЕ!
СЛАБАЯ ХОЛОДОПРО-
ИЗВОДИТЕЛЬНОСТЬ
БОЛЬШОЙ ПЕРЕГРЕВ
ПАДЕНИЕ
ДАВЛЕНИЯ
КИПЕНИЯ
ПЕРЕПАД
ТЕМПЕРАТУР
НА ЖИДКОСТ-
НОЙ ЛИНИИ
НОРМАЛЬНОЕ
ПЕРЕОХЛАЖДЕНИЕ
Рис. 19.8.

--- PAGE 102 ---
19. ПРЕЖДЕВРЕМЕННОЕ ДРОССЕЛИРОВАНИЕ ХЛАДАГЕНТА
- 102 -
ОХЛАЖДЕНИЕ
Преждевременное (паразитное) дросселирование хладагента в жидкостной магистрали может
быть вызвано большим количеством дефектов, дающих одни и те же симптомы. Среди этих
дефектов укажем на наиболее часто встречающиеся.
Забит фильтр
осушитель
В этом случае наиболее часто речь идет о закупорке, вызванной накоплением на фильтре
загрязнений (частицы влагопоглощающего материала, другие различные частицы, окалина,
припой или остатки флюса, грязь...).
Этот дефект указывает на то, что холодильный контур очень загрязнен (и, следователь-
но, на многочисленные оплошности, допущенные обслуживающим персоналом, особенно
при монтаже или непрерывных ремонтах).
Поэтому ремонтник не должен ограничиваться только заменой фильтра-осушителя, а обязан
также провести проверку содержания кислоты в масле компрессора.
В любом случае из соображений безопасности будет целесообразно заменить загрязненный
фильтр-осушитель на модель, имеющую ту же пропускную способность, но дополнительно
выполняющую функции антикислотного фильтра.
Выходной вентиль жидкостного ресивера частично закрыт
Вентиль жидкостного ресивера, расположенный на
выходе из него, должен быть полностью открыт та-
ким образом, чтобы обеспечить минимально возмож-
ное сопротивление движению жидкости (и, следова-
тельно, минимально возможные потери на нем).
Если вентиль случайно оказался частично перекрыт
(как правило, вследствие ошибочного действия или
по забывчивости), то дополнительно к общим при-
знакам, изученным выше,  между входом жидкости в
ресивер и выходом из вентиля (см. рис. 19.9) наблю-
дается перепад температур.
Еще раз необходимо подчеркнуть, что при этом ре-
монтник должен не дать обмануть себя превосход-
ным значением переохлаждения на выходе из реси-
вера и не должен поспешно (и ошибочно) делать
вывод о низкой пропускной способности ТРВ.
19.5. ПРАКТИЧЕСКИЕ АСПЕКТЫ УСТРАНЕНИЯ
ПРЕЖДЕВРЕМЕННОГО ДРОССЕЛИРОВАНИЯ
В случае, если проверка показывает наличие кислоты, он должен при-
нять все необходимые меры для очистки контура, при отсутствии
которых компрессор (герметичный или бессальниковый) подвергается
опасности очень быстро выйти из строя.
∆θ
Вентиль
частично
перекрыт
Рис. 19.9.

--- PAGE 103 ---
19. ПРЕЖДЕВРЕМЕННОЕ ДРОССЕЛИРОВАНИЕ ХЛАДАГЕНТА
- 103 -
ОХЛАЖДЕНИЕ
Плохо открывается электромагнитный клапан на жидкостной магистрали
Напомним, что электромагнитный клапан, устанавливаемый на жидкостной магистрали и
срабатывающий по команде автоматически, предназначен для ограничения или исключения,
в случае необходимости, паразитного перетекания жидкости в корпус компрессора при каж-
дой остановке холодильного агрегата, герметично перекрывая жидкостную линию (см. раз-
äåë 29 “Îñòàíîâêà õîëîäèëüíûõ êîìïðåññîðîâ”).
Если электромагнитный клапан открывается
плохо (заедает сердечник, в результате чего
он блокируется или плохо скользит; проход-
ное сечение забито посторонними частицами;
периодически нарушается электрическая цепь
обмотки клапана; не полностью втягивается
шток клапана...), то потери давления на кла-
пане резко возрастают (см. рис. 19.10).
В этот момент клапан начинает работать как маленький ТРВ, вызывая преждевременное дрос-
селирование хладагента.
Неправильно подобраны отдельные элементы холодильного контура,
устанавливаемые на жидкостной линии
Различные элементы холодильного контура, устанавливаемые на жидкостной магистрали
(фильтр-осушитель, ручные вентили, переохладитель, смотровое стекло, электромагнитный
клапан...), должны быть подобраны таким образом, чтобы потери давления на них были
минимально возможными.
Дополнительные потери давления в жидкостной магистрали, вызванные ошибками при вы-
боре этих деталей (недостаточная пропускная способность) или их некачественным монта-
жом (например, несоответствие направления, указанного на корпусе детали, направлению
течения жидкости), могут оказаться достаточными, чтобы вызвать преждевременное дрос-
селирование, которое легко обнаруживается появлением аномального перепада температур
между входом и выходом ошибочно установленного элемента.
В этом случае необходимо обеспечить соответствие монтажа этого элемента конструктор-
ской документации, удостовериться в его нормальной работе, а при необходимости подобрать
элемент нужных размеров.
Слишком малый диаметр проходного сечения жидкостной магистрали
Особенно внимательно нужно подбирать диаметр жидкостной магистрали, если ее протя-
женность достаточно велика или испаритель расположен выше, чем конденсатор. Слишком
малый диаметр проходного сечения жидкостной магистрали неизбежно приводит к вскипа-
нию хладагента.
Принимая во внимание то, что преждевременное дросселирование всег-
да сопровождается заметным понижением температуры, в этот мо-
мент можно зафиксировать аномально высокий перепад температур
между входом и выходом клапана.
∆θ
Рис. 19.10.

--- PAGE 104 ---
19. ПРЕЖДЕВРЕМЕННОЕ ДРОССЕЛИРОВАНИЕ ХЛАДАГЕНТА
- 104 -
ОХЛАЖДЕНИЕ
Испаритель расположен выше жидкостного ресивера
с большим перепадом уровней
В установках, где конденсатор с воздушным охлаждением находится на значительном уда-
лении от испарителя, слишком малый диаметр проходного сечения жидкостной магистрали
(особенно, если на ней установлено много дополнительных элементов) может привести к по-
терям давления, достаточным для возникновения явления преждевременного дросселирования.
Та же самая проблема возникает, когда испаритель расположен выше ресивера с относитель-
но большим перепадом уровней (ýòè äâà ñëó÷àÿ äåòàëüíî èçó÷àëèñü â ðàçäåëå 18 “Ïðîáëåìà
âíåçàïíîãî âñêèïàíèÿ õëàäàãåíòà â æèäêîñòíîé ìàãèñòðàëè”).
Напомним, что во всех случаях внезапного вскипания хладагента абсолютно необходимо
обеспечить величину переохлаждения жидкости выше, чем потери давления в жидкостной
магистрали, эквивалентные соответствующему перепаду температур, выраженному в Кель-
винах.
Жидкостная магистраль проходит через сильно нагретый участок
Этот вариант может иметь место в установках с конденсатором воздушного охлаждения, когда
жидкостная магистраль связывает конденсатор, расположенный снаружи, с испарителем, рас-
положенным внутри помещения или холодильной камеры.
В этом случае часть жидкостной магистрали находится вне помещения и может сильно нагре-
ваться либо в результате солнечного излучения (температура на солнце может легко превы-
сить 50°C), либо проходя вблизи какого-нибудь источника тепла (обогреватели, технические
устройства, различные источники, расположенные непосредственно под крышами домов...).
Этот подогрев жидкостной магистрали в результате контакта с окружающим воздухом может
вызвать довольно значительное повышение температуры жидкости и, следовательно, сниже-
ние переохлаждения, тем самым серьезно повысив опасность преждевременного дроссели-
рования.
В этом случае жидкостную магистраль следует теплоизолировать на всех участках, где в то
или иное время года температура окружающей среды может становиться очень высокой.
Для решения этой проблемы нужно либо повысить переохлаждение
жидкости на выходе из конденсатора, либо снизить потери давления
в жидкостной магистрали.

--- PAGE 105 ---
19. ПРЕЖДЕВРЕМЕННОЕ ДРОССЕЛИРОВАНИЕ ХЛАДАГЕНТА
- 105 -
ОХЛАЖДЕНИЕ
ДЛЯ ЗАМЕТОК
Командир,
как тебе удается
так быстро находить
неисправности?
Я покажу тебе
“Ïîñîáèå äëÿ ðåìîíòíèêà”
и ты все поймешь!
РЕМОНТ
ХОЛОДИЛЬНОГО
ОБОРУДОВАНИЯ
МАШИННЫЙ
ЗАЛ
Рис. 19.11.

--- PAGE 106 ---
20. СЛИШКОМ СЛАБЫЙ ИСПАРИТЕЛЬ
- 106 -
ОХЛАЖДЕНИЕ
20. СЛИШКОМ СЛАБЫЙ ИСПАРИТЕЛЬ
20.1. АНАЛИЗ СИМПТОМОВ
Â íàñòîÿùåì ðàçäåëå ìû óñëîâèìñÿ ïîä íåèñïðàâíîñòüþ “ñëèøêîì ñëàáûé èñïàðèòåëü” по-
нимать любую неисправность, приводящую к аномальному снижению холодопроизводитель-
ности по вине самого испарителя.
Чтобы проанализировать проявления этого семейства неисправностей в различных участках
холодильного контура, в качестве примера мы будем рассматривать испаритель, оребрение
которого сильно загрязнено.
A) Проявления в системе ТРВ/испаритель
Каждый килограмм воздуха, проходящего через испаритель, вызывает выкипание некоторого
количества хладагента, передавая ему свое тепло.
Поскольку ребра испарителя загрязнены, теплообмен между воздухом и хладагентом сущест-
венно снижен. Как следствие, воздух будет хуже охлаждаться и количество выкипевшего хла-
дагента сильно упадет.
Ввиду того, что охлаждение воздуха сильно ухудшается, температура охлаждаемого поме-
щения (или холодильной камеры) возрастет, что явится причиной обращения клиента к ре-
монтнику, поскольку “ñòàëî ñëèøêîì òåïëî“.
Поскольку температура в охлаждае-
мом помещении слишком выросла,
выросла также и температура воздуха
на входе в испаритель (см. точку 1
на рис. 20.1).
Более того, из-за ухудшения обмена
между воздухом и хладагентом по-
высилась и температура воздушной
струи на выходе из испарителя
(точка 2).
Так как количество хладагента, кото-
рое способно выкипеть в испарителе,
сильно упало, все начнет происхо-
дить так, как если бы пропускная
способность ТРВ резко возросла.
Эта относительная переразмеренность ТРВ может вызывать пульсации давления, сопровож-
даемые периодическими гидроударами (точка 3), так же, как при сильном уменьшении рас-
хода воздуха через испаритель.
Рис. 20.1.

--- PAGE 107 ---
20. СЛИШКОМ СЛАБЫЙ ИСПАРИТЕЛЬ
- 107 -
ОХЛАЖДЕНИЕ
Б) Проявления в системе испаритель/компрессор
Ввиду плохого теплооб-
мена между воздухом и
хладагентом количество
пара, образующегося в
испарителе, уменьшается.
Так как испаритель про-
изводит меньше пара, чем
способен перекачать ком-
прессор, сильно падает
давление кипения.
Если потеря холодопро-
изводительности испари-
теля достаточно велика,
переразмеренность ТРВ
может привести к перио-
дическим гидроударам
(точка 3 на рис 20.2),
сопровождаемым значи-
тельными пульсациями
давления
всасывания
(точка 4).
Заметим, что рост температуры воздуха на входе в испаритель сопровождается паде-
нием давления кипения. Как следствие, полный перепад температур на испарителе
∆θполн очень сильно возрастает.
В кондиционерах температура кипения всегда должна оставаться выше 0 °C. Однако, если ис-
паритель слишком слабый, давление на выходе из него падает и температура кипения может
стать отрицательной, что приведет к образованию инея на входе в испаритель (точка 5).
Но снежная шуба, оседающая на испарителе, начинает работать как теплоизоляция, ее накоп-
ление будет способствовать еще большему снижению холодопроизводительности, что при-
ведет к дальнейшему падению давления кипения и увеличению процесса обмерзания испа-
рителя (и так далее...).
В результате весь испаритель может покрыться снежной шубой, а в некоторых, особо тяжелых
случаях, иней может появиться и на всасывающей магистрали (точка 6).
Основным признаком неисправностей, обусловленных слишком слабым
испарителем, который сразу и однозначно позволяет диагностировать
эту неисправность, является сильное падение давления кипения, со-
провождаемое слабым перегревом.
Рис. 20.2.

--- PAGE 108 ---
20. СЛИШКОМ СЛАБЫЙ ИСПАРИТЕЛЬ
- 108 -
ОХЛАЖДЕНИЕ
В) Проявления в системе компрессор/конденсатор
В связи с тем, что ТРВ является переразмеренным по отношению к испарителю, периоди-
чески возможно поступление частиц жидкости в компрессор. В результате температура вен-
тиля всасывания компрессора (точка 7 на рис. 20.3) может понижаться.
Мы видим, что холодопроизводительность стала аномально низкой. Таким образом, конден-
сатор также стал как бы переразмеренным, поскольку он был рассчитан на теплоотдачу, со-
ответствующую номинальным условиям работы. Следовательно, все симптомы будут ука-
зывать на переразмеренность конденсатора!
В связи с этим давление конденсации (точка 8) будет иметь тенденцию к снижению (в соот-
ветствии с используемым типом регулировки ВД).
Заметим, что если используемый в установке способ регулирования давления конденсации
не позволяет менять расход воздуха через конденсатор, перепад температур воздуха будет
гораздо ниже, чем при нормальных условиях работы, и температура воздуха на выходе из
конденсатора (точка 9) также понизится.
Поскольку холодопроизводительность упала, массовый расход хладагента также упал и,
следовательно, скорость потока жидкости во всех трубопроводах уменьшилась.
Как следствие, упала скорость жидкого хладагента, который циркулирует в нижней части
конденсатора, в результате чего этот хладагент в течение более длительного отрезка времени
контактирует с воздухом, что благоприятствует процессу переохлаждения хладагента (в до-
бавок к тому, что конденсатор и так является переразмеренным).
В результате переохлаждение жидкости на выходе из конденсатора (точка 10) будет вполне
нормальным и, по всей видимости, даже хорошим.
Íåèñïðàâíîñòü òèïà “ñëèøêîì ñëàáûé èñïàðèòåëü” î÷åíü ëåãêî ðàñ-
познается, потому что это единственная неисправность, при кото-
рой падает давление кипения и одновременно снижается перегрев.
Рис. 20.3.

--- PAGE 109 ---
20. СЛИШКОМ СЛАБЫЙ ИСПАРИТЕЛЬ
- 109 -
ОХЛАЖДЕНИЕ
Г) Две разновидности неисправности, обусловленной
слишком слабой производительностью испарителя
Эта неисправность подразделяется на две различных категории, которые отличаются вели-
чиной перепада температур воздуха на входе и выходе из испарителя.
Низкий расход воздуха через испаритель
Если дефицит холодопроизводительно-
сти вызван недостатком расхода воздуха
через испаритель, скорость каждой мо-
лекулы воздуха, пересекающей испари-
тель, понижена. Одновременно пониже-
на и температура поверхности охлажде-
ния, поскольку температура кипения
хладагента (то есть давление кипения)
упала.
При низкой скорости прохождения воз-
духа через испаритель время контакта
воздуха с охлаждающей поверхностью
возрастает, а мы помним, что ее тем-
пература ниже нормальной.
В результате воздух охлаждается очень
хорошо и его температура (θs) на выходе
из испарителя становится более низкой.
Таким образом, при недостаточном расходе воздуха через испаритель перепад темпера-
тур воздуха на входе в испаритель и на выходе из него ∆θвозд = θe – θs становится
аномально высоким (см. рис. 20.4).
Загрязненный испаритель
Если испаритель загрязнен снаружи, теп-
лообмен между воздухом и хладагентом
ухудшается, так как грязь становится как
бы теплоизоляцией.
В результате воздух, проходящий через
испаритель, охлаждается плохо и его тем-
пература на выходе из испарителя (θs)
повышается.
Ухудшение охлаждения воздуха на вы-
ходе из испарителя приводит к тому,
что перепад температур воздуха на вхо-
де в испаритель и на выходе из него
∆θвозд = θe – θs становится аномаль-
но низким (см. рис. 20.5). Это и отли-
чает неисправность, связанную с не-
достаточным расходом воздуха через
испаритель, от случая, когда испари-
тель загрязнен снаружи.
НИЗКИЙ РАС-
ХОД ВОЗДУХА
ГРЯЗНЫЙ
ИСПАРИТЕЛЬ
Высокий θe – θs
Малый θe – θs
θs
θe
θs
θe
Рис. 20.4.
Рис. 20.5.

--- PAGE 110 ---
20. СЛИШКОМ СЛАБЫЙ ИСПАРИТЕЛЬ
- 110 -
ОХЛАЖДЕНИЕ
20.2. ОБОБЩЕНИЕ СИМПТОМОВ

Тенденция
к росту

Тенденция
к падению
Иней
Температура
в охлаждаемом
объеме 
Температура
всасывания 
Температура
картера 
Перегрев 
Полный перепад
температур
в испарителе 
Количество тепла,
поглощаемое
испарителем 
Количество тепла,
выделяемое кон-
денсатором 
Возможны пульсации
ВД 
НД 
Переохлажде-
ние в норме
Рис. 20.6.
Внимание! Для кондиционеров, например, считается, что при тем-
пературе воздуха на входе в испаритель 25°С температура кипения
0°C является пониженной, однако точно такая же температура
кипения 0°С будет нормальной, если температура воздуха на входе в
испаритель равна 18°С (в первом случае мы имеем величину темпе-
ратурного напора на входе в испаритель ∆θè = 25 – 0 = 25 K, à âî âòî-
ром ∆θè = 18 – 0 = 18 K). Áîëåå ïîäðîáíî ñì. ðàçäåë 7.
Для оценки переохлаждения и перегрева при использовании:
 Хладагентов категории ГХФУ с большим
температурным глайдом см. раздел 58.
 R407C см. раздел 102.2.
 R410A см. раздел 102.3.

--- PAGE 111 ---
20. СЛИШКОМ СЛАБЫЙ ИСПАРИТЕЛЬ
- 111 -
ОХЛАЖДЕНИЕ
20.3. АЛГОРИТМ ДИАГНОСТИРОВАНИЯ
Снижение холодопроизводительности
(установка перестает охлаждать)
Аномальное падение
давления кипения?
Большой перегрев?
Низкий перепад
температур воздуха?
ИСПАРИТЕЛЬ ЗАГРЯЗНЕН
ПОНИЖЕН РАСХОД ВОЗ-
ДУХА ЧЕРЕЗ ИСПАРИТЕЛЬ
СЛИШКОМ СЛАБЫЙ
ИСПАРИТЕЛЬ
НЕТ
НЕТ
НЕТ
ДА
ДА
ДА
Неисправность
в другом
Неисправность
в другом
Точное определение характера неисправности.
Íåèñïðàâíîñòü òèïà “ñëèøêîì ñëàáûé èñïàðèòåëü” è, êàê ñëåäñòâèå,
аномальное падение давления кипения наиболее легко выявляется, по-
скольку это единственная неисправность, при которой одновременно
с аномальным падением давления кипения реализуется нормальный
или слегка пониженный перегрев.
Äëÿ îõëàäèòåëåé æèäêîñòè íåèñïðàâíîñòü òèïà “íèçêèé ðàñõîä îõ-
ëàæäàåìîé âîäû” ñì. â ðàçäåëå 85, íåèñïðàâíîñòü òèïà “ñëèøêîì ñëà-
áûé èñïàðèòåëü” ñì. â ðàçäåëå 87.3.
Рис. 20.7.

--- PAGE 112 ---
20. СЛИШКОМ СЛАБЫЙ ИСПАРИТЕЛЬ
- 112 -
ОХЛАЖДЕНИЕ
20.4. ЗАКЛЮЧЕНИЕ
Почему компрессор не охлаждает?.. Посмотрим на манометры...
O! Давление кипения упало... И перегрев тоже...
Это ни что иное, как...
СЛИШКОМ СЛАБЫЙ ИСПАРИТЕЛЬ...
Измерим перепад температур воздуха, проходящего через испаритель...
Если перепад низкий, значит ИСПАРИТЕЛЬ ЗАГРЯЗНЕН...
В противном случае РАСХОД ВОЗДУХА ЧЕРЕЗ ИСПАРИТЕЛЬ НЕДОСТАТОЧЕН.
ПОНИЖЕННАЯ ХОЛОДО-
ПРОИЗВОДИТЕЛЬНОСТЬ
СЛАБЫЙ ПЕРЕГРЕВ
ПАДЕНИЕ
ДАВЛЕНИЯ
КИПЕНИЯ
Рис. 20.8.

--- PAGE 113 ---
20. СЛИШКОМ СЛАБЫЙ ИСПАРИТЕЛЬ
- 113 -
ОХЛАЖДЕНИЕ
Напомним, что неисправность типа “ñëèøêîì ñëàáûé èñïàðèòåëü” подразделяется на две
категории: недостаточный расход воздуха через испаритель (большой перепад темпера-
тур по воздуху) и грязный испаритель (малый перепад температур воздуха).
Íåèñïðàâíîñòü òèïà “ñëèøêîì ñëàáûé èñïàðèòåëü” îõâàòûâàåò î÷åíü ìíîãî ðàçíîîáðàçíûõ
дефектов, которые приводят к появлению одних и тех же признаков, различаясь главным об-
разом по величине перепада температуры воздуха на входе в испаритель и на выходе из него.
Отметим некоторые из этих дефектов.
1. Загрязнены трубки и теплообменные ребра испарителя
Опасность появления этого дефекта главным образом возникает в установках, которые плохо
обслуживаются. Типичным примером такой установки является кондиционер, в котором от-
сутствует воздушный фильтр на входе в испаритель.
При нормальной работе, конденсирующаяся влага, содержащаяся в охлаждаемом воздухе,
растекается почти равномерно по ребрам и трубкам испарителя.
Если воздушный фильтр не задерживает посторонние частицы, содержащиеся в воздухе, эти
частицы могут прилипать к влажной поверхности деталей испарителя. С течением времени
они образуют нечто вроде накипи, которая ведет себя как теплоизоляция и затрудняет тепло-
обмен между хладагентом и воздухом.
Следует помнить, что загрязнение испарителя может происходить, даже если установка
оборудована воздушным фильтром, в том случае, когда воздух, проходящий через испари-
тель, содержит большое количество сигаретного дыма (например, в ночных кафе).
В этом случае газообразный никотин и смолы, образующиеся при сгорании сигарет, без труда
проникают через воздушный фильтр, приспособленный только для улавливания твердых
частиц и не задерживающий газы. Сигаретный дым, конденсируясь, образует некое подобие
желтоватого ила с неприятным запахом.
Этот конденсат, смешиваясь с парами воды, содержащимися в воздухе, равномерно распре-
деляется по наружной поверхности ребер и трубок испарителя и нарастает слой за слоем,
также образуя теплоизолирующую корку на поверхности испарителя.
Таким образом, загрязнение испарителя вызывается пылью или конденсатом сигаретного
дыма, в результате чего мы будем иметь симптомы грязного испарителя и, следовательно,
низкий температурный перепад в потоке воздуха.
20.5. ПРАКТИЧЕСКИЕ АСПЕКТЫ
УСТРАНЕНИЯ НЕИСПРАВНОСТИ
ПРИМЕЧАНИЕ. Незначительное загрязнение теплообменных ребер
испарителя может очень сильно снизить его холодопроизводитель-
ность, не оказывая заметного влияния на величину расхода воздуха.

--- PAGE 114 ---
20. СЛИШКОМ СЛАБЫЙ ИСПАРИТЕЛЬ
- 114 -
ОХЛАЖДЕНИЕ
В кондиционерах, когда поток воздуха, проходящий через испаритель, плохо профильтрован,
÷àñòèöû ïûëè óâëåêàþòñÿ “âãëóáü” ðåáåð ïîòîêîì âîçäóõà.
Поэтому загрязнение ребер
может быть иногда более силь-
ным внутри или на выходе из
испарителя (см. рис. 20.9).
Следовательно, чтобы точно
оценить степень чистоты ис-
парителя нужно осмотреть его
с двух сторон (на входе и на
выходе воздушной струи), ос-
вещая ребра электролампой.
При чистке испарителя иног-
да достаточно продуть ребра
струей сжатого воздуха или
азота в направлении, противо-
положном движению воздуха
при работе установки, но что-
бы полностью справиться с грязью часто приходится использовать специальные чистящие и
моющие средства. В некоторых особо тяжелых случаях может даже возникнуть необходи-
мость замены испарителя.
2. Грязный воздушный фильтр
В кондиционерах загрязнение воздушных фильтров, установленных на входе в испаритель,
приводит к росту сопротивления воздушному потоку и, как следствие, падению расхода воз-
духа через испаритель, что обусловливает рост перепада температур.
Тогда ремонтник должен почистить или поменять воздушные фильтры (на фильтры анало-
гичного качества), не забывая при установке новых фильтров обеспечить свободный доступ
к ним наружного воздуха.
Представляется полезным напомнить, что воздушные фильтры должны находиться в безуп-
речном состоянии, особенно на выходе, обращенном к испарителю. Нельзя допускать, чтобы
фильтрующий материал был порван или терял толщину в ходе повторяющихся промывок.
Если воздушный фильтр находится в плохом состоянии или не подходит для данного испа-
рителя, частицы пыли будут плохо улавливаться и с течением времени вызовут загрязнение
трубок и ребер испарителя.
3. Проскальзывает или порван ременный привод вентилятора испарителя
Если ремень (или ремни) вентилятора проскальзывает, скорость вращения вентилятора па-
дает, что приводит к снижению расхода воздуха через испаритель и росту перепада темпе-
ратур воздуха (в пределе, если ремень порван, расход воздуха полностью отсутствует).
Перед тем, как подтянуть ремень, ремонтник должен проверить его износ и в случае необхо-
димости заменить.
Ребра
Грязь
Трубки
ВОЗДУХ
Рис. 20.9.

--- PAGE 115 ---
20. СЛИШКОМ СЛАБЫЙ ИСПАРИТЕЛЬ
- 115 -
ОХЛАЖДЕНИЕ
Безусловно, ремонтник должен также проверить выравнивание ремней и полностью осмот-
реть привод (чистота, механические зазоры, засаленность, натяжение...), а также состояние
приводного мотора с той же тщательностью, что и самого вентилятора. Естественно, каждый
ремонтник не может иметь в запасе все существующие модели приводных ремней, поэтому
предварительно нужно справиться у клиента и подобрать нужный комплект.
4. Плохо отрегулирован шкив с переменной шириной желоба
Большинство современных кондиционеров оснащены
приводными моторами вентиляторов, на оси которых
устанавливается шкив переменного диаметра (пере-
менной ширины желоба).
Напомним, что шкив этого типа состоит из подвиж-
ной и неподвижной щек, что позволяет, меняя расто-
яние между щеками, поднимать или опускать ремень
в желобе (см. рис. 20.10).
Подъем или опускание ремня в желобе шкива экви-
валентны изменению диаметра шкива, а следователь-
но, и изменению скорости вращения приводимого
вентилятора.
Чтобы лучше понять, как это происходит, рассмот-
рим вентилятор со шкивом постоянных размеров,
электромотор которого оснащен регулируемым шки-
вом (см. рис. 20.11).
Когда щеки шкива уста-
новлены на максималь-
ном расстоянии друг от
друга, диаметр желоба
становится минималь-
ным (d), в результате
скорость вращения вен-
тилятора самая низкая
(МС) и расход воздуха
через испаритель будет
минимальным.
Напротив, приближая
щеки шкива друг к дру-
гу, мы тем самым уве-
личиваем диаметр шки-
ва до максимального
значения (D), что обес-
печивает самую боль-
шую скорость враще-
ния вентилятора (БС)
и максимальный расход
воздуха.
d
D
МС
БС
Вентилятор
Мотор
Ремень
Подвиж-
ная щека
Ступица
Неподвиж-
ная щека
Ось
мотора
Рис. 20.10.
Рис. 20.11.

--- PAGE 116 ---
20. СЛИШКОМ СЛАБЫЙ ИСПАРИТЕЛЬ
- 116 -
ОХЛАЖДЕНИЕ
Изменяя расстояние между этими двумя крайними положениями щек, шкив с переменной
глубиной желоба позволяет весьма точно обеспечить желаемую величину расхода воздуха
(в пределах от 15 до 20 %) и согласовать скорость вращения вентилятора с реальными поте-
рями давления в воздушном тракте испарителя.
Внимание! По окончании регулировки необходимо закрепить подвижную щеку на резьбо-
вой части ступицы с помощью стопорного винта, при этом винт следует завернуть как можно
сильнее, внимательно следя за тем, чтобы ножка винта упиралась в специальную лыс-
ку, имеющуюся на резьбовой части ступицы и предотвращающую повреждение резьбы.
В противном случае, если резьба будет смята стопорным винтом, дальнейшая регулировка
глубины желоба будет затруднена или вообще невозможна.
После регулировки шкива в любом случае следует проверить силу тока, потребляемого
электромотором (см. описание следующей неисправности).
5. Большие потери давления в воздушном тракте испарителя
Вначале напомним, что происходит в центробежных вентиляторах, аналогичных тем, кото-
рые обычно используются в кондиционерах и небольших агрегатах по очистке воздуха, если
меняются потери давления в воздушном тракте испарителя.
В качестве примера рассмотрим
кривую, представленную на
рис. 20.12. На ней изображена
зависимость объемного расхода
в воздушном тракте (Qv, м3/ч)
от потерь давления в нем (в де-
капаскалях, ДПа). Воздушный
тракт включает центробежный
вентилятор, заборную решетку,
воздушный фильтр, испари-
тель небольшого кондиционе-
ра и воздуховод, направляю-
щий струю воздуха.
Примем, что в номинальном
режиме работы потери давле-
ния (∆P) в этом тракте состав-
ляют 12 ДПа (то есть 120 Па
или около 12 мм водяного стол-
ба), если расход воздуха равен
4000 м3/ч (точка A).
При работе кондиционера фильтр регулярно забивается.
Забивание фильтра приводит к росту сопротивления воздушному потоку и, следовательно,
повышению перепада давления на воздушном тракте (например, до 18 ДПа).
Отметим, что одновременно падает расход воздуха в соответствии с кривой производитель-
ности вентилятора, достигая в нашем случае 3500 м3/ч (точка B).
С другой стороны, удалив фильтр (для его очистки) и не останавливая вентилятор, мы сни-
жаем потери давления в тракте, например, до 5 ДПа, при этом расход воздуха повышается и
достигает 4500 м3/ч (точка C).
∆P (ДПа)
3500
4000
4500
18
12
5
Qv (м3/ч)
Рис. 20.12.

--- PAGE 117 ---
20. СЛИШКОМ СЛАБЫЙ ИСПАРИТЕЛЬ
- 117 -
ОХЛАЖДЕНИЕ
После того, как мы увидели изменение расхода воздуха в зависимости от потерь давления
∆P в тракте, посмотрим как меняется расходная характеристика такого вентилятора при из-
менении скорости его вращения с помощью регулируемого шкива.
Принимаем, что пот-
ребный для нормаль-
ной работы кондици-
онера расход воздуха
составляет 4000 м3/ч.
Если при потерях
давления в тракте ∆P
6 ДПа расход поддер-
живается на уровне
4000 м3/ч, шкив дол-
жен быть установлен
на минимальное чис-
ло оборотов венти-
лятора (точка D на
рис. 20. 13).
Напротив, если сопро-
тивление тракта ∆P
выросло до 20 ДПа,
то для получения по-
требного расхода в
4000 м3/ч необходимо
отрегулировать шкив
на максимальное чис-
ло оборотов вентиля-
тора (точка E).
В этом примере шкив с переменным диаметром позволяет без проблем обеспечить измене-
ние скорости вентилятора для воздушного тракта, в котором потери давления могут коле-
баться от 6 до 20 ДПа при постоянном расходе в 4000 м3/ч, причем приводной мотор венти-
лятора остается стандартным для данного типа установок.
Однако, если потери давления в воздушном тракте при расходе 4000 м3/ч выше 20 ДПа
(тракты с длинными вентиляционными коробами, высококачественными плотными фильт-
рами, дополнительной батареей водяного отопления...), стандартный мотор с регулируемым
шкивом не обеспечивает достижения требуемой рабочей точки на расходной кривой (в нашем
примере это точка F), даже будучи отрегулированным на максимальное число оборотов.
После того, как вы твердо убедились в отсутствии других неполадок (например, закрыты зад-
вижка или клапан), следует считать целесообразным заменить шкив таким образом, чтобы по-
высить скорость вращения вентилятора и тем самым поднять расходную кривую в точку F.
К сожалению, повышение числа оборотов вентилятора требует не только замены шки-
ва, но и влечет за собой другие последствия...
PS: Попробуйте представить себе все возможные последствия повышения числа оборотов,
прежде чем читать дальнейший текст!
Итак, если шкив с переменным диаметром отрегулирован на макси-
мальное число оборотов вентилятора, а расход воздуха при этом оста-
ется недостаточным, это значит, что потери давления в воздушном
тракте слишком большие по отношению к максимальному числу обо-
ротов вентилятора.
∆P (ДПа)
20
6
4000
(м3/ч)
Форсирован-
ный мотор
Стандарт-
ный мотор
МС
БС
Qv
Рис. 20.13.

--- PAGE 118 ---
20. СЛИШКОМ СЛАБЫЙ ИСПАРИТЕЛЬ
- 118 -
ОХЛАЖДЕНИЕ
Повышение числа оборотов вентилятора чревато появлением некоторых дополнительных про-
блем, поскольку потребляемая двигателем электрическая мощность очень быстро растет с
увеличением расхода воздуха (потребляемая мощность пропорциональна кубу роста расхода
воздушной струи).
Для простоты скажем, что повышение расхода воздуха на 50% теоретически может потре-
бовать роста мощности электромотора более, чем на 300%.
Прежде всего, поскольку новый двигатель будет более мощным, сила тока, который он
потребляет, будет выше, чем прежде, что требует внесения изменений (иногда весьма су-
щественных) в электрооборудование (например, увеличения сечения питающих проводов и
коммутирующей проводки, повышения мощности предохранителей, размера контакторов,
диапазона регулирования термореле...).
Далее, поскольку новый мотор более мощный, он будет иметь большие габариты, а его опор-
ные лапы и крепежные отверстия могут не совпасть с прежними (подумаем также о межосе-
вом расстоянии мотора и вентилятора, натяжении ремня...). Кроме того, у него будет другой
диаметр оси (на которую насаживается новый шкив) и скорее всего для нового мотора по-
требуется использование других приводных ремней...
Наконец, нужно, чтобы используемый вентилятор мог выдерживать увеличение числа оборо-
тов до требуемого значения как в плане аэродинамики, так и в смысле механики. Действи-
тельно, нельзя заставлять вентилятор вращаться со скоростью 1800 об/мин, если изготовите-
лем указано, что максимальная скорость вентилятора 1300 об/мин!
Проблема недостаточного расхода воздуха может возникнуть как в момент ввода новой
установки в эксплуатацию, так и при модификации воздушного тракта уже существующей
установки, если эта модификация порождает относительно существенное возрастание полных
потерь давления в воздушном тракте (установка более плотного фильтра с улучшенными
фильтрационными параметрами, заслонки, обогреватель, звукопоглощающие вставки, про-
тивопожарный клапан...).
Поскольку детальный анализ проблем аэродинамики предполагает рассмотрение широкого
круга вопросов, выходящих за рамки учебника для специалистов по ремонту холодильных ус-
тановок, мы рекомендуем при появлении сомнений обращаться к технической документа-
ции разработчиков узлов воздушных трактов и принимать рекомендации конструкторов.
Âñå æå îòìåòèì, ÷òî â ñëó÷àå íåèñïðàâíîñòè òèïà “ñëèøêîì ñëàáûé èñïàðèòåëü”, îáóñëîâ-
ленной недостаточным расходом воздуха через испаритель, перепад температур воздуха ∆θ
на входе и выходе из испарителя всегда будет повышенным.
Таким образом, в большинстве случаев нельзя удовлетвориться только
заменой шкива, а нужно также поменять и приводной электродвига-
тель, что потребует принятия дополнительных мер.
Заметим также, что с ростом скорости вращения вентилятора уве-
личивается уровень шума, что иногда может потребовать решения
проблемы обеспечения бесшумности.

--- PAGE 119 ---
20. СЛИШКОМ СЛАБЫЙ ИСПАРИТЕЛЬ
- 119 -
ОХЛАЖДЕНИЕ
6. Вентилятор испарителя вращается в обратную сторону
Опасность появления такой неисправности существует всегда при вводе в эксплуатацию
новой установки, когда вентилятор испарителя оборудован трехфазным приводным электро-
двигателем (в этом случае достоточно поменять местами две фазы, чтобы восстановить нуж-
ное направление вращения).
Представляется полезным на-
помнить, что в отличие от
лопастных (осевых) венти-
ляторов, в центробежных
вентиляторах направление
движения воздуха абсолют-
но не зависит от направле-
ния вращения вентилятора
(всасывание воздуха всегда
осуществляется в центре
улитки, каким бы ни было
направление ее вращения).
Напротив, расход захватываемого воздуха и давление в воздушной струе, обеспечиваемые
центробежным вентилятором, сильно падают, если вентилятор вращается в обратную сто-
рону. Это снижение расхода воздуха приводит к появлению симптомов неисправности типа
“ñëèøêîì ñëàáûé èñïàðèòåëü”, ñîïðîâîæäàåìîìó àíîìàëüíî âûñîêèì ïåðåïàäîì òåìïåðà-
туры воздуха (см. рис. 20.14).
7. Закупорка канала, затрудняющая циркуляцию воздуха
Опасность такой неисправности существует в тех случаях, когда подача воздуха в помеще-
ния осуществляется при помощи сети воздуховодов.
Закупорка может быть вызвана закрытием створки, произведенным случайно или по сообра-
жениям безопасности (антиобледенительная створка на входе свежего воздуха, противопо-
жарная заслонка на выходе, регулировочная или уравновешивающая заслонка...).
Но снижение расхода воздуха может быть также вызвано и загрязнением от других тепло-
обменников, расположенных в том же коробе, что и испаритель (батарея с горячей водой, ба-
тарея регенерации тепла...), или изолирующим покрытием, оторвавшемся внутри воздухо-
вода (например, фибровое полотно...).
Закупорка также может быть обусловлена заборной решеткой, установленной снаружи, при ее
неудачном размещении и перекрытии со стороны всасывания бумагой или опавшими листьями.
Примечание. Если конструкция центробежного вентилятора не обе-
спечивает доступ к нему, чтобы легко визуально определить направ-
ление его вращения, достаточно измерить силу тока, проходящего
через мотор вентилятора при вращении в каждом из двух направле-
ний. Мощность, потребляемая мотором, зависит от расхода воздуха:
чем больше расход, тем больше и сила тока и, следовательно, боль-
шая сила тока соответствует требуемому направлению вращения.
Нормальный расход
Малый расход
ДА
НЕТ
Рис. 20.14.

--- PAGE 120 ---
20. СЛИШКОМ СЛАБЫЙ ИСПАРИТЕЛЬ
- 120 -
ОХЛАЖДЕНИЕ
Наконец, закупорка может быть вызвана закрытием выходных отверстий воздуховодов в кон-
диционируемых помещениях, причем делается это часто сознательно теми людьми, которые
находятся в этих помещениях и жалуются (как правило, совершенно справедливо) на мешаю-
щие им воздушные потоки.
8. Между испарителем и вентилятором
существует дополнительный подвод воздуха
При нормальной работе весь
воздух, который выходит струей
из вентилятора (точка 3 на рис.
20.15), перед этим проходит че-
рез испаритель (точка 1).
Если между этими двумя эле-
ментами существует дополни-
тельный подвод воздуха (плохо
подогнаны или завинчены пане-
ли воздуховода, вырвана уплот-
няющая прокладка, плохо закрыт
смотровой люк...), тогда какое-то
количество воздуха всасывается
непосредственно вентилятором
(точка 2), не проходя через испа-
ритель (заметим, что в этом слу-
чае расход воздуха в точке 3 равен
сумме расходов в точках 1 и 2).
Другая проблема может возник-
нуть из-за магистрали слива кон-
денсата. Действительно, бак для
удаления конденсата, располо-
женный под испарителем (или под холодной батареей, если речь идет о холодной воде), сое-
диняется со сливным желобом при помощи сифона с высотой h (см рис. 20.15).
Поскольку вентилятор при всасывании создает разрежение по отношению к атмосферному
давлению, то в случае, если высота h сифона мала, конденсат может переливаться в бак и
тогда воздух будет засасываться через сливную трубку (точка 4). При этом, во-первых,
затрудняется опорожнение бака и он может быстро переполниться, а во-вторых, обходная
воздушная линия снижает нежелательным образом эффективный расход воздуха через ис-
паритель. Кроме того, может появиться неприятный запах в охлаждаемых или кондициони-
руемых помещениях.
Если расход воздуха через обходную воздушную линию окажется значительным, сни-
жение расхода, реально проходящего через испаритель, может оказаться достаточным,
чтобы вызвать признаки нехватки расхода воздуха в холодильной установке, хотя рас-
ход, измеренный на выходе из вентилятора, будет совершенно нормальным!
9. Мотор вентилятора, будучи расссчитан на питание
от сети с частотой 60 Гц, подключен к сети с частотой 50 Гц
Напомним, что скорость вращения электромотора зависит от частоты переменного тока в
питающей сети. Так, мотор вентилятора, изготовленный в США, предназначен для включе-
ния в сеть с частотой 60 Гц, при этом его номинальная скорость равна 1720 об/мин. Если его
включить в сеть с частотой 50 Гц, скорость вращения упадет до 1440 об/мин (то есть при-
мерно на 17%).
h
Рис. 20.15.

--- PAGE 121 ---
20. СЛИШКОМ СЛАБЫЙ ИСПАРИТЕЛЬ
ЭЛЕКТРООБОРУДОВАНИЕ
- 121 -
Низкая скорость вращения вентилятора вызовет падение расхода воздуха, что может дать все
ñèìïòîìû íåèñïðàâíîñòè òèïà “ñëèøêîì ñëàáûé èñïàðèòåëü” ñ àíîìàëüíî âûñîêèì ïåðåïà-
дом температуры воздуха.
Эта проблема, к счастью довольно редко встречающаяся, в основном касается двигателей,
изготовленных в США и предназначенных для включения в сеть переменного тока с часто-
той 60 Гц. Заметим, что некоторые моторы, изготовленные в Европе и предназначенные для
экспорта, могут также требовать частоту питающего тока 60 Гц. Быстро понять причину дан-
íîé íåèñïðàâíîñòè ìîæíî î÷åíü ïðîñòî – äîñòàòî÷íî ðåìîíòíèêó ïðî÷èòàòü òåõíè÷åñêèå
характеристики мотора на прикрепленной к нему специальной табличке.
10. Трехфазный двигатель 380/660 В соединен с сетью
по схеме “звезда” и запитан напряжением 380 В
В последнее время европейские электросети предпочитают отказ от трехфазного тока напря-
жением 220 В и переходят на трехфазный ток с напряжением 380 В. Это вызывает повышен-
ный интерес к двигателям с двумя вариантами напряжений питания 220/380 В и естественно
появление двигателей с напряжением питания 380/660 В, у которых предусмотрено соеди-
íåíèå îáìîòîê êàê “òðåóãîëüíèêîì” ∆(äëÿ íàïðÿæåíèÿ 380 Â), òàê è “çâåçäîé” Y (для напря-
жения 660 В). При необходимости посмотрите раздел 62.
Рассмотрим кривые на рис. 20.16, кото-
рые характеризуют крутящие моменты
C двигателя с двумя вариантами напря-
жения питания (380/660 В). Двигатель
запитан напряжением 380 В (следова-
тельно, должен быть подключен к сети
ïî ñõåìå “òðåóãîëüíèê”) è ïðèâîäèò â
действие вентилятор, рост момента со-
противления которого (Cr) в зависимос-
ти от числа оборотов также представ-
лен на кривой на рис. 20.16.
Если двигатель подключен правильно
(òî åñòü ïî ñõåìå “òðåóãîëüíèê”), åãî êðó-
тящий момент на валу представлен кри-
вой С∆и число оборотов (n∆) опреде-
лится на пересечении кривых С∆и Сr.
Представим, что вследствие ошибки под-
ключения двигатель 380/660 В соединен
ïî ñõåìå “çâåçäà” è çàïèòàí íàïðÿæåíè-
ем 380 В. Тогда его крутящий момент
меняется по закону CY и в точке пере-
сечения кривых CY и Сr мы найдем новую скорость вращения nY, которая будет гораздо
меньше прежней.
Заметим, что уменьшение скорости будет тем значительнее, чем больше момент сопротивле-
ния вентилятора (см. кривую Cr’ на рис. 20.16). В некоторых случаях при таком подключе-
íèè ìîæíî ïîëó÷èòü ýôôåêò íàñòîëüêî ñèëüíîãî “çàòîðìàæèâàíèÿ” ìîòîðà, ÷òî îí î÷åíü
быстро отключается защитным термореле. Это происходит, главным образом, в установках
с центробежным вентилятором, момент сопротивления которого гораздо больше, чем момент
сопротивления осевых вентиляторов.
Примечание. Классические холодильные компрессоры имеют еще более значительный мо-
мент сопротивления и при такой ошибке подключения вообще не запускаются! (Более пол-
ная информация о последствиях недостаточного напряжения в сети изложена в разделе 55
“Ðàçëè÷íûå ýëåêòðè÷åñêèå ïðîáëåìû”).
Двигатель 380/660 В за-
питан напряжением 380 В
C  (Крутящий момент)
Скорость
вращения
C∆
Cr’
Cr
CY
nY
n
n∆
Рис. 20.16.

--- PAGE 122 ---
20. СЛИШКОМ СЛАБЫЙ ИСПАРИТЕЛЬ
ЭЛЕКТРООБОРУДОВАНИЕ
- 122 -
Внимание! Чтобы закончить с проблемой подключе-
ния двигателей с двумя вариантами напряжения пита-
ния, полезно также напомнить, что трехфазный двига-
тель 220/380 В, питаемый напряжением 380 В, обяза-
òåëüíî äîëæåí áûòü ïîäêëþ÷åí ïî ñõåìå “çâåçäà”
è èñïîëüçîâàíèå äëÿ çàïóñêà ñõåìû “òðåóãîëüíèê” со-
вершенно недопустимо.
Если ремонтник допустит ошибку при подключении
двигателя 220/380 В и включит его в сеть напряже-
íèåì 380 Â ïî ñõåìå “òðåóãîëüíèê” (см. рис. 20.17),
двигатель после подачи на него напряжения с боль-
шой вероятностью будет непоправимо испорчен (см.
раздел 62)!
Процедура подключения электродвигателя, каким бы
ни было его назначение, при мощностях от 100 Вт до
1000 кВт всегда остается весьма ответственной и
ремонтник полностью отвечает за правильность
этой процедуры перед клиентом.
11. Двухскоростной двигатель по ошибке включен на малую скорость
Большинство индивидуальных кондиционеров оборудованы вентиляторами, имеющими не-
сколько скоростей вращения. Заметим, что в режиме охлаждения, вообще говоря, пред-
почтительнее задавать максимальную скорость вращения вентилятора.
Действительно, вдобавок к тому, что это обеспечивает не слишком низкую температуру воз-
душной струи (если расход воздуха небольшой), указанная предосторожность позволяет из-
бежать обледенения испарителя (а значит и попадания частиц жидкости в компрессор), если
воздушный фильтр начал забиваться или если клиент решает отрегулировать термостат на
более низкую температуру. С этой целью напомним, что большинство классических индиви-
дуальных кондиционеров абсолютно не приспособлены для работы при температуре в ох-
лаждаемом помещении ниже 20°C.
С точки зрения холодильщика причины этого будут рассмотрены в разделах 50
“Ïðåññîñòàòè÷åñêèé ðàñøèðèòåëüíûé âåíòèëü” и 57 “Êàïèëëÿðíîå ðàñøèðè-
òåëüíîå óñòðîéñòâî”. С точки зрения электрика пример многоскоростного
двигателя будет приведен при изучении однофазных двигателей (раздел 53.2).
В другой серии агрегатов, в целях сохранения в течение всего года оптимальных комфортных
условий в кондиционируемых помещениях (в частности, температура воздушной струи не
должна быть слишком низкой) некоторые комплексы по подготовке воздуха с прямым циклом
расширения также оборудованы вентиляторами, имеющими две различные скорости вращения.
Следовательно, когда установка работает в режиме охлаждения, вентилятор надлежит вклю-
чать на большую скорость.
Как правило (за исключением специальных случаев), малая скорость
èñïîëüçóåòñÿ â çèìíåì ðåæèìå, à áîëüøàÿ – â ëåòíåì.
Ба-бах!
3 x 380 В
Двигатель 220/380 В
Рис. 20.17.

--- PAGE 123 ---
20. СЛИШКОМ СЛАБЫЙ ИСПАРИТЕЛЬ
- 123 -
ОХЛАЖДЕНИЕ
12. Центробежное колесо или винт вентилятора проскальзывает на оси
Указанный тип неисправности чаще появляется в маленьких вентиляторах, когда крепление ко-
леса или винта к оси осуществляется завинчиванием стопорного винта.
Эта неисправность может быть легко обнаружена, тем более, что очень часто повышенный
øóì, êîòîðûé èçäàåò “ãóëÿþùåå” ïî îñè êîëåñî èëè âèíò, ìîæåò ñëóæèòü ñèãíàëîì òðåâîãè.
13. Трубки жидкостного распределителя засорены
Когда потребная холодопроизводительность испарителя с прямым циклом расширения воз-
растает, конструктор должен предусмотреть увеличение поверхности теплообмена, в част-
ности повышение длины трубок, используемых при изготовлении испарителя (см. также
ðàçäåë 45 “Ïîäêëþ÷åíèå èñïàðèòåëåé”).
Но большая длина трубок неудобна, поскольку одновременно с увеличением длины растут
и потери давления.
Чтобы сохранить потери давления в разумных
пределах, конструктор начинает использовать
несколько испарителей, соединенных в парал-
лель таким образом, что они образуют единую
конструкцию.
Такая конструкция должна запитываться жид-
костью через жидкостной распределитель, со-
ответствующим образом приспособленный к
тому, чтобы обеспечить равномерное распре-
деление жидкости по разным секциям собран-
ного из них единого испарителя.
В примере на рис. 20.18, изображен испари-
тель, состоящий из трех различных секций, од-
на из трубок питания которого закупорена, что
приводит к исключению из работы соответст-
вующей секции испарителя и, как следствие,
потере 1/3 полной холодопроизводительности!
Установка при этом располагает только 2/3 но-
минальной холодопроизводительности и обес-
печивает небольшой перепад температур возду-
ха (что заставляет думать о засорении) даже если
оребрение находится в безупречном состоянии!
Это очень сложная неисправность (к счастью редко встречающаяся) может распознаваться
по неравномерному обледенению трубок питания.
Действительно, если одна из трубок частично закупорена (см. поз. 1 на рис. 20.18), слой инея,
который ее покрывает, будет более тонким, чем на двух других трубках в соответствии со
степенью закупорки (в пределе, на полностью закупоренной трубке питателя нарастания слоя
инея не будет совсем!).
ВОЗДУХ
ВОЗДУХ
Объединенный
трехсекционный испаритель
Рис. 20.18.

--- PAGE 124 ---
20. СЛИШКОМ СЛАБЫЙ ИСПАРИТЕЛЬ
- 124 -
ОХЛАЖДЕНИЕ
Примечание. Распределитель рекомендуется, по возможности, устанавливать вертикально.
Напомним, что на выходе из ТРВ находится парожидкостная смесь. Поскольку жидкость тя-
желее паров, она естественно расположится в нижней части трубопроводов.
Если питатель установлен горизонтально,
паровая подушка в верхней части питателя
может затруднить поступление жидкости
в верхние трубопроводы (см. рис. 20.19).
На рис. 20.19 показано, что две нижние тру-
бы запитаны нормально, но паровая подушка
мешает свободному прохождению жидкости
в верхнюю трубу (поз. 1). В результате соот-
ветствующая секция испарителя будет пло-
хо заполняться жидкостью и также, как и в
предыдущем случае, испаритель не сможет
обеспечить максимально возможную холодо-
производительность.
14. Загрязнение большого числа ребер испарителя
Если много ребер испарителя покрыто грязью, сопротивление движению воздуха через него
повышено, что приводит к снижению расхода воздуха через испаритель и повышению пере-
пада температуры воздуха. Однако с другой точки зрения, загрязнение большого количест-
ва ребер эквивалентно уменьшению поверхности теплообмена испарителя, что приводит к
ухудшению охлаждения воздуха и снижению перепада температур.
Таким образом, перепад температур воздуха с одной стороны должен возрастать из-за сни-
æåíèÿ ðàñõîäà âîçäóõà, à ñ äðóãîé ñòîðîíû – уменьшаться вследствие уменьшения поверхности
теплообмена в целом (следовательно, заметных изменений перепада может и не наблюдаться).
В результате величина перепада температур воздуха при данной неисправности не может
служить надежным диагностическим признаком и только визуальный осмотр ребер в состоя-
нии решить эту проблему (причем необходимо осматривать ребра как спереди, так и сзади).
И тогда ремонтнику не останется ничего другого, кроме тщательной очистки загрязненных
частей оребрения испарителя с обеих сторон с помощью специальной гребенки с шагом
зубьев, точно соответствующим расстоянию между ребрами.
15. Испаритель был выбран в расчете
на более низкую холодопроизводительность
Данная неисправность встречается в момент ввода в эксплуатацию холодильной установки,
ñîáèðàåìîé “êóñòàðíûì” ñïîñîáîì, ó êîòîðîé åå îñíîâíûå ýëåìåíòû (êîìïðåññîð, èñïàðè-
тель...) подбирались по отдельности и наскоро (встретить такой тип неисправности в моно-
блочных кондиционерах заводского изготовления маловероятно!)...
Пар
Жидкость
Берегите руки (лучше надеть перчатки), так как часто ребра бывают
острыми, как лезвие бритвы.
Рис. 20.19.

--- PAGE 125 ---
20. СЛИШКОМ СЛАБЫЙ ИСПАРИТЕЛЬ
- 125 -
ОХЛАЖДЕНИЕ
Эта неисправность довольно сложная. Опыт показывает, что только тщательная проверка
расчетов при подборе оборудования в сочетании с детальным анализом конструкторской до-
кументации на него (испаритель, компрессор, ТРВ, конденсатор) могут дать гарантию быст-
рого и эффективного решения этой проблемы.
16. В испарителе много масла
Ниже мы увидим, что слишком большое количество масла в холодильном контуре может в
некоторых случаях приводить к снижению коэффициента теплообмена испарителя (и, сле-
довательно, холодопроизводительности), иногда до 20 % (ñì. ðàçäåë 37 “Ïðîáëåìû âîçâðà-
òà ìàñëà”).
17. Испаритель аномально обледенел
Напомним, что если в торговом холодильном оборудовании обледенение неизбежно, посколь-
ку в нем температура кипения ниже 0°C, то в испарителях кондиционеров обледенение
èñïàðèòåëÿ – âðàã íîìåð îäèí. Ïîýòîìó èñïàðèòåëè, èñïîëüçóåìûå â òîðãîâîì îáîðóäî-
вании, снабжены ребрами, шаг которых гораздо больше, чем в испарителях кондиционеров,
с тем, чтобы нормальное появление шубы на них никоим образом не могло перекрыть про-
ходное сечение воздушного тракта и не привело к уменьшению расхода воздуха.
В кондиционерах слишком сильное обледенение испарителя в большинстве случаев приво-
äèò ê ïîÿâëåíèþ ñèìïòîìîâ íåèñïðàâíîñòè òèïà “ñëèøêîì ñëàáûé èñïàðèòåëü” (åäèíñò-
венная неисправность, при которой одновременно падают и давление кипения и перегрев).
Наиболее часто неисправность происходит из-за недостатка расхода воздуха, вызванного
либо загрязнением фильтров, либо износом приводного ремня.
В тепловых насосах “âîçäóõ-âîçäóõ” èëè “âîçäóõ-âîäà” â çèìíåì ðåæèìå àíîìàëüíîå îáëå-
денение испарителя происходит чаще всего по причине аномалий в системе разморажива-
ния, но иногда и вследствие нарушений в работе четырехпозиционного клапана изменения
цикла на обратный (ýòîò âîïðîñ èçó÷àåòñÿ â ðàçäåëå 52 “×åòûðåõïîçèöèîííûé êëàïàí îá-
ðàùåíèÿ öèêëà”).
В холодильниках аномальное обледенение часто происходит вследствие нарушений в работе
системы размораживания испарителя (см. раздел 60).
В любом случае перед тем, как делать окончательное заключение, нужно полностью размо-
розить испаритель и потом включить установку. В торговом холодильном оборудовании или
в тепловом насосе также нужно проверить работу (а как правило, и настройку) используе-
мой системы размораживания (таймер оттайки, термостат конца оттайки...).
18. Излишне толстый слой льда
затрудняет вращение лопастей вентилятора
Осевые вентиляторы чаще всего используются в испарителях с принудительным обдувом для
торгового холодильного оборудования. Если толщина льда на испарителе становится слиш-
ком большой вне зависимости от того, по какой причине это произошло (как правило, из-за
проблем в системе размораживания), лопасти вентилятора могут задевать за образовавший-
ся слой (при этом возникает опасность их деформации, а в некоторых случаях даже полной
остановки вентилятора), что неизбежно приведет к недостатку расхода воздуха.

--- PAGE 126 ---
20. СЛИШКОМ СЛАБЫЙ ИСПАРИТЕЛЬ
- 126 -
ОХЛАЖДЕНИЕ
19. На вход в испаритель возвращается холодный воздух
В торговом холодильном оборудовании всегда надлежит особое внимание уделять выбору
места установки испарителя внутри холодильной камеры.
Во всех случаях необходимо строго
соблюдать инструкцию по монта-
жу, прилагаемую разработчиком,
и наверняка знать направление дви-
жения воздуха в испарителе перед
его закреплением.
Например, если испаритель разме-
щен близко к стене (см рис. 20.20),
струя холодного воздуха, выходя-
щая из испарителя (поз. 1), может
отражаться от стены и вновь попа-
дать на вход в испаритель (поз. 2),
вместо того, чтобы циркулировать
по всему объему камеры.
Этот охлаждаемый воздух смешивается со всасываемым теплым воздухом (поз. 3), понижая
тем самым температуру воздуха на входе в испаритель.
При этом полный перепад температур остается почти постоянным, но поскольку на входе в
испаритель воздух становится более холодным, температура кипения падает и появляются
ïðèçíàêè íåèñïðàâíîñòè òèïà “ñëèøêîì ñëàáûé èñïàðèòåëü”. Âäîáàâîê ê ïëîõîé öèðêóëÿ-
ции воздуха внутри холодильной камеры, ухудшается охлаждение скоропортящихся продук-
тов питания, помещенных в камеру, а температура в ней повышается.
20. Плохая циркуляция воздуха в холодильной камере
Хорошая циркуляция воздуха в холодильной камере является основным фактором, позво-
ляющим обеспечить равномерную температуру хранящихся в ней продуктов.
Если испаритель установлен
слишком близко к стене (рас-
стояние A на рис. 20.21), вса-
сывание воздуха затрудняет-
ся, что может привести к не-
желательному снижению рас-
хода воздуха (в пределе, когда
испаритель вплотную при-
жат к стене, он ничего не
будет всасывать!).
Если стеллажи с продуктами
расположены слишком близ-
ко один от другого (рассто-
яние B на рис. 20.21) или от
стены (расстояние C на рис.
20.21), циркуляция воздуха
также затрудняется и вдоба-
вок к плохому охлаждению
продуктов может привести к заметному снижению расхода воздуха через испаритель или
подаче на его вход уже охлажденного воздуха.
Рис. 20.20.
Рис. 20.21.

--- PAGE 127 ---
20. СЛИШКОМ СЛАБЫЙ ИСПАРИТЕЛЬ
ЭЛЕКТРООБОРУДОВАНИЕ
- 127 -
21. Не работает один из вентиляторов испарителя
При повышении потребной холодопроизводительности размеры испарителя возрастают. В
этом случае, чтобы обеспечить достаточный расход воздуха, необходимо использование не-
скольких вентиляторов.
В примере на рис. 20.22 испаритель оборудован дву-
мя осевыми вентиляторами V1 и V2, которые долж-
ны работать одновременно для обеспечения номи-
нального расхода воздуха. Что же произойдет, если
вентилятор V1 будет продолжать работать, а венти-
лятор V2 (независимо от причины поломки: обрыв
обмотки, плохой электрический контакт, отключе-
ние защитным реле...) остановился?
Вентилятор V1, продолжая работать, всасывает воздух и нагнетает его под давлением в меж-
реберное пространство испарителя. Часть воздуха под давлением (поз. 1) проникает между ло-
пастями вентилятора V2 и возвращается в холодильную камеру, не пройдя через испаритель.
Этот паразитный поток является крайне нежелательным, поскольку может вызвать
вращение вентилятора V2 в обратную сторону!
Неопытный ремонтник, основываясь только на визуальном контроле, может сделать оши-
бочный вывод о том, что вентилятор V2 работает нормально, тогда как простое измерение
потребляемого тока позволяет немедленно обнаружить неисправность.
Следовательно, эта неисправность приводит к резкому падению расхода воздуха через испа-
ритель и сопровождается всеми признаками того, что испаритель слишком слабый.
22. Два однофазных вентилятора подключены последовательно
Если испаритель оборудован двумя
однофазными вентиляторами, они
обязательно должны быть соединены
в параллель, чтобы каждый двигатель
был запитан напряжением 220 В и
работал нормально.
Если из-за ошибки монтажа, вентиля-
торы будут включены в сеть после-
довательно (см. рис. 20.23), то каж-
дый из них будет находиться под на-
пряжением 110 В (вместо 220 В).
Снижение напряжение питания при-
ведет к сильному падению скорости
вращения вентиляторов и, следовательно, к существенному уменьшению расхода воздуха,
ñîïðîâîæäàåìîìó ïðèçíàêàìè íåèñïðàâíîñòè òèïà “ñëèøêîì ñëàáûé èñïàðèòåëü”.
V1
V2
220 В
220 В
110 В
110 В
220 В
220 В
M
220 В
M
220 В
M
220 В
M
220 В
Рис. 20.22.
Рис. 20.23.

--- PAGE 128 ---
21. РАЗРУШЕНИЕ КЛАПАНОВ
- 128 -
ОХЛАЖДЕНИЕ
Ïåðåä òåì, êàê ïðèñòóïèòü ê èçó÷åíèþ íåèñïðàâíîñòè òèïà “ñëèøêîì ñëàáûé êîìïðåññîð”,
в настоящем разделе предлагается анализ причин, могущих вызвать разрушение клапанов
холодильного компрессора, а также последствия и способы обнаружения такой поломки.
A) Почему разрушаются клапаны?
Основная причина разрушения клапанов (как всасывания, так и нагнетания) заключается в
гидравлическом ударе, который возникает в магистрали всасывания и из нее доходит до ци-
линдров компрессора.
Если масло или жидкий хладагент, независимо от
того, чем это вызвано, поступает в больших коли-
чествах на вход в компрессор (поз. 1 на рис 21.1),
часть этой жидкости, вместо того, чтобы по отвер-
стию возврата масла (поз. 2) перетечь в картер, мо-
жет попасть в цилиндры.
При этом, поскольку жидкость несжимаема и ее ско-
рость гораздо меньше, чем скорость газов, проходя-
щих через нагнетательные клапаны (при обычной ско-
рости вращения привода компрессора 1450 об/мин
поршень в цилиндре совершает 24 возвратно-по-
ступательных цикла в секунду!), в цилиндре во вре-
мя подъема поршня развивается чрезвычайно вы-
сокое давление.
Расположенные со стороны поршня клапаны всасы-
вания под действием этого давления очень сильно
выгибаются наружу (поз. 3) и могут либо разру-
шиться, либо, что бывает чаще, треснуть по длине.
Клапаны нагнетания, как правило, менее хрупкие (хотя они также иногда могут разрушиться
при особо сильных гидроударах), так как они расположены с наружной поверхности кла-
панной головки и защищены пружиной, прижимающей их к головке (поз. 4).
Б) Что может быть причиной гидроударов?
Одной из наиболее частых причин возникновения гидроударов бесспорно является перераз-
меренность ТРВ, питающего испаритель.
Â ýòîì ñëó÷àå ÒÐÂ ðàáîòàåò â ðåæèìå “âñå èëè íè÷åãî”, òî åñòü ñ ïóëüñàöèÿìè îò ïîëíîãî
открытия до полного закрытия, и компрессор периодически получает более или менее тя-
желые гидроудары в зависимости от степени переразмеренности ТРВ.
Другой серьезной причиной гидроударов является перетекание жидкого хладагента в нагне-
тательную полость головки цилиндра или в картер компрессора (ñì. ðàçäåë 28 “Ïðîáëåìà
ïåðåòåêàíèÿ æèäêîãî õëàäàãåíòà”).
21. РАЗРУШЕНИЕ КЛАПАНОВ
Рис. 21.1.

--- PAGE 129 ---
21. РАЗРУШЕНИЕ КЛАПАНОВ
- 129 -
ОХЛАЖДЕНИЕ
Наконец, гидроудары также могут быть вызваны неудачной конструкцией всасывающих и
нагнетательных трубопроводов, приводящей либо к появлению больших масляных пробок во
всасывающей магистрали компрессора, либо к накоплению жидкости в нагнетательной полос-
ти головки цилиндра при остановке компрессора (ñì. ðàçäåë 37 “Ïðîáëåìà âîçâðàòà ìàñëà”).
В) Каковы последствия разрушения клапанов?
Первым последствием разрушения клапа-
на является потеря производительности
компрессора из-за падения расхода всасы-
ваемого хладагента.
Возьмем в качестве примера поломку
всасывающего клапана (поз. 1 на рис.
21.2) в компрессоре, состоящем из двух
цилиндров.
Когда поршень опускается, цилиндр нор-
мально заполняется парами из магистрали
всасывания. Когда же поршень поднима-
ется, никакое повышение давления в ци-
линдре с разрушенным клапаном невоз-
можно и клапан нагнетания не может от-
крыться. Газ, который находился внутри
дефектного цилиндра, возвращается в кол-
лектор всасывания.
С другой стороны, исправный цилиндр
(поз. 2) всасывает и нагнетает нормально,
и компрессор работает как одноцилинд-
ровый.
Если разрушен нагнетающий клапан
(поз. 3 на рис 21.3), то при опускании
поршня газ из магистрали нагнетания
проникает в цилиндр и клапан всасывания
открыться не может.
Как и в предыдущем случае, при подъеме
поршня никакого повышения давления не
происходит, но на этот раз газ возвраща-
ется в коллектор нагнетания.
Однако исправный цилиндр (поз. 4) вса-
сывает и нагнетает нормально.
При разрушении клапана как высокого, так и низкого давления, кар-
тина одинаковая: компрессор работает как одноцилиндровый.
Рис. 21.2.
Рис. 21.3.

--- PAGE 130 ---
21. РАЗРУШЕНИЕ КЛАПАНОВ
- 130 -
ОХЛАЖДЕНИЕ
Итак, каким бы ни был разрушенный клапан (высокого или низкого давления), с точки зре-
ния механики результат строго один и тот же: цилиндр, на котором это произошло, становится
совершенно неработоспособным, как если бы его не было вовсе. Незамедлительным следст-
вием такого дефекта является снижение объема всасываемого компрессором газа и, следова-
тельно, падение массового расхода хладагента в контуре установки. Падение массового рас-
хода хладагента приводит к снижению холодопроизводительности (другие симптомы будут
èçó÷åíû â ñëåäóþùåì ðàçäåëå 22 “Ñëèøêîì ñëàáûé êîìïðåññîð”).
При поломке клапанов может возникнуть и другая проблема, если кусочки металла, образо-
вавшиеся при разрушении клапана, упадут внутрь цилиндра на поршень (см. рис. 21.4).
Тогда, чрезвычайно быст-
рое возвратно-поступатель-
ное движение поршня будет
происходить вместе с этими
кусочками, что чревато об-
разованием многочисленных
и глубоких царапин как на
стенках цилиндра, так и на
головке поршня (может слу-
читься также, что кусочек
клапана застрянет между
цилиндром и юбкой поршня
или между цилиндром и
поршневым кольцом, при-
водя к появлению глубоких
трещин как на цилиндре, так
и на поршне).
Когда поршень поднимается, давление в цилинд-
ре возрастает (см. поз. 1 на рис. 21.5) до тех пор,
пока не откроется нагнетательный клапан.
Если на стенках цилиндра имеются царапины,
значительная часть газа высокого давления мо-
жет просочиться по этим царапинам в картер
компрессора (поз. 2) ввиду разности давлений с
одной и с другой сторон поршня.
Этот газ, который по царапинам просачивается
в картер, вместо того, чтобы попасть в холодиль-
ный контур, приводит к снижению массового
расхода на выходе из компрессора (и, следо-
вательно, падению холодопроизводительности),
что может иногда обусловливать появление при-
çíàêîâ, àíàëîãè÷íûõ íåèñïðàâíîñòè òèïà “ñëèø-
êîì ñëàáûé êîìïðåññîð”.
Таким образом, когда ремонтник меняет разрушенный клапан, он
должен внимательно осмотреть состояние поверхности цилиндра и
поршня с целью обнаружения возможных царапин и кусочков клапана.
Разрушенный клапан НД
Царапины
Кусочки
клапана НД
Рис. 21.4.
Рис. 21.5.

--- PAGE 131 ---
21. РАЗРУШЕНИЕ КЛАПАНОВ
- 131 -
ОХЛАЖДЕНИЕ
Заметим также, что если на верхней части поршня имеются царапины, их объем добавляется
к объему вредного пространства, что вызывает дополнительное снижение массового расхода
и, следовательно, падение холодопроизводительности (ñì. ðàçäåë 9 “Âëèÿíèå äàâëåíèÿ íà
ìàññîâûé ðàñõîä è õîëîäîïðîèçâîäèòåëüíîñòü”).
Наконец, нужно иметь ввиду, что при осмотре бессальниковых компрессоров в случае раз-
рушения клапанов необходимо проверить отсутствие кусочков клапана в обмотке электро-
двигателя, а также между ротором и статором, поскольку эти кусочки могут застрять и там,
вызывая местные короткие замыкания обмотки и ее перегорание.
Г) Как обнаружить поломку клапанов?
Общие признаки поломки клапанов (главным образом, снижение холодопроизводительности,
высокое давление всасывания и падение давления нагнетания) будут подробно рассмотрены
в следующем ðàçäåëå 22 “Ñëèøêîì ñëàáûé êîìïðåññîð”. Однако всякий раз, когда появляют-
ñÿ ïðèçíàêè íåèñïðàâíîñòè òèïà “ñëèøêîì ñëàáûé êîìïðåññîð” è ðåìîíòíèê íà÷èíàåò äóìàòü
о том, что вероятной причиной может быть разрушение клапанов, для многоцилиндровых ком-
прессоров с демонтируемыми головками блоков существует способ проверить точность диаг-
ноза и определить, какую из головок следует демонтировать и проверить в первую очередь.
Рассмотрим, например, двухци-
линдровый компрессор. Цилиндр
(поз. 1 на рис. 21.6) работает нор-
мально, всасывает холодные па-
ры из испарителя и нагнетает на-
гретые в результате сжатия пары.
Следовательно, головка 1 будет
очень горячей со стороны нагне-
тания и тепловатой (или даже
прохладной) со стороны всасыва-
ния. С другой стороны, при раз-
рушенном клапане головки 2, хо-
лодный газ не всасывается в эту
головку (поз. 2) и не охлаждает ее.
В результате головка 2 будет го-
рячей со стороны всасывания и
достаточно ее просто потрогать
и, сравнив ее температуру с тем-
пературой другой головки, надеж-
но и быстро установить поломку.
Конечно, если компрессор оборудован регулятором производительности, с помощью кото-
рого отключается часть цилиндров, перед выполнением такой проверки необходимо включить
компрессор для работы в течение нескольких минут на полной мощности с задействованием
всех цилиндров.
Таким образом, чтобы обнаружить поломку клапанов, обычно бывает
достаточно пощупать головки блока цилиндров со стороны всасывания
и оценить температуру каждой головки. ВНИМАНИЕ! ДЕЛАТЬ ЭТО
НУЖНО ОЧЕНЬ ОСТОРОЖНО, поскольку температура головок со
стороны нагнетания может быть около 100°С!
“Ãîðÿ÷î”
“Òåïëî”
“Ãîðÿ÷î”
Рис. 21.6.

--- PAGE 132 ---
21. РАЗРУШЕНИЕ КЛАПАНОВ
- 132 -
ОХЛАЖДЕНИЕ
В данном случае, если одна из головок оказывается аномально горячей по сравнению с дру-
гими, это может означать не только поломку клапана, но и плохую работу устройства раз-
грузки подозрительного цилиндра (см. раздел 84).
Существует и другой способ проверки состояния клапанов. Если клапан дефектный, снижа-
ется всасывающая способность цилиндра. Поэтому при закрытом жидкостном вентиле на
ресивере время падения давления в системе обязательно будет больше, нежели при нормаль-
ной работе всех клапанов.
Однако этот способ применим только для установок, в которых время падения давления и
условия проведения такого эксперимента заранее оговорены и известны, поскольку в общем
случае очень трудно определить в норме или нет находится время снижения давления, если
оно неизвестно для исправного компрессора. Поэтому при вводе в эксплуатацию новой ус-
тановки, мы рекомендуем откачать хладагент из испарителя с помощью компрессора и полу-
ченные результаты занести в паспорт установки с тем, чтобы облегчить последующие опе-
рации по ее обслуживанию и проверкам. Например:
13.03.2003 г. Давление нагнетания 15,4 бар. Время падения давления всасыва-
ния от 4,5 бар до 0,5 бар после закрытия жидкостного вентиля на ресивере
составляет для компрессора №1 48 секунд.
Такая запись позволит ремонтнику или обслуживающему персоналу в дальнейшем отслежи-
вать возможное изменение во времени (по мере наработки) всасывающей способности ком-
прессора и сделать вывод о степени герметичности клапанов, поршневых колец и т.д.
Другим интересным показате-
лем является поведение во вса-
сывающей магистрали давле-
ния после остановки компрес-
сора по окончании откачки
хладагента из контура при
закрытом жидкостном вентиле
ресивера.
После снижения давления в
контуре (например, до 0,5 бар)
масло, находящееся в картере
(поз. 2 на рис 21.7), может в
результате падения давления
выделить некоторое количест-
во хладагента, что вызывает
небольшой рост давления, ко-
торый очень быстро прекра-
щается (например, при дости-
жении 0,7 бар).
Если клапан всасывания разрушен (поз. 1), то после дегазации масла давление больше не
растет.
С другой стороны, если разрушен клапан нагнетания (поз. 3), то после остановки компрес-
сора давление во всасывающей магистрали (НД) сначала будет медленно расти из-за дегаза-
ции масла, но на этом оно не остановится и продолжит медленный подъем до тех пор, пока
не сравняется с давлением в нагнетательной магистрали (ВД).
Попробуйте найти объяснение этому явлению, прежде чем продолжите дальнейшее чтение.
Рис. 21.7.

--- PAGE 133 ---
21. РАЗРУШЕНИЕ КЛАПАНОВ
- 133 -
ОХЛАЖДЕНИЕ
В любом случае НД устанавливается в картере под поршнем.
Если разрушен клапан всасывания, это означает, что НД установится также и над поршнем.
Однако, если разрушен клапан
нагнетания, то после останов-
ки компрессора над поршнем
установится ВД. Поскольку
поршень, к счастью, не соеди-
нен наглухо с цилиндром, и
принимая во внимание суще-
ственную разницу давлений
над поршнем и под ним, мы
вправе считать, что пары ВД
будут через зазоры в поршне-
вых кольцах проникать под
поршень (см. рис. 21.8).
Эти нормальные утечки газа
между поршнем и цилиндром
приводят к подъему НД при
разрушении клапана нагнета-
ния (Внимание! Утечка через жидкостной вентиль также может вызвать подъем НД. Следо-
вательно, жидкостной вентиль должен быть полностью закрытым и герметичным).
Заметим, что подъем НД будет происходить тем быстрее, чем хуже герметичность поршне-
вых колец и таким образом скорость подъема НД может служить для оценки их состояния.
В случае, когда разрушен клапан всасывания, никакого подъема НД, кроме того, что вызван
дегазацией масла, не будет. Таким образом, данное испытание позволяет ремонтнику получить
ориентировку относительно объекта его внимания, если он решил снять головку блока ци-
линдров, чтобы проверить состояние клапанов.
Другой важной характеристикой, позволяющей косвенно судить о состоянии клапанов, явля-
ется, без сомнения, сила тока, потребляемого двигателем компрессора.
Действительно, если клапан разрушен, соответствующий цилиндр становится бездействую-
щим и двигателю для обеспечения работы компрессора нужно меньше энергии.
Следовательно, он начинает потреблять меньше энергии из электросети и сила тока, прохо-
дящего через двигатель, заметно падает.
Поскольку сила тока, потребляемого компрессором, зависит от условий его работы (главным
образом от величины давления нагнетания), необходимо точно указать ее значение в паспорте
установки при предшествовавших замерах.
Например:
19.03.2003 г. НД = 4,5 бар. ВД = 16,2 бар. Сила тока, потребляемого компрес-
сором №1 = 3 Ч 16,2 A при напряжении 3 Ч 387 В.
Таким образом, перечисленные проверки могут позволить быстро и
точно установить диагноз в случае неисправных клапанов.
Разрушен клапан НД
Разрушен клапан ВД
Утечки
Рис. 21.8.

--- PAGE 134 ---
21. РАЗРУШЕНИЕ КЛАПАНОВ
- 134 -
ОХЛАЖДЕНИЕ
Тем не менее, перед снятием головки блока компрессора для проверки состояния клапа-
нов ремонтник должен подготовить все необходимое для демонтажа, ремонта и последую-
щей сборки компрессора (динамометрический ключ, клапаны, прокладки клапанов и голов-
ки блока...).
Во время ремонта у ремонтника может не оказаться в запасе нужной прокладки и тогда он
будет вынужден изготовить ее сам. Для этого необходимо использовать клингерит (или ана-
логичный материал) той же толщины, что и у прокладки фабричного изготовления...
Действительно, представим себе, что при осмотре разрушенного клапана всасывания (поз. 1
на рис 21.9) ремонтник по неосторожности повредил пластинчатую клапанную прокладку
(поз. 2) во время разборки цилиндра. Поскольку у него под рукой не было нужной прокладки
и для того, чтобы сделать “êàê ìîæíî ïðî÷íåå”, он изготовил для замены прокладку из ма-
териала более толстого, чем был вначале (поз. 3) и с этой прокладкой запустил установку.
Напомним, что в поршневых компрессорах, чтобы не допустить удара поршня о пластины
клапанов, необходимо иметь предохраняющее пространство в цилиндре, обеспечивающее
механическую безопасность и называемое мертвым объемом, так как его наличие приводит
к потерям холодопроизводительности (ñì. ðàçäåë 9 “Âëèÿíèå äàâëåíèÿ íà ìàññîâûé ðàñõîä
è õîëîäîïðîèçâîäèòåëüíîñòü”).
Пространство мертвого объема (поз. 4) над поршнем зависит от расстояния между верхней
мертвой точкой поршня и плоскостью головки блока цилиндров. Однако некоторые конст-
рукторы компрессоров в качестве высоты мертвого объема используют толщину проклад-
ки головки блока.
В нашем примере, когда поршень (поз. 5) будет находиться в верхней мертвой точке, объем
газа ВД, заключенный во вредном пространстве (поз. 6), окажется гораздо большим, чем это
предусматривалось конструктором вначале (поз. 7), что будет приводить к потерям холодо-
производительности.
Примечание. Перед установкой в блок новых прокладок нужно пол-
ностью смазать обе их поверхности холодильным маслом. Этим вы
снизите опасность их разрыва при последующем демонтаже. Дейст-
вительно, чтобы осмотреть или отремонтировать клапаны компрес-
сора, ремонтник должен снять головку блока. В этот момент, если
пластинчатая прокладка клапанов не была перед установкой пол-
ностью смазана маслом, появится опасность разрушения прокладки
èç-çà òîãî, ÷òî îíà ìîæåò ñèëüíî “ïðèêèïåòü” ê ìåòàëëó.
Рис. 21.9.

--- PAGE 135 ---
21. РАЗРУШЕНИЕ КЛАПАНОВ
- 135 -
ОХЛАЖДЕНИЕ
В зависимости от условий работы, увеличение толщины прокладки головки блока на 1 мм
может приводить к снижению холодопроизводительности на 5...10 %.
В заключение отметим, что слишком тонкая прокладка при работе агрегата может привести
к очень серьезным механическим повреждениям в результате нагрева поршня, его расшире-
ния и последующих ударов о клапанную пластину.
Д) Некоторые особенности работы компрессоров
при параллельном монтаже
Позднее мы увидим преимущества параллельного монтажа двух компрессоров вместо уста-
новки только одного (ñì. ðàçäåë 30 “Ïðîáëåìà ïîâûøåííîé ÷àñòîòû âêëþ÷åíèÿ êîìïðåññî-
ðîâ”). Пока же представим, что нагнетающие патрубки двух компрессоров, смонтированных
в параллель, соединены так, как показано на рис. 21.10. При этом компрессор C2 остановлен,
а компрессор C1 работает. Соединение
патрубков по такой схеме приводит к то-
му, что не только часть масла, нагнетае-
мая компрессором С1, может накапли-
ваться в головке компрессора С2, но бо-
лее того, в головку компрессора С2 будет
попадать и там конденсироваться хлада-
гент, если компрессор С2 остановлен на
длительный период, так как температура
его головки в этом случае равна темпе-
ратуре окружающей среды.
Если же нагнетающий клапан компрессо-
ра С2 имеет негерметичность, то вслед-
ствие перепада давления на нем, часть
жидкости (поз. 1) может попадать в по-
лость цилиндра C2 и тогда при запуске
возникает опасность сильного гидроуда-
ра в компрессоре С2.
Чтобы ограничить возможность возник-
новения этих явлений, предпочтительно
соединять нагнетающие патрубки двух
параллельно смонтированных компрес-
соров так, как указано на рис. 21.11.
Можно встретить также монтаж, указан-
ный на рис. 21.12, с лирообразным ком-
пенсатором, проходящим по земле. Лиро-
образный компенсатор (поз. 1), находя-
щийся в непосредственной близости от
компрессоров, имеет ту же температуру,
что и окружающая среда.
Он служит жидкостной ловушкой (см. раз-
äåë 37 “Ïðîáëåìû âîçâðàòà ìàñëà”), оди-
наково хорошо работающей как по отноше-
нию к маслу, так и по отношению к жидко-
му хладагенту, а также, дополнительно к
этому, позволяет ослабить вибрации и ском-
пенсировать тепловые деформации труб.
Обратите также внимание на трубопровод
выравнивания уровня масла (поз. 2).
C1
C2
C1
C2
НЕТ
ДА
Рис. 21.11.
Рис. 21.10.
Рис. 21.12.

--- PAGE 136 ---
21. РАЗРУШЕНИЕ КЛАПАНОВ
- 136 -
ОХЛАЖДЕНИЕ
Однако приведенные способы соединения хотя практически полностью и исключают накоп-
ление масла в головке блока остановленного компрессора, тем не менее не позволяют избе-
жать попадания в нее паров хладагента и их последующей конденсации там...
Чтобы быть совершенно уверенным в том, что при остановке одного из параллельно смон-
тированных компрессоров в его головку блока не попадут пары хладагента, иногда на нагне-
тающих патрубках каждого из таких компрессоров устанавливают обратные клапаны.
Заметим, однако, что такое решение чревато своими нежелательными последствиями и для
достижения желаемого эффекта всегда требует принятия некоторых предосторожностей.
Во-первых, обратные клапаны должны иметь минимально возможные гидросопротивления,
так как повышая потери давления на нагнетающей магистрали, они вызывают рост темпера-
туры нагнетающих паров и заметное снижение холодопроизводительности.
Во-вторых, достаточно мельчайшей посторонней частицы (медной стружки, капельки отор-
вавшегося припоя или флюса...), попавшей под седло обратного клапана, чтобы нарушить его
герметичность и, следовательно, работоспособность, поэтому монтаж холодильного контура
с обратными клапанами должен производиться исключительно аккуратно и тщательно.
Наконец, большинство обратных кла-
панов ìîãóò “õëîïàòü” вследствие
пульсации давления нагнетания, если
они установлены слишком близко к
нагнетающему патрубку, что создает
опасность их быстрого разрушения.
Следовательно, для эффективной рабо-
ты обратного клапана на магистрали
нагнетания его нужно устанавливать
как можно дальше от компрессора и
предпочтительно после глушителя (или
маслоотделителя), что позволит задер-
жать возможные посторонние частицы
и ослабить пульсации давления.
Заметим, что глушитель при монта-
же устанавливается таким образом,
чтобы обеспечить свободную цирку-
ляцию масла, для чего на его наруж-
ной поверхности выгравировано
àíãëèéñêîå ñëîâî “Òîð”, ÷òî îçíà÷à-
åò “Âåðõ”. Ïðè óñòàíîâêå ãëóøèòåëÿ
и обратного клапана необходимо учи-
тывать направление движения жид-
кости и строго соблюдать инструк-
цию разработчика (см. рис. 21.13).
Проблемы поломки клапанов, вызванные гидроударами, очень часто служат причиной неис-
ïðàâíîñòè òèïà “ñëèøêîì ñëàáûé êîìïðåññîð”, ê èçó÷åíèþ êîòîðîé ìû ïåðåõîäèì â ñëåäóþ-
щем разделе...
НЕТ
НЕТ
НЕТ
ДА
Рис. 21.13.

--- PAGE 137 ---
22. СЛИШКОМ СЛАБЫЙ КОМПРЕССОР
- 137 -
ОХЛАЖДЕНИЕ
Íåèñïðàâíîñòüþ òèïà “ñëèøêîì ñëàáûé êîìïðåññîð” ìû áóäåì íàçûâàòü âñå àíîìàëèè, ñïî-
собные вызвать потерю мощности компрессора.
Для анализа проявления этой неисправности в холодильном контуре в качестве примера будем
рассматривать двухцилиндровый компрессор с разрушенным клапаном всасывания.
A) Проявления в самом компрессоре
При разрушенном клапане вса-
сывания (поз. 1 на рис. 22.1)
никакого повышения давления
в цилиндре с разрушенным
клапаном во время подъема
соответствующего поршня не
происходит.
Следовательно, нагнетающий
клапан на этом цилиндре от-
крываться больше не может и
газ возвращается в магистраль
всасывания.
В результате возвратно-посту-
пательное движение поршня в
этом цилиндре не вызывает ни
нагнетания, ни всасывания хла-
дагента.
С другой стороны, исправный цилиндр всасывает и нагнетает нормально (поз. 2).
Таким образом, все происходит так, как в одноцилиндровом компрессоре и расход газа, кото-
рый он способен всосать, падает наполовину.
Имея ввиду, что испаритель при этом способен произвести гораздо больше пара, чем может
всосать компрессор, можно ожидать аномального подъема давления кипения (поз. 3).
Б) Проявления в системе ТРВ/испаритель
Напомним, что каждый килограмм жидкого хладагента, проходя через испаритель, выкипает,
поглощая тепло и производя некоторое количество пара.
22. СЛИШКОМ СЛАБЫЙ КОМПРЕССОР
22.1. АНАЛИЗ СИМПТОМОВ
Поскольку компрессор всасывает вполовину меньше хладагента, мас-
совый расход хладагента, циркулирующего в контуре, также падает
почти в 2 раза.
Рис. 22.1.

--- PAGE 138 ---
22. СЛИШКОМ СЛАБЫЙ КОМПРЕССОР
- 138 -
ОХЛАЖДЕНИЕ
Поскольку массовый расход хладагента вдвое уменьшился, количество поглощаемого испа-
рителем тепла, а, следовательно, и холодопроизводительность также упали.
Уменьшение холодопроиз-
водительности приводит к
повышению температуры
внутри охлаждаемого по-
мещения и заставляет по-
требителя обратиться к ре-
монтнику, так как “ñòàëî
ñëèøêîì æàðêî“.
Ввиду того, что темпера-
тура в охлаждаемом поме-
щении стала слишком вы-
сокой, температура возду-
ха на входе в испаритель
(поз. 4 на рис. 22.2) также
повысилась.
Более того, из-за снижения
холодопроизводительнос-
ти уменьшился перепад
температуры воздуха ∆θ,
что приводит к заметному повышению температуры воздушной струи на выходе из испа-
рителя (поз. 5).
Другая проблема может возникнуть из-за того, что ТРВ был выбран для обеспечения расхода
хладагента, соответствующего номинальной производительности испарителя и компрессора.
Так как производительность испарителя аномально упала, он начинает вести себя так, как
если бы ТРВ оказался сильно переразмеренным.
Эта переразмеренность дросселирующего органа может иногда приводить к пульсациям
давления и периодически вызывать слабые гидроудары (ñì. ðàçäåë 8.2 “Çàìå÷àíèÿ ïî ïîâîäó
ïóëüñàöèé ÒÐÂ”).
Периодические гидроудары (поз. 6) и повышенное значение давления кипения не должны
вводить в заблуждение неопытного ремонтника, который может ошибочно считать, что ТРВ
слишком велик.
Действительно, слишком слабый компрессор вызывает значительное падение холодопроиз-
водительности, тогда как слишком большой ТРВ обеспечивает абсолютно нормальную холо-
допроизводительность.
В) Проявления в системе компрессор/конденсатор
Охлаждение двигателей герметичных или бессальниковых компрессоров в основном обес-
печивается за счет всасываемых паров. Поскольку количество паров резко падает, охлажде-
ние двигателя ухудшается и корпус компрессора будет более горячим (поз. 7 на рис. 22.3).
ÂÍÈÌÀÍÈÅ! ÍÅ ÏÓÒÀÉÒÅ ÍÅÈÑÏÐÀÂÍÎÑÒÈ ÒÈÏÀ “ÑËÈØÊÎÌ
ÑËÀÁÛÉ ÊÎÌÏÐÅÑÑÎÐ” È “ÑËÈØÊÎÌ ÁÎËÜØÎÉ ÒÐÂ”.
Рис. 22.2.

--- PAGE 139 ---
22. СЛИШКОМ СЛАБЫЙ КОМПРЕССОР
- 139 -
ОХЛАЖДЕНИЕ
Более того, мы видели, что холодопроизводительность компрессора упала. Следовательно, кон-
денсатор стал переразмеренным по отношению к имеющейся холодопроизводительности,
так как был вначале рассчитан на сброс тепла, исходя из ее номинального значения.
Таким образом, вновь все происходит так, как если бы конденсатор стал переразмеренным.
Если используемый способ регулировки давления конденсации не позволяет менять расход
воздуха через конденсатор, то перепад температуры воздуха ∆θвозд становится меньше но-
минального, а температура воздуха на выходе из конденсатора (поз. 8) падает. Из-за перераз-
меренности конденсатора давление конденсации (поз. 9) уменьшается в соответствии с ис-
пользуемым способом его регулировки.
Ввиду того, что расход циркулирующего по контуру хладагента упал, образовавшиеся излиш-
ки жидкого хладагента будут накапливаться в ресивере и конденсаторе. Поскольку в конден-
саторе становится больше жидкости, зона переохлаждения увеличивается, а температура
жидкости в нижней части конденсатора падает. В результате переохлаждение жидкости, изме-
ренное на выходе из конденсатора (поз. 10) будет вполне нормальным или даже повышенным.
Наконец, принимая во внимание, что работает только один цилиндр, механическая энергия,
передаваемая компрессором хладагенту для обеспечения его циркуляции, также уменьшается.
Соответственно уменьшается и потребляемая компрессором электроэнергия, то есть сила тока,
проходящего через электродвигатель, становится заметно меньше. Простое измерение с
помощью амперметра позволяет очень быстро убедиться, что сила тока, потребляемого дви-
гателем, стала гораздо меньше, чем указано на табличке его корпуса.
Åùå ðàç íàïîìèíàåì: íå ïóòàéòå íåèñïðàâíîñòè òèïà “ñëèøêîì ñëà-
áûé êîìïðåññîð” è “ñëèøêîì áîëüøîé ÒÐÂ”. Â ïîñëåäíåì ñëó÷àå äàâëå-
ние конденсации будет вполне нормальным или слегка повышенным.
Рис. 22.3.

--- PAGE 140 ---
22. СЛИШКОМ СЛАБЫЙ КОМПРЕССОР
- 140 -
ОХЛАЖДЕНИЕ
22.2. ОБОБЩЕНИЕ СИМПТОМОВ
Количество тепла,
поглощаемое
испарителем 
Потребляемый ток 
Температура
в охлаждаемом
объеме 
Температура воздушной струи
на выходе из испарителя 
Температура
картера 
Количество тепла,
выделяемое кон-
денсатором 
НД 
ВД 
Переохлаждение хорошее

Тенденция
к росту

Тенденция
к падению
Перегрев:
возможны
пульсации
Рис. 22.4.

--- PAGE 141 ---
22. СЛИШКОМ СЛАБЫЙ КОМПРЕССОР
- 141 -
ОХЛАЖДЕНИЕ
Íå ïóòàéòå ýòó íåèñïðàâíîñòü ñ íåèñïðàâíîñòüþ òèïà “ñëèøêîì áîëüøîé ÒÐÂ”, êîòî-
рая будет давать нормальную холодопроизводительность при одновременном возраста-
нии давления конденсации (íåèñïðàâíîñòü òèïà “ïåðåðàçìåðåííûé ÒÐÂ” äëÿ îõëàäèòåëåé
жидкости рассматривается в разделе 87.4).
В случае сомнений сравните потребляемый ток со значением тока, указанным на плас-
тинке, которая прикреплена к корпусу компрессора.
22.3. АЛГОРИТМ ДИАГНОСТИРОВАНИЯ
ОСНОВНЫМИ ПОКАЗАТЕЛЯМИ ЭТОЙ НЕИСПРАВНОСТИ ЯВЛЯ-
ЮТСЯ АНОМАЛЬНЫЙ РОСТ ДАВЛЕНИЯ КИПЕНИЯ ПРИ НОР-
МАЛЬНОМ ИЛИ ДАЖЕ НЕСКОЛЬКО ЗАНИЖЕННОМ ДАВЛЕНИИ
КОНДЕНСАЦИИ И НЕДОСТАТОЧНОЙ ХОЛОДОПРОИЗВОДИТЕЛЬ-
НОСТИ.
КОМПРЕССОР
СЛИШКОМ СЛАБЫЙ
Снижение холодопроизводительности
(установка перестает охлаждать)
Аномально выросло
давление кипения?
Аномально выросло
давление конденсации?
НЕТ
ДА
ДА
НЕТ
Неисправность
в другом
Неисправность
в другом
Рис. 22.5.

--- PAGE 142 ---
22. СЛИШКОМ СЛАБЫЙ КОМПРЕССОР
- 142 -
ОХЛАЖДЕНИЕ
22.4. ЗАКЛЮЧЕНИЕ
Почему компрессор не охлаждает?.. Посмотрим на манометры...
O! Здорово выросло давление кипения... Может быть великоват ТРВ?..
Я глупец, это ведь невозможно, потому что холодопроизводительность упала...
Давление конденсации кажется нормальным и даже немного упало...
Следовательно с конденсатором все в порядке...
Значит это ни что иное, как...
СЛИШКОМ СЛАБЫЙ КОМПРЕССОР!
НИЗКАЯ ХОЛОДОПРО-
ИЗВОДИТЕЛЬНОСТЬ
НОРМАЛЬНОЕ ВД
ПОВЫШЕН-
НОЕ НД
Рис. 22.6.

--- PAGE 143 ---
22. СЛИШКОМ СЛАБЫЙ КОМПРЕССОР
- 143 -
ОХЛАЖДЕНИЕ
Íàïîìíèì íåêîòîðûå äåôåêòû, ïðèâîäÿùèå ê ïîÿâëåíèþ ñèìïòîìîâ íåèñïðàâíîñòè “ñëèø-
êîì ñëàáûé êîìïðåññîð”.
1. Разрушен или потерял герметичность клапан компрессора
2. Прокладка головки блока или клапанного механизма слишком толстая
3. Цилиндры поцарапаны кусочками разрушенного клапана
Эти дефекты были детально рассмотрены в предыдущем разделе (ñì. ðàçäåë 21 “Ðàçðóøå-
íèå êëàïàíîâ”).
4. Прокладка головки блока негерметична между полостями НД и ВД
Прокладка головки блока, установ-
ленная между головкой и клапанной
плитой, обеспечивает герметичность
не только между полостью головки и
окружающим пространством, но и
между полостями высокого (ВД) и
низкого (НД) давлений.
При разборке головки для осмотра или
ремонта может оказаться, что про-
êëàäêà ãîëîâêè ïðî÷íî “ïðèëèïëà” ê
металлу и при ее отрыве она очень
легко повреждается или разрушается.
Если при сборке ремонтник устано-
вит порванную прокладку (или новую прокладку поставит на плохо очищенную поверхность),
может образоваться щель между полостями ВД и НД внутри самой головки (см. рис. 22.7).
Заметим, что в этом случае в полость НД будут прони-
кать нагретые при сжатии пары ВД и дополнительно к
îáùèì ïðèçíàêàì íåèñïðàâíîñòè òèïà “ñëèøêîì ñëàáûé
êîìïðåññîð” ìû áóäåì èìåòü сильное повышение темпе-
ратуры корпуса компрессора (см. рис 22.8).
Поскольку охлаждение двигателя достигается только
за счет всасываемых паров, подъем температуры мо-
жет оказаться столь значительным, что приведет к
остановке компрессора по команде от встроенного ре-
ле тепловой защиты (Klixon, Kriwan, INT 69...).
Таким образом, перед заменой прокладок необходимо
подумать не только о проверке их состояния и смазке
холодильным маслом, но и о чистоте поверхностей
металла и самой прокладки (с обеих сторон).
22.5. ПРАКТИЧЕСКИЕ АСПЕКТЫ
УСТРАНЕНИЯ НЕИСПРАВНОСТИ
НД
ВД
Утечка
Прокладка
головки
блока
Прокладка
клапанной
плиты
Темпе-
ратура 
Рис. 22.7.
Рис. 22.8.

--- PAGE 144 ---
22. СЛИШКОМ СЛАБЫЙ КОМПРЕССОР
- 144 -
ОХЛАЖДЕНИЕ
5. Компрессор работает вполне нормально,
но его производительность ниже производительности испарителя
Эта проблема главным образом может возникнуть, если при замене компрессора в описание
нового агрегата вкралась ошибка.
Каждый раз при необходимости замены какого-либо агрегата ремонтник должен четко пони-
мать, что только ему самому необходимо изучить каталоги и обзвонить поставщиков, чтобы
получить нужные материалы и агрегаты. Тем не менее, автору этого учебника доводилось
знать одного ремонтника, который для заказа компрессора ограничился таким описанием:
êîæóõ ãåðìåòè÷íûé, ÷åðíîãî öâåòà, âñàñûâàíèå 7/8”, íàãíåòàíèå 5/8”!
6. Не работает или плохо настроен регулятор производительности
Если компрессор оборудован системой регулирования производительности, недостаток мощ-
ности может быть вызван плохой работой этой системы. Например, если регулировка про-
изводительности осуществляется за счет разгрузки цилиндров, недостаток мощности может
возникать из-за плохой настройки регулятора, неисправности в электроклапане разгрузки
цилиндра, механических поломок в управляющем тракте...
Контроль работы электроклапанов, ощупывание головки блока, измерение потребляемой силы
тока могут оказаться весьма полезными для оценки реального режима работы компрессора.
Если регулировка мощности осуществляется при помощи регулятора производительности,
неисправность может быть вызвана паразитной инжекцией горячего газа, происходящей по
разным причинам (см. также раздел 31.1
“Ðåãóëÿòîð ïðîèçâîäèòåëüíîñòè. Ñïîñîá
ïðèìåíåíèÿ”).
Возьмем в качестве примера установку, обо-
рудованную регулятором производитель-
ности с перепуском горячего газа с выхода
компрессора на выход из ТРВ (см. рис 22.9).
Если ремонтник констатирует падение хо-
лодопроизводительности (слишком высокая
температура в охлаждаемом помещении)
ïðè íàëè÷èè ïðèçíàêîâ “ñëèøêîì ñëàáîãî
êîìïðåññîðà” (äàâëåíèå êîíäåíñàöèè êà-
жется нормальным, давление кипения по-
вышено), простое ощупывание перепуск-
ного патрубка (поз. 1) позволит ему тотчас
же понять, что регулятор производитель-
ности открыт, в то время как при повышен-
ной температуре окружающей среды он дол-
жен быть герметично закрыт.
С целью устранения данной проблемы следует настоятельно реко-
мендовать ремонтникам проявлять максимум внимания при состав-
лении выписок из описаний агрегатов, предназначенных для замены.
Рис. 22.9.

--- PAGE 145 ---
22. СЛИШКОМ СЛАБЫЙ КОМПРЕССОР
- 145 -
ОХЛАЖДЕНИЕ
Тогда ремонтнику следует только установить причину того, что регулятор производитель-
ности открыт, хотя давление кипения повышено (плохая настройка, механическая блокиров-
ка...), и устранить эту неисправность.
7. Негерметичность встроенного
предохранительного клапана компрессора
Некоторые конструкторы предусматривают установку внутри компрессора предохранитель-
ного клапана между нагнетающим коллектором и картером (см. рис. 22.10).
Этот клапан предназначен
для сброса ВД при его опас-
ном повышении (например,
в случае неожиданного за-
крытия вентиля нагнетания)
и ограничения роста давле-
ния нагнетания путем сбро-
са избыточного давления че-
рез байпасную магистраль из
полости нагнетания в картер.
Пружина этого клапана тарируется разработчиком таким образом, чтобы клапан оставался
закрытым при номинальных условиях работы. С другой стороны, как только рост давления
нагнетания становится опасным, сила, действующая на клапан, приводит к сжатию пру-
жины и открытию клапана. Газ ВД сбрасывается в картер и клапан вновь закрывается. Если
давление нагнетания опять возрастает, процесс повторяется.
Может случиться так, что этот клапан плохо закрывается или заклинивается в открытом по-
ложении и постоянно пропускает некоторое количество паров ВД в картер.
В зависимости от размеров утечки, эта неисправность дает аналогичные симптомы, как и
при негерметичности прокладки между полостями ВД и НД, особенно в части аномально
высокой температуры корпуса компрессора (как правило, приводящей к отключению ком-
прессора встроенным реле тепловой защиты), а также аномально большую продолжитель-
ность процесса откачки хладагента из испарителя с помощью компрессора и быстрый подъ-
ем давления после остановки компрессора по окончании процесса откачки (если утечки очень
большие, откачать хладагент вообще становится невозможным).
8. Компрессор, рассчитанный на питание переменным током
с частотой 60 Гц, подключен к сети с частотой 50 Гц
Напомним, что скорость вращения электромотора переменного тока зависит от частоты в сети.
Так, например, мотор, изготовленный в США и предназначенный для использования в сети
переменного тока с частотой 60 Гц, будучи включенным в европейскую сеть с частотой 50 Гц,
вместо предусмотренных паспортом 1720 об/мин дает только около 1440 об/мин.
Встроенный
предохранительный клапан
ВД в норме
ВД возросло
Рис. 22.10.

--- PAGE 146 ---
22. СЛИШКОМ СЛАБЫЙ КОМПРЕССОР
- 146 -
ОХЛАЖДЕНИЕ
Эта проблема главным образом может встретиться либо при использовании компрессоров,
изготовленных в США, либо изготовленных в Европе и предназначенных на экспорт для ис-
пользования в странах, где частота переменного тока составляет 60 Гц.
Если такой компрессор подключить к сети с частотой тока 50 Гц, то его число оборотов упа-
дет примерно на 17% и настолько же упадет холодопроизводительность.
Чтобы устранить это несоответствие, некоторые конструкторы предлагают использовать раз-
личные хладагенты в зависимости от того, какая частота переменного тока принята в электро-
сети, с целью поддержания одной и той же холодопроизводительности.
Например, Carrier использовал R500 (вместо R12) в некоторых тепловых насосах, изготов-
ленных в США и оборудованных компрессорами на 60 Гц.
Следовательно, необходимо учитывать, что машина этого типа (пластинка на корпусе ясно
óêàçûâàåò, ÷òî èñïîëüçóåìûé õëàäàãåíò – R500), çàïðàâëåííàÿ ïîñëå ðåìîíòà õëàäàãåíòîì
R12, будет иметь пониженную холодопроизводительность.
Заметим, что R500, также как и R12, относится к категории хлорфторуглеродов (CFC) и пред-
назначен к снятию с производства и исключению из обращения.
9. Поплавок маслоотделителя заклинило в открытом положении
Маслоотделитель, редко используемый в кондиционерах, очень широко применяется в про-
мышленном и торговом холодильном оборудовании (см. раздел 28).
Поскольку в задачу нашего учебника не входит подробное рассмотрение технологии холо-
дильных циклов, напомним просто, что отделитель масла в основном предназначен для мак-
симально возможного ограничения циркуляции масла по холодильному контуру за счет его
отделения от хладагента на выходе из компрессора в нагнетающей магистрали и возвра-
щения в картер компрессора.
Отделяемое от хладагента масло
постепенно накапливается внизу
маслоотделителя (см. рис. 22.11).
Уровень масла поднимается и
приподнимает поплавок с при-
крепленным к нему клапаном,
игла которого при этом открывает
отверстие в сливном патрубке и
масло под действием ВД возвра-
щается в картер компрессора.
Может случиться так, что попла-
вок заклинит в открытом положе-
нии (механическое заедание, по-
падание посторонней частицы под
иглу). В этот период полость на-
гнетания окажется постоянно соединенной с картером, что даст точно такие же симптомы,
как и порванная прокладка головки блока.
Îáíàðóæèòü ýòó íåèñïðàâíîñòü äîñòàòî÷íî ëåãêî – ïðè êàñàíèè ñëèâíîé òðóáêè, ñîå-
диняющей маслоотделитель с картером, можно заметить, что она постоянно горячая.
Трубка
горячая
Поплавок заклинен в
открытом положении
Газ ВД поступает
в картер
Рис. 22.11.

--- PAGE 147 ---
22. СЛИШКОМ СЛАБЫЙ КОМПРЕССОР
- 147 -
ОХЛАЖДЕНИЕ
10. Упало число оборотов компрессора
Эта неисправность главным образом возникает при использовании сальниковых компрес-
соров (двигатель находится снаружи). Падение числа оборотов компрессора может явиться
следствием износа или слабого натяжения ременной передачи. В этом случае неисправность
быстро устраняется либо заменой ремней, либо регулировкой натяжения.
Но падение числа оборотов может быть также из-за слишком маленького диаметра шкива
электродвигателя. В этом случае перед заменой шкива необходимо убедиться, что компрес-
сор может выдержать более высокое число оборотов, и что электромотор имеет достаточный
резерв мощности для обеспечения повышения числа оборотов. Действительно, потребляемая
электрическая мощность растет с ростом числа оборотов компрессора, поэтому необходимо
предварительно изучить кривую роста потребной мощности при увеличении числа оборотов
компрессора, которая прилагается к документации на компрессор его изготовителем, чтобы
определить необходимую для новой скорости вращения электрическую мощность.
Если подтверждается необходимость замены мотора на более мощную модель, следует
предусмотреть некоторые моменты. Действительно, если новый мотор может потреблять явно
большую мощность, возрастает сила тока и необходимо, чтобы все электрооборудование
было рассчитано на это увеличение (сечение электропроводки и соединительных проводов,
мощность плавких предохранителей, размер контакторов, диапазон регулирования реле теп-
ловой защиты...).
Более того, новый мотор может иметь другие габариты и установочные размеры, другой диа-
метр оси (для насаживания шкива). Скорее всего он потребует также замены ременной пере-
дачи (другая длина, другое сечение).
Заметим, что с оборудованием типа “Èíâåðòîð” (преобразователь частоты), которое регули-
рует число оборотов путем изменения частоты тока источника питания, или при использо-
вании двигателей постоянного тока с регуляторами напряжения и выпрямителями, управле-
ние производительностью компрессора производится с помощью электронного устройства.
Прежде, чем ставить окончательный диагноз, необходимо убедиться в том, что компрессор
способен вращаться с максимальным числом оборотов, например, задав максимальное зна-
чение потребной холодопроизводительности.
11. Слишком высокая тепловая нагрузка
Хотя этот случай не позволяет говорить о наличии неисправности именно в установке (потому,
что установка, пусть и недостаточной холодопроизводительности, работает вполне нормаль-
но), ремонтник должен уметь распознавать проблемы, возникающие при слишком больших
тепловых нагрузках по отношению к номинальной холодопроизводительности установки.
В качестве примера укажем на такие обстоятельства, когда в кондиционируемом помещении
сильно возрастает температура из-за того, что в разгаре лета окна оставлены открытыми или
если шторы, защищающие огромные застекленные проемы от прямых солнечных лучей, не
опущены.
Точно такая же проблема возникает в холодильной камере с плохой теплоизоляцией или в
камере с постоянно открытыми дверьми, а также если закладываемые на хранение продукты
имеют очень большую массу или высокую температуру.
Температура в охлаждаемом объеме при этом падает очень медленно и давление кипения ос-
тается аномально высоким (так как полный температурный перепад почти постоянный), что
может ошибочно заставить думать о нехватке производительности компрессора.

--- PAGE 148 ---
22. СЛИШКОМ СЛАБЫЙ КОМПРЕССОР
- 148 -
ОХЛАЖДЕНИЕ
12. Золотник клапана обратимости цикла
в тепловом насосе застрял в среднем положении
При работе теплового насоса может слу-
читься так, что золотник клапана обра-
тимости цикла заклинит в промежуточ-
ном положении (см. рис. 22.12).
В этот момент образуется более или ме-
нее свободный проход между полостя-
ми всасывания и нагнетания, что может
привести к появлению тех же признаков,
÷òî è ïðè íåèñïðàâíîñòè òèïà “ñëèø-
êîì ñëàáûé êîìïðåññîð”.
Ïîäðîáíåå ñìîòðè ðàçäåë 52 “×åòûðåõ-
õîäîâîé êëàïàí îáðàòèìîñòè” è ðàç-
äåë 60 “Îòòàéêà”.
Если золотник застрял в среднем
положении, между полостями
всасывания и нагнетания образуется
короткозамкнутый контур
Думаете, что
не хватает
хладагента?
А может быть
слабый ТРВ?
А вдруг
это слабый
испаритель?
Нет! Вы наконец
определились.
Это преждевременное
дросселирование!
Рис. 22.12.

--- PAGE 149 ---
- 149 -
23. ЧРЕЗМЕРНАЯ ЗАПРАВКА
ОХЛАЖДЕНИЕ
Íåèñïðàâíîñòüþ òèïà “÷ðåçìåðíàÿ çàïðàâêà” ìû áóäåì íàçûâàòü òàêóþ íåèñïðàâíîñòü õîëî-
дильной установки, при которой причиной дефекта является слишком большое количество
хладагента внутри холодильного контура. Рассмотрим симптомы этой неисправности.
A) Проявления в системе компрессор/конденсатор
Количество хладагента, содержащегося в испарителе, регулируется при помощи ТРВ, поэто-
му возможные излишки жидкости там находиться не могут.
Единственными местами контура, где есть для этого свободное пространство, являются
конденсатор и жидкостной ресивер.
Следовательно, в этих двух элементах контура и могут находиться излишки хладагента.
Вначале уровень жидкости начнет подниматься в ресивере (назначение которого как раз и
заключается в том, чтобы противостоять колебаниям уровня жидкости), затем, по мере его
заполнения, внутри конденсатора (поз. 1 на рис. 23.1).
Таким образом, уровень жидкости в конденсаторе окажется аномально высоким. Настолько же
уменьшится поверхность теплообмена, предназначенная для того, чтобы снизить перегрев пос-
ле конденсации паров, которые непрерывно поступают из магистрали нагнетания компрессора.
Ввиду снижения поверхности теплообмена, охлаждение газа, поступающего в конденсатор,
ухудшается, что приводит к повышению температуры насыщенных паров (а следовательно,
и давления) и аномальному росту давления конденсации (поз. 2. Ñì. òàêæå ðàçäåë 35 “Ðå-
гулирование конденсаторов с воздушным охлаждением при помощи регулятора давления
êîíäåíñàöèè”).
С другой стороны, поскольку низ конденсатора залит, жидкость, которая там находится, ос-
тается в контакте с наружным воздухом гораздо дольше (поз. 3), что приводит к парадоксу:
охлаждение улучшается.
23. ЧРЕЗМЕРНАЯ ЗАПРАВКА
23.1. АНАЛИЗ СИМПТОМОВ
Рис. 23.1.

--- PAGE 150 ---
- 150 -
23. ЧРЕЗМЕРНАЯ ЗАПРАВКА
ОХЛАЖДЕНИЕ
В результате чрезмерная заправка хладагента вызывает одновременно уменьшение размеров
зоны конденсации и увеличение зоны переохлаждения.
Поскольку давление конденсации увеличено, а жидкость, покидающая конденсатор, отлично
охлаждается, переохлаждение, замеренное на выходе из ресивера (поз. 4), будет превосход-
ным и даже аномально высоким.
Б) Проявления в системе испаритель/компрессор
Поскольку давление конденсации повышено, газы, заключенные во вредном пространстве
при нахождении поршня в верхней мертвой точке, имеют более высокое давление, что при-
водит к снижению массового расхода газа через компрессор и падению холодопроизводитель-
ности (ñì. ðàçäåë 9 “Âëèÿíèå äàâëåíèÿ íà ìàññîâûé ðàñõîä è õîëîäîïðîèçâîäèòåëüíîñòü”).
Из-за падения холодопроизводительности охлаждение помещения, где установлен испари-
тель, ухудшается (в пределе, при большой избыточной заправке, установка может быть вы-
ключена предохранительным реле ВД).
Повышение температуры в охлаждаемом помещении приводит к росту температуры воздуха
на входе в испаритель (поз. 5 на рис. 23.2).
Повышение температуры в охлаждаемом помещении при одновременном падении холодо-
производительности обусловливает рост температуры воздушной струи на выходе из испа-
рителя (поз. 6).
В дополнение к этому, из-за повышения давления конденсации, растет производительность
ТРВ (ñì. ðàçäåë 8.1 “Ïðîèçâîäèòåëüíîñòü ÒÐÂ”).
Поскольку испаритель с пониженной холодопроизводительностью запитан через ТРВ с по-
вышенной пропускной способностью, может возникнуть опасность пульсаций ТРВ, причем
перегрев, измереный в точке крепления термобаллона (поз. 7), будет вполне нормальным
или даже пониженным.
Рис. 23.2.

--- PAGE 151 ---
- 151 -
23. ЧРЕЗМЕРНАЯ ЗАПРАВКА
ОХЛАЖДЕНИЕ
В) Проявления в компрессоре
Напоминание 1. Вне зависимости от
причины, если одно из двух рабочих
давлений (кипения или конденсации)
изменяется в каком-либо направлении,
другое давление всегда имеет тенден-
цию к изменению в том же направле-
нии, за исключением специфической
íåèñïðàâíîñòè òèïà “ñëèøêîì ñëàáûé
êîìïðåññîð”, ïðè êîòîðîé äàâëåíèå
конденсации падает, в то время как
давление кипения растет (см. рис. 23.3).
Итак, мы смогли убедиться, что избы-
ток хладагента в контуре вызывает по-
вышение давления конденсации, при-
водящее к снижению массового рас-
хода газа, который может пропустить
компрессор.
В результате, поскольку давление кон-
денсации повышается и компрессор
всасывает хладагента меньше, чем
обычно, давление кипения также бу-
дет иметь тенденцию к повышению
(поз. 8 на рис. 23.4).
Напоминание 2. Энергия, которую двигатель должен передать компрессору (и которую он
потребляет из электросети), главным образом зависит от величины давления конденсации,
препятствующего подъему поршня при сжатии газа в цилиндре (ñì. ðàçäåë 10 “Âëèÿíèå âåëè-
÷èíû äàâëåíèÿ êîíäåíñàöèè íà ñèëó òîêà, ïîòðåáëÿåìîãî ýëåêòðîìîòîðîì êîìïðåññîðà”).
Поскольку при чрезмерной заправке давление кон-
денсации растет, компрессор будет потреблять из
сети гораздо больший ток (поз. 9 на рис. 23.4).
Напомним, что охлаждение двигателя герметичных
или бессальниковых компрессоров обеспечивается
при помощи всасываемых паров.
Ввиду того, что чрезмерная заправка приводит к сни-
жению массового расхода этих паров, охлаждение
мотора будет ухудшаться (если только переразме-
ренный ТРВ не вызовет периодических гидро-
ударов).
Более того, вследствие увеличения силы потребля-
емого тока по сравнению с нормой, двигатель бу-
дет еще больше перегреваться.
Так как мотор из-за ухудшения охлаждения и повышения силы тока сильно нагрет, темпе-
ратура картера (точка 10), также как и температура нагнетающей магистрали (точка 11),
возрастут.
Если давление
конденсации
растет...
... давление
кипения растет
ВД
НД
Во всех случаях, если растет давление кипения,
растет и давление конденсации
За исключением неисправности
òèïà “ñëèøêîì ñëàáûé êîìïðåññîð”
Рис. 23.3.
Рис. 23.4.

--- PAGE 152 ---
- 152 -
23. ЧРЕЗМЕРНАЯ ЗАПРАВКА
ОХЛАЖДЕНИЕ
Заметим, наконец, что полный перепад температур на конденсаторе будет также аномально
высоким, потому что температура конденсации будет гораздо выше (в соответствии с ростом
давления конденсации), чем температура воздуха на входе в конденсатор.
Замечание 1. ×òîáû îòëè÷èòü íåèñïðàâíîñòü òèïà “÷ðåçìåðíàÿ çàïðàâêà” îò íåèñïðàâíîñòè,
обусловленной наличием в хладагенте неконденсирующихся примесей, часто возникает не-
обходимость проверки наличия таких примесей (ñì. ðàçäåë 24 “Ïðîâåðêà íàëè÷èÿ â êîíòóðå
íåêîíäåíñèðóþùèõñÿ ïðèìåñåé”).
Èòàê, ïðèìåì çà ïðàâèëî – íèêîãäà íå çàïóñêàòü õîëîäèëüíûé àãðåãàò ïîñëå îñòàíîâêè (îñî-
бенно, если он неисправен) до того, как смонтированы манометры и выяснен вопрос о том,
взаимосвязана ли температура, соответствующая показанию манометра ВД, с температурой
воздуха на входе в конденсатор.
Замечание 2. Если факт чрезмерной заправки установлен, значит ремонтник должен слить
часть хладагента из контура.
Вплоть до начала 90-х годов на холодильных установках свободно практиковался сброс хла-
дагента в атмосферу без принятия специальных мер предосторожности. Однако хлорфтор-
углероды (CFC) создали такие проблемы для окружающей среды, главным образом в части
влияния на толщину озонового слоя, защищющего Землю от некоторых видов ультрафио-
летового излучения, что в кратчайший срок были приняты очень жесткие и суровые ограни-
чения в этом вопросе (см. раздел 58.).
ВНИМАНИЕ! Не путайте чрезмерную заправку с наличием в контуре
неконденсирующихся примесей.
В результате необходимо быть готовыми к значительным переме-
нам, которые наступят в вашей повседневной работе, в частности, к
использованию и широкому распространению средств и техники, обес-
печивающих слив хладагентов без их выброса в атмосферу (эта тех-
íèêà èçó÷àåòñÿ â ðàçäåëå 57 “Ïðîáëåìà ñëèâà õëàäàãåíòîâ”).

--- PAGE 153 ---
- 153 -
23. ЧРЕЗМЕРНАЯ ЗАПРАВКА
ОХЛАЖДЕНИЕ
23.2. ОБОБЩЕНИЕ СИМПТОМОВ
Количество тепла,
поглощаемое
испарителем 
Температура
в охлаждаемом
объеме 
Температура воздуха
на выходе из испарителя 
Температура
картера 
НД 
ВД 
Очень хорошее переохлаждение

Тенденция
к росту

Тенденция
к падению
Полный перепад
температур на
конденсаторе 
I 
ÂÍÈÌÀÍÈÅ! Íå ïóòàéòå íåèñïðàâîñòü “èçáûòîê õëàäàãåíòà” ñ íåèñ-
ïðàâíîñòüþ “íåêîíäåíñèðóåìûå ãàçû”, ðàññìàòðèâàåìîé â ðàçäåëå 25.
Рис. 23.5.
Для оценки переохлаждения при использовании:
Хладагентов категории ГХФУ с большим температурным глайдом см. раздел 58.
R407C см. раздел 102.2.
R410A см. раздел 102.3.

--- PAGE 154 ---
- 154 -
23. ЧРЕЗМЕРНАЯ ЗАПРАВКА
ОХЛАЖДЕНИЕ
23.3. АЛГОРИТМ ДИАГНОСТИРОВАНИЯ
Неисправности, приводящие к росту давления конденсации, сравнительно легко рас-
познаются.
Посредственное переохлаждение означает слишком слабый конденсатор
(очень часто конденсатор просто грязный).
Хорошее переохлаждение означает либо чрезмерную заправку, либо наличие
в хладагенте неконденсирующихся примесей.
Холодопроизводительность упала
(компрессор не охлаждает)
Выросло давление кипения?
Выросло давление конденсации?
НЕТ
НЕТ
ДА
ДА
Другая
неисправность
Компрессор
слишком слабый
Переохлаждение очень хорошее?
Имеются неконденсирующиеся
примеси? (осуществить проверку)
НЕТ
ДА
ДА
НЕТ
Конденсатор
слишком слабый
ЧРЕЗМЕРНАЯ ЗАПРАВКА
НАЛИЧИЕ НЕКОНДЕНСИ-
РУЮЩИХСЯ ПРИМЕСЕЙ
Избыток хладагента в установках с конденсаторами водяного охлажде-
ния см. в разделе 68.
Рис. 23.6.

--- PAGE 155 ---
- 155 -
23. ЧРЕЗМЕРНАЯ ЗАПРАВКА
ОХЛАЖДЕНИЕ
23.4. ЗАКЛЮЧЕНИЕ
Почему компрессор не охлаждает?.. Посмотрим...
О! Давление кипения возросло!.. Может быть разрушен клапан?..
Нет, давление нагнетания тоже сильно выросло... Слишком слабый конденсатор?..
Невозможно, переохлаждение очень хорошее...
Что дала проверка наличия неконденсирующихся примесей?.. Таких нет...
Следовательно, это ни что иное, как
ЧРЕЗМЕРНАЯ ЗАПРАВКА!
НИЗКАЯ
ХОЛОДОПРОИЗ-
ВОДИТЕЛЬНОСТЬ
ХОРОШЕЕ
ПЕРЕОХЛАЖДЕНИЕ
Возросло ВД
Возросло НД
ПРОВЕРКА НАЛИЧИЯ НЕКОНДЕН-
СИРУЮЩИХСЯ ПРИМЕСЕЙ ДАЛА
ОТРИЦАТЕЛЬНЫЙ РЕЗУЛЬТАТ
Рис. 23.3.

--- PAGE 156 ---
- 156 -
23. ЧРЕЗМЕРНАЯ ЗАПРАВКА
ОХЛАЖДЕНИЕ
Íåèñïðàâíîñòü òèïà “÷ðåçìåðàÿ çàïðàâêà” èìååò îáûêíîâåíèå ïðîÿâëÿòüñÿ ñ íàñòóïëåíèåì
первых теплых дней, главным образом в тех установках, которые предназначены для работы
в межсезонье при наружных температурах, скорее пониженных, и конденсатор с воздушным
охлаждением которых либо плохо регулируется, либо не регулируется совсем.
Чтобы более наглядно обрисовать ситуацию, представим себе нормально заправленную
установку такого типа, вполне удовлетворительно работающую в течение всего лета. С пер-
выми холодами уменьшение наружной температуры приведет к заметному падению давле-
ния конденсации, если установка не имеет хорошего регулирования.
Снижение давления конденсации в свою очередь приведет к ухудшению снабжения ТРВ, а
следовательно, и испарителя жидким хладагентом, что вызовет падение давления кипения и
даже может привести к отключению компрессора предохранительным прессостатом НД.
Если для устранения этой неисправности будет приглашен недостаточно опытный ремонт-
ник, он заметит, что конденсатор переразмерен, и может соблазниться искушением принять
временные меры, заключающиеся в дозаправке установки, что уменьшит поверхность теп-
лообмена конденсатора, снижая тем самым его производительность, и позволит несколько
улучшить работу установки при относительно невысокой температуре окружающей среды
(конечно, более опытный и добросовестный ремонтник в первую очередь предложит по-
требителю соответствующую регулировку давления конденсации).
По прошествии зимы, с наступлением первых теплых дней, недостаточная поверхность теп-
лообмена конденсатора быстро приведет к значительному росту давления конденсации, обус-
ловливая отключение компрессора предохранительным реле ВД, и приглашенный ремонт-
ник (часто, тот же самый) зафиксирует чрезмерную заправку, после чего произведет слив
части хладагента (и так далее...).
Таким образом, чрезмерная заправка, к сожалению, зачастую обусловлена недостатком опы-
та у ремонтника (или монтажника), вследствие чего он заправляет установку, как говорится
“ïîä çàâÿçêó”, ñ÷èòàÿ, ÷òî òåì ñàìûì ãàðàíòèðóåòñÿ íîðìàëüíàÿ åå ðàáîòà, если вдруг в уста-
новке имеется негерметичность.
В качестве напоминания укажем также на случай слишком маленького жидкостного ресиве-
ра, который дает точно такие же симптомы, как чрезмерная заравка.
Жидкостной ресивер слишком мал
Для упрощения операций по обслуживанию размер жидкостного ресивера часто выбирают
таким образом, чтобы он вмещал весь хладагент, залитый в установку (ñì. ðàçäåë 16 “Ïðîá-
ëåìà çàïðàâêè õëàäàãåíòîì”, â êîòîðîì äåòàëüíî ðàññìîòðåíû ïðîáëåìû, îáóñëîâëåííûå
неправильным выбором размеров ресивера).
В дальнейшем мы также увидим, что установка регулятора давления конденсации требует
оснащения контура ресивером большой емкости, в противном случае с наступлением пер-
вых теплых дней могут появиться симптомы чрезмерной заправки (ñì. ðàçäåë 36 “Ðåãóëè-
ðîâàíèå äàâëåíèÿ êîíäåíñàöèè. Àíàëèç íåèñïðàâíîñòåé”).
23.5. ПРАКТИЧЕСКИЕ АСПЕКТЫ
УСТРАНЕНИЯ НЕИСПРАВНОСТИ

--- PAGE 157 ---
- 157 -
24. ПРОВЕРКА НАЛИЧИЯ В КОНТУРЕ НЕКОНДЕНСИРУЮЩИХСЯ ПРИМЕСЕЙ
ОХЛАЖДЕНИЕ
A) Влияние неконденсирующихся примесей
Вначале напомним, что согласно закону Дальтона, полное давление смеси газов в замкнутом
объеме равно сумме парциальных давлений каждого из газов, определяемых как если бы
они занимали объем смеси каждый в отдельности.
Поэтому, если внутри холодильного контура находятся неконденсирующиеся газы (как пра-
вило, воздух или азот), парциальное давление этих газов добавляется к нормальному давле-
нию паров хладагента (см. рис. 24.1), давая аномальное повышение полного давления.
Б) Как неконденсирующиеся примеси могут
проникать внутрь холодильного контура?
Причиной наличия неконденсирующихся примесей внутри
холодильного контура часто являются ошибочные действия,
например:
 Плохое вакуумирование контура или наличие при ва-
куумировании участков контура, изолированных от
вакуумного насоса (закрыты ручные вентили или элект-
роклапаны).
 Попадание воздуха в контур при неумелых действиях
ремонтника при вскрытии контура для замены или про-
верки каких-либо агрегатов.
Внимание! После установки манометрического коллектора,
если ремонтник не продул гибкие шланги, внутри них и в
самом коллекторе будет находиться воздух (см. рис. 24.2).
24. ПРОВЕРКА НАЛИЧИЯ В КОНТУРЕ
НЕКОНДЕНСИРУЮЩИХСЯ ПРИМЕСЕЙ
Таким образом, аномальный рост давления конденсации является пер-
вым следствием наличия значительного количества неконденсирую-
щихся примесей в холодильном контуре.
P 1
P 2
P t  = P 1  + P 2
Рис. 24.1.
Рис. 24.2.
НД
ВОЗДУХ
ВД

--- PAGE 158 ---
- 158 -
24. ПРОВЕРКА НАЛИЧИЯ В КОНТУРЕ НЕКОНДЕНСИРУЮЩИХСЯ ПРИМЕСЕЙ
ОХЛАЖДЕНИЕ
Впоследствии, если возникнет необходимость использовать технологические вентили кол-
лектора, например, для дозаправки установки, воздух, находящийся в гибких шлангах, име-
ет серьезные шансы попасть в контур.
Такие ошибочные действия вдвойне вредны: во-первых, в контур попадает влага, которая мо-
жет вызвать образование в контуре кислот, во-вторых, попавший в контур воздух своим пар-
циальным давлением будет увеличивать нормальное давление в контуре.
Примечание. Количество паров воды, содержащихся в атмосферном воздухе, достаточно
велико. Например, при температуре воздуха 21°C и относительной влажности 40 % в одном
килограмме воздуха содержится более 6 г воды, а при температуре 29°C и относительной
âëàæíîñòè 60 % – áîëåå 15 ã (см. раздел 72).
В) Где в контуре скапливаются неконденсирующиеся примеси?
Эти примеси не могут оставаться
в жидкостной магистрали или в ис-
парителе, так как оттуда они вы-
тесняются жидким хладагентом.
Так как неконденсирующиеся при-
меси легче, чем пары хладагента,
небольшое их количество может
находиться в нагнетающем патруб-
ке, но главным образом они скап-
ливаются в верхней части жидкост-
ного ресивера, откуда они больше
не могут выйти из-за наличия в ре-
сивере сифонной трубки.
Таким образом, неконденсирующиеся примеси накапливаются вверху ресивера и их давле-
ние добавляется к давлению конденсации, приводя к аномальному его росту, а следователь-
но, и к росту полного перепада температур на конденсаторе (см. рис. 24.3).
Г) Как проверить наличие неконденсирующихся примесей?
Вначале нужно удостовериться, что конденсатор нормально заполнен жидким хладагентом.
Для этого рекомендуется жидкость перекачать в ресивер, закрыв выходной вентиль ресивера
и заставив компрессор работать до тех пор, пока он не отключится предохранительным реле
низкого давления.
Теперь необходимо включить обдув конденсатора при помощи вентиляторов, чтобы уравно-
весить температуру жидкого хладагента в конденсаторе с температурой окружающей среды.
Вначале давление в конденсаторе резко упадет, затем скорость падения давления уменьшит-
ся и вскоре давление стабилизируется (как правило, обдув необходимо производить по мень-
шей мере в течение четверти часа).
После этого компрессор обязательно должен оставаться выключен-
ным, чтобы не подводить дополнительного тепла в конденсатор.
Неконденсирую-
щиеся примеси
Давление конденсации
аномально выросло
Рис. 24.3.

--- PAGE 159 ---
- 159 -
24. ПРОВЕРКА НАЛИЧИЯ В КОНТУРЕ НЕКОНДЕНСИРУЮЩИХСЯ ПРИМЕСЕЙ
ОХЛАЖДЕНИЕ
После этого достаточно при помощи хорошего термометра измерить температуру воздуха,
продуваемого через конденсатор, и сравнить эту температуру с температурой, соответствую-
щей показанию манометра ВД, по шкале взаимосвязи между давлением и температурой для
используемого в контуре хладагента.
Например (см. рис. 24.4), если температура воздуха, обдувающего конденсатор, равна 27°C
(компрессор при этом должен быть выключен), а контур заправлен хладагентом R22, то после
наступления равновесия манометр ВД должен показывать давление, соответствующее соотно-
шению между температурой и давлением для R22, то есть 10 бар (для R12 это будет около 6 бар,
для R134a около 6,1 бар, для R404Aпримерно 12 бар, 11,3 бар для R407C и 16,4 бар для R410A).
Можно также утверждать, что в конденсаторе находится по меньшей мере одна молекула
жидкого хладагента, поскольку для установления равновесия между температурой и давле-
нием достаточно единственной молекулы жидкости (ñì. ðàçäåë 1 “Âëèÿíèå òåìïåðàòóðû
è äàâëåíèÿ íà ñîñòîÿíèå õëàäàãåíòîâ”).
Примечание. Как правило, манометры ВД, используемые на монтажных площадках, не яв-
ляются столь точными, как лабораторные приборы. Поэтому допустимая ошибка в показа-
ниях при определении равновесной температуры конденсации может на практике состав-
лять около 2 К.
Если соответствующие показания манометра ВД и термометра сов-
падают с точностью, не хуже 2 К, можно сделать вывод об отсут-
ствии в контуре неконденсирующихся примесей.
Газ R22
Вентиль
закрыт
Вентилятор
работает
27°C
27°C
10 бар (27°C)
R22 жидкость
Компрессор
выключен
Для конденсаторов с водяным охлаждением см. раздел 68.
Рис. 24.4.

--- PAGE 160 ---
- 160 -
24. ПРОВЕРКА НАЛИЧИЯ В КОНТУРЕ НЕКОНДЕНСИРУЮЩИХСЯ ПРИМЕСЕЙ
ОХЛАЖДЕНИЕ
Д) Если термометр и манометр показывают разные температуры?
Чтобы избежать возможных ошибок (не все установки работают обязательно на R22 или
R12), необходимо абсолютно точно быть уверенным в марке хладагента, используемого в
данной установке (например, можно посмотреть марку хладагента, указанную на термо-
статическом тракте ТРВ).
Если температура, соответствую-
щая показаниям манометра ВД,
больше, чем на 2 К превышает
температуру, измеренную термо-
метром, значит в контуре имеются
следы неконденсирующихся при-
месей (чем больше это расхожде-
ние, тем большее количество при-
месей находится в контуре). Если
температура, соответствующая по-
казаниям манометра ВД, ниже
температуры, измеренной термо-
метром, более, чем на 2 К, тогда
в контуре нет ни одной молекулы
хладагента в жидкой фазе (контур
совершенно пустой).
Очевидно, что испльзуемый термометр должен быть полностью исправен, а тарировка
манометра должна быть произведена перед его подключением (см. рис. 24.5).
Е) Как удалить неконденсирующиеся примеси из контура?
Поскольку эти примеси легче, чем пары хладагента, они скапливаются в верхней части жид-
костного ресивера. Но жидкий хладагент выходит из ресивера через сифонную трубку, по-
груженную в него и доходящую до дна реси-
вера, поэтому неконденсирующиеся примеси
не попадают в эту трубку и могут быть пол-
ностью удалены, только если в верхней части
ресивера имеется выпускной кран или заглуш-
ка (см. рис. 24.6).
В некоторых случаях можно стравить часть этих
примесей, отвернув гайку на соединении вы-
хода конденсатора со входом в ресивер, если
только это соединение не паяное.
Во всех других случаях ремонтник должен бу-
дет вакуумировать установку целиком (соблю-
дая необходимые правила), чтобы полностью
удалить неконденсирующиеся примеси, а потом
вновь заправить ее (ясно, что это очень боль-
шая работа).
Недостаток R22
26°C
27°C
29°C
Есть неконден-
сирующиеся
примеси
Все в порядке
R22
Неконденсирую-
щиеся примеси
Выпускной
кран
Гайка
Пары
хладагента
Одной из примесей может быть воздух (а следовательно, и влага) в
контуре. Поэтому, необходимо проверить цвет индикатора влажнос-
ти в смотровом стекле, проверить масло на наличие в нем кислоты,
и потом выполнить все последующие действия.
Рис. 24.5.
Рис. 24.6.

--- PAGE 161 ---
- 161 -
25. НЕИСПРАВНОСТИ, ОБУСЛОВЛЕННЫЕ НАЛИЧИЕМ В КОНТУРЕ
НЕКОНДЕНСИРУЮЩИХСЯ ПРИМЕСЕЙ
ОХЛАЖДЕНИЕ
В предыдущем разделе мы обсудили проблему неконденсирующихся примесей в контуре в
целом.
В настоящей же главе проанализируем проявления этой аномалии в различных частях кон-
тура классической холодильной установки.
A) Проявления в системе компрессор/конденсатор
Неконденсирующиеся примеси (воздух, азот...), какова бы ни была причина их проникнове-
ния в контур, не могут оставаться в жидкостной магистрали или в испарителе, откуда они
вытесняются хладагентом, проходят в компрессор, а затем нагнетаются в конденсатор и
жидкостной ресивер.
Поскольку они более легкие, чем пары хладагента, эти примеси по большей части скаплива-
ются в верхней зоне жидкостного ресивера, откуда они не могут выйти из-за того, что
ресивер снабжен сифонной трубкой, погруженной в жидкий хладагент и доходящей до дна
ресивера (см. точку 1 на рис. 25.1).
В соответствии с законом Дальтона для газовых смесей, парциальное давление примесей бу-
дет складываться с парциальным давлением паров хладагента (которое является давлением
конденсации), в результате чего полное давление, показываемое манометром ВД (точка 2),
будет аномально большим.
Поскольку присутствие неконденсирующихся примесей дает искусственно завышенные по-
казания манометра ВД, соответствующие, например, температуре конденсации 55°C, вместо
фактического значения этой температуры, равного, допустим, 40°C, переохлаждение жидкос-
ти (точка 3) будет казаться исключительно большим (в данном случае, по меньшей мере 15 К)
и эта иллюзия будет тем значительнее, чем больше в контуре неконденсирующихся примесей.
25. НЕИСПРАВНОСТИ,
ОБУСЛОВЛЕННЫЕ НАЛИЧИЕМ В КОНТУРЕ
НЕКОНДЕНСИРУЮЩИХСЯ ПРИМЕСЕЙ
Рис. 25.1.

--- PAGE 162 ---
- 162 -
25. НЕИСПРАВНОСТИ, ОБУСЛОВЛЕННЫЕ НАЛИЧИЕМ В КОНТУРЕ
НЕКОНДЕНСИРУЮЩИХСЯ ПРИМЕСЕЙ
ОХЛАЖДЕНИЕ
Б) Проявления в системе ТРВ/испаритель
Ввиду того, что давление нагнетания возрастает, газ, заключенный во вредном пространстве
цилиндра при нахождении поршня в верхней мертвой точке, также будет иметь повышенное
давление, что приведет к снижению массового расхода газа, всасываемого компрессором, и
как следствие, к снижению холодопроизводительности (ñì. ðàçäåë 9 “Âëèÿíèå äàâëåíèÿ íà
ìàññîâûé ðàñõîä è õîëîäîïðîèçâîäèòåëüíîñòü”).
Снижение холодопроизводительности обусловливает повышение температуры в охлаждае-
мом помещении (особенно в разгаре лета). В пределе, установка может быть выключена по
команде предохранительного реле ВД, что заставит клиента обратиться к ремонтникам, по-
òîìó ÷òî “ñòàëî î÷åíü æàðêî”.
Повышение температу-
ры в охлаждаемом объе-
ме приводит к повыше-
нию температуры возду-
ха на входе в испаритель
(точка 4 на рис. 25.2).
Из-за того, что темпера-
тура воздуха на входе в
испаритель возросла, а
холодопроизводитель-
ность упала, температура
воздушной струи на вы-
ходе из испарителя (точ-
ка 5) также будет расти.
Рост давления нагнетания сопровождается увеличением производительности ТРВ (см. раз-
äåë 8.1 “Ïðîèçâîäèòåëüíîñòü ÒÐÂ”), хотя холодопроизводительность испарителя будет падать.
Поскольку ТРВ пропускает больше жидкости, чем выкипает в испарителе, это может привес-
ти к пульсациям ТРВ, причем перегрев, измеряемый термобаллоном (точка 6), будет почти
нормальным или слегка пониженным.
В) Проявления в компрессоре
Энергия, передаваемая двигателем компрессору (и потребляемая из электросети), главным
образом зависит от величины давления нагнетания, препятствующего подъему поршней в
цилиндрах во время цикла сжатия газа (ñì. ðàçäåë 10 “Âëèÿíèå âåëè÷èíû äàâëåíèÿ íàãíåòà-
íèÿ íà ñèëó òîêà, ïîòðåáëÿåìîãî ýëåêòðîìîòîðîì êîìïðåññîðà”).
Рис. 25.2.

--- PAGE 163 ---
- 163 -
25. НЕИСПРАВНОСТИ, ОБУСЛОВЛЕННЫЕ НАЛИЧИЕМ В КОНТУРЕ
НЕКОНДЕНСИРУЮЩИХСЯ ПРИМЕСЕЙ
ОХЛАЖДЕНИЕ
Из-за того, что наличие неконденсирующихся примесей приводит к росту давления нагнета-
ния, электромотор должен будет снабжать компрессор большей энергией и, следовательно,
потребляемый им ток увеличится (см. поз. 7 на рис. 25.3).
Напомним, что охлаждение герметичных или бес-
сальниковых компрессоров обеспечивается всасы-
ваемыми парами хладагента.
В связи со снижением массового расхода по при-
чине роста давления нагнетания, количество вса-
сываемых паров будет падать и охлаждение дви-
гателя компрессора станет хуже, за исключением
случая периодических гидроударов, обусловлен-
ных переразмеренностью ТРВ.
Вдобавок к этому электродвигатель компрессора
начнет потреблять больший ток, в результате чего
компрессор будет иметь тенденцию к дополни-
тельному нагреву.
Поскольку электромотор станет нагреваться сильнее, а охлаждаться хуже, температура кар-
тера компрессора (поз. 8) будет гораздо выше, чем нормальная температура, и температура
газа в нагнетающем патрубке (поз. 9) также вырастет.
Заметим, что при этом температурный напор на входе в конденсатор будет аномально высо-
ким, поскольку температура конденсации, согласно показаниям манометра ВД, будет гораз-
до выше температуры наружного воздуха.
Наконец, из-за пониженного массового расхода, компрессор всасывает меньше паров, чем
обычно, и давление кипения (поз. 10) также будет повышаться.
Будем осторожны! Общие признаки неисправности, обусловленной наличием неконденси-
рующихся примесей, точно такие же, как и в случае чрезмерной заправки.
Поэтому, чтобы отличить эти неисправности друг от друга, необходимо выполнить проверку
наличия в контуре неконденсирующихся примесей.
ВНИМАНИЕ! НЕ ПУТАЙТЕ ЧРЕЗМЕРНУЮ ЗАПРАВКУ С НА-
ЛИЧИЕМ НЕКОНДЕНСИРУЮЩИХСЯ ПРИМЕСЕЙ.
Рис. 25.3.

--- PAGE 164 ---
- 164 -
25. НЕИСПРАВНОСТИ, ОБУСЛОВЛЕННЫЕ НАЛИЧИЕМ В КОНТУРЕ
НЕКОНДЕНСИРУЮЩИХСЯ ПРИМЕСЕЙ
ОХЛАЖДЕНИЕ
25.1. ОБОБЩЕНИЕ СИМПТОМОВ
Количества тепла,
поглощаемое
испарителем 
Температура
в охлаждаемом
объеме 
Температура воздушной струи 
Температура
картера 
НД 
ВД 
Внешне:
очень хорошее
переохлаждение

Тенденция
к росту

Тенденция
к падению
Полный темпе-
ратурный напор
на конденсаторе 
I 
ВНИМАНИЕ! НЕ ПУТАЙТЕ НАЛИЧИЕ НЕКОНДЕНСИРУЮЩИХСЯ
ПРИМЕСЕЙ С ИЗБЫТКОМ ХЛАДАГЕНТА (см. раздел 23).
Рис. 25.4.
Для оценки переохлаждения при использовании:
Хладагентов категории ГХФУ с большим температурным глайдом см. раздел 58.
R407C см. раздел 102.2.
R410A см. раздел 102.3.

--- PAGE 165 ---
- 165 -
25. НЕИСПРАВНОСТИ, ОБУСЛОВЛЕННЫЕ НАЛИЧИЕМ В КОНТУРЕ
НЕКОНДЕНСИРУЮЩИХСЯ ПРИМЕСЕЙ
ОХЛАЖДЕНИЕ
25.2. АЛГОРИТМ ДИАГНОСТИРОВАНИЯ
Холодопроизводительность упала
(êîìïðåññîð “íå îõëàæäàåò”)
Поднялось давление кипения?
Выросло давление нагнетания?
НЕТ
НЕТ
ДА
ДА
Другая
неисправность
Слишком слабый
компрессор
Переохлаждение хорошее?
Проверка неконденсирующихся
примесей показала их наличие?
НЕТ
НЕТ
ДА
ДА
Слишком слабый
конденсатор
НЕКОНДЕНСИРУЮЩИЕСЯ
ПРИМЕСИ
ЧРЕЗМЕРНАЯ ЗАПРАВКА
ВНИМАНИЕ! НАПОМИНАЕМ ЕЩЕ РАЗ, ЧТО ЕСЛИ ТЕМПЕРАТУ-
РА ЖИДКОСТНОЙ МАГИСТРАЛИ РАВНА, например 45°C, то:
 Переохлаждение СЧИТАЕТСЯ ОЧЕНЬ ХОРОШИМ, если тем-
пература конденсации равна 55°C.
 Переохлаждение СЧИТАЕТСЯ ОЧЕНЬ ПЛОХИМ, если тем-
пература конденсации равна 46°C.
Конденсаторы водяного охлаждения см. в разделе 68.
Рис. 25.5.

--- PAGE 166 ---
- 166 -
25. НЕИСПРАВНОСТИ, ОБУСЛОВЛЕННЫЕ НАЛИЧИЕМ В КОНТУРЕ
НЕКОНДЕНСИРУЮЩИХСЯ ПРИМЕСЕЙ
ОХЛАЖДЕНИЕ
25.3. ЗАКЛЮЧЕНИЕ
Почему компрессор не охлаждает?.. Посмотрим...
O! Выросло давление кипения!.. Может быть разрушен клапан?..
Нет, давление нагнетания тоже сильно выросло... Слишком слабый конденсатор?
Невозможно, ПЕРЕОХЛАЖДЕНИЕ ОЧЕНЬ ХОРОШЕЕ...
Что показывают данные проверки наличия неконденсирующихся примесей?..
Вот это да!.. Разница больше 3 бар!..
Значит, это ни что иное, как
НАЛИЧИЕ НЕКОНДЕНСИРУЮЩИХСЯ ПРИМЕСЕЙ!
ХОЛОДОПРО-
ИЗВОДИТЕЛЬ-
НОСТЬ УПАЛА
ВД ВЫРОСЛО
НД ВЫРОСЛО
ПЕРЕОХЛАЖДЕНИЕ
ХОРОШЕЕ
РЕЗУЛЬТАТЫ ПРОВЕР-
КИ ПОКАЗАЛИ НАЛИ-
ЧИЕ НЕКОНДЕНСИРУ-
ЮЩИХСЯ ПРИМЕСЕЙ
Рис. 25.6.

--- PAGE 167 ---
- 167 -
25. НЕИСПРАВНОСТИ, ОБУСЛОВЛЕННЫЕ НАЛИЧИЕМ В КОНТУРЕ
НЕКОНДЕНСИРУЮЩИХСЯ ПРИМЕСЕЙ
ОХЛАЖДЕНИЕ
Ответы на многочисленные вопросы, касающиеся неконденсирующихся примесей, приведе-
ны в предыдущем разделе (ñì. ðàçäåë 24 “Ïðîâåðêà íàëè÷èÿ â êîíòóðå íåêîíäåíñèðóþùèõñÿ
ïðèìåñåé”).
Тем не менее, мы опишем один практический прием, который зачастую может позволить
вам получить значительный выигрыш во времени ремонта.
Быстрая проверка наличия неконденсирующихся примесей
Когда вы приступаете к ремонту только что остановленной холодильной установки, темпе-
ратура жидкого хладагента в ней уравновешивается с температурой воздуха, окружающего
конденсатор, очень долго.
Ïåðâîå, ÷òî âû äîëæíû âñåãäà äåëàòü – ýòî óñòàíîâèòü âàøè ìàíîìåòðû.
Таким образом, вы сможете мгновенно узнать, есть ли следы неконденсирующихся приме-
сей в установке, не проводя специального теста (см. рис. 25.7).
25.4. ПРАКТИЧЕСКИЕ АСПЕКТЫ
УСТРАНЕНИЯ НЕИСПРАВНОСТИ
Эти несколько секунд раздумий могут сберечь вам массу времени, пре-
дохраняя от лишних забот и ошибочных шагов при ремонте.
Далее, перед тем, как попытаться запустить компрессор, имейте
привычку сравнивать температуру воздуха, окружающего конденса-
тор, с температурой, соответствующей показаниям манометра ВД.
Установка остановлена в удачный
момент и манометр ВД показывает
10 бар... Это будет 27°C для R22.
Но какая температура в конденсаторе
на самом деле?
Рис. 25.7.

--- PAGE 168 ---
- 168 -
26. СЛИШКОМ СЛАБЫЙ КОНДЕНСАТОР
ОХЛАЖДЕНИЕ
Â ñîîòâåòñòâèè ñ çàãîëîâêîì äàííîãî ðàçäåëà, óñëîâèìñÿ íàçûâàòü ïîíÿòèåì “слишком сла-
бый конденсатор” âñå íåèñïðàâíîñòè, ïðèâîäÿùèå ê àíîìàëüíîìó ñíèæåíèþ ìîùíîñòè êîí-
денсатора.
Чтобы проанализировать возможные проявления этого семейства неисправностей на различ-
ных участках холодильного контура, мы в качестве примера будем рассматривать кон-
денсатор, у которого сильно загрязнено оребрение.
A) Проявления в системе компрессор/конденсатор
Поскольку оребрение конденсатора сильно загрязнено, теплообмен между хладагентом и воз-
духом, продуваемым через конденсатор, становится очень плохим.
Снижение интенсивности теплообмена приводит к значительному уменьшению мощности
конденсатора и плохому охлаждению паров хладагента. В результате температура конден-
сации повышается.
Из-за повышения температуры конденсации манометр ВД показывает аномальный рост дав-
ления конденсации (поз. 1 на рис. 26.1). Следовательно, полный температурный напор меж-
ду температурой наружного воздуха и температурой конденсации становится весьма значи-
тельным (поз. 2).
Ввиду ухудшения теплообмена между хладагентом и воздухом из-за загрязнения ребер, на-
ружный воздух, проходя через конденсатор, нагревается слабо, его температура на выходе из
конденсатора (поз. 3) падает, что приводит к снижению перепада температур воздуха.
26. СЛИШКОМ СЛАБЫЙ КОНДЕНСАТОР
26.1. АНАЛИЗ СИМПТОМОВ
Заметим, что даже легкое загрязнение конденсатора может снизить
его мощность на 10..30 % только по причине падения коэффициента
теплообмена без какого-либо заметного влияния на расход воздуха.
Рис. 26.1.

--- PAGE 169 ---
- 169 -
26. СЛИШКОМ СЛАБЫЙ КОНДЕНСАТОР
ОХЛАЖДЕНИЕ
Нехватка мощности конденсатора обусловливает плохую конденсацию паров.
Это означает, что переохлаждение жидкости, измеренное на выходе из конденсатора (поз. 4),
будет сильно уменьшаться, вплоть до полного отсутствия.
Б) Проявления в системе ТРВ/испаритель
При росте давления конденсации пары, заключенные во вредном пространстве цилиндра,
когда поршень находится в верхней мертвой точке, создают более высокое, по сравнению с
нормальным, давление, что вызывает снижение массового расхода всасываемого компрессо-
ром хладагента и, следовательно, падение холодопроизводительности (ñì. ðàçäåë 9 “Âëèÿíèå
äàâëåíèÿ íà ìàññîâûé ðàñõîä è õîëîäîïðîèçâîäèòåëüíîñòü”).
Из-за снижения холодопроизводительности температура охлаждаемого помещения повыша-
ется, что особенно заметно с наступлением первого тепла. Это приводит к тому, что клиент
îáðàùàåòñÿ ê ðåìîíòíèêó, ïîòîìó ÷òî “ñòàëî ñëèøêîì æàðêî” (â ïðåäåëå, óñòàíîâêà ìîæåò
быть выключена предохранительным реле ВД).
Поскольку температура
в охлаждаемом объеме
растет, температура воз-
духа на входе в испари-
тель (поз. 5 на рис. 26.2)
также повышается.
Из-за повышения темпе-
ратуры воздуха на входе
в испаритель и одновре-
менного снижения холо-
допроизводительности,
температура воздушной
струи на выходе из испа-
рителя (поз. 6) тоже по-
вышается.
Так как давление конденсации возросло, производительность ТРВ увеличилась (см. раздел 8.1
“Ïðîèçâîäèòåëüíîñòü ÒÐÂ”), хотя холодопроизводительность испарителя упала.
Из-за того, что ТРВ пропускает больше хладагента, чем может выкипеть в испарителе, в от-
дельных случаях могут начаться пульсации ТРВ, при этом перегрев, измеряемый термобал-
лоном (поз. 7), будет нормальным или даже пониженным.
В предельных случаях можно даже наблюдать прохождение паровых пузы-
рей в смотровом стекле, хотя заправка хладагента абсолютно нормальная.
Рис. 26.2.

--- PAGE 170 ---
- 170 -
26. СЛИШКОМ СЛАБЫЙ КОНДЕНСАТОР
ОХЛАЖДЕНИЕ
В) Проявления в компрессоре
Энергия, которую потребляет приводной электродвигатель компрессора из электросети, глав-
ным образом зависит от величины давления нагнетания, препятствующего подъему поршня
в цилиндре во время такта сжатия паров (ñì. ðàçäåë 10 “Âëèÿíèå âåëè÷èíû äàâëåíèÿ íàãíå-
òàíèÿ íà ñèëó òîêà, ïîòðåáëÿåìîãî ýëåêòðîìîòîðîì êîìïðåññîðà”).
Íåèñïðàâíîñòü òèïà “ñëèøêîì ñëàáûé êîíäåíñà-
òîð” âûçûâàåò ðîñò äàâëåíèÿ íàãíåòàíèÿ, ñëåäîâà-
тельно электродвигатель должен передавать ком-
прессору больше энергии и потреблять из сети силу
тока большей величины (см. поз. 8 на рис. 26.3).
Однако охлаждение герметичных или бессальнико-
вых компрессоров обеспечивается всасываемыми
парами.
Поскольку из-за роста давления нагнетания массо-
вый расход падает, количество паров, поступающее
в магистраль всасывания, снижается и охлаждение
ухудшается.
Так как одновременно растет потребляемый элект-
родвигателем ток, нагрев электродвигателя еще
больше увеличивается. Теперь электродвигатель бу-
дет сильнее нагреваться и хуже охлаждаться, поэтому температура картера компрессора
(поз. 9) будет гораздо выше нормальной, также как и температура газа в нагнетающей магист-
рали (поз. 10).
Наконец, в связи со снижением массового расхода, компрессор всасывает паров меньше, чем
обычно, и в результате давление кипения тоже растет (поз. 11).
Г) Две разновидности неисправности типа “слишком слабый конденсатор”
Íåèñïðàâíîñòü òèïà “ñëèøêîì ñëàáûé êîíäåíñàòîð” ïîäðàçäåëÿåòñÿ íà äâå îñíîâíûå êàòå-
гории, которые главным образом отличаются по величине перепада температур воздуха на
выходе из конденсатора и входе в него.
Есть еще третья разновидность этой неисправности, которая дает те же основные симп-
томы. Все эти неисправности, обусловленные повышенной температурой воздуха на входе
â êîíäåíñàòîð, áóäóò ðàññìîòðåíû íàìè áîëåå ïîäðîáíî â ðàçäåëå 26.5 “Ïðàêòè÷åñêèå
àñïåêòû óñòðàíåíèÿ íåèñïðàâíîñòè”.
1) Недостаточный расход воздуха через конденсатор
Падение расхода воздуха через конденсатор приводит к снижению скорости молекул возду-
ха, проходящих через конденсатор.
Одновременно растет температура трубок и ребер конденсатора из-за того, что температура
конденсации повышена.
Снижение скорости воздуха при его прохождении через конденсатор обусловливает более
длительный контакт молекул воздуха с теплообменной поверхностью конденсатора, нагре-
той сильнее, чем обычно.
Рис. 26.3.

--- PAGE 171 ---
- 171 -
26. СЛИШКОМ СЛАБЫЙ КОНДЕНСАТОР
ОХЛАЖДЕНИЕ
Вследствие этого подогрев воздуха уве-
личивается и его температура на выходе
из конденсатора θs увеличивается (см.
рис. 26.4).
Следовательно, перепад между темпе-
ратурой воздуха на выходе из конден-
сатора и температурой на входе в него
θs – θe повышается, и этот перепад бу-
дет тем больше, чем сильнее падает
расход воздуха.
2) Загрязненный конденсатор
Если конденсатор грязный, теплообмен между хладагентом и воздухом ухудшается, так как
грязь, покрывающая трубки и ребра конденсатора, играет роль теплоизоляции.
В результате снижения эффективности
теплообмена воздух, проходящий через
конденсатор, нагревается хуже и его тем-
пература, измеренная на выходе из кон-
денсатора, падает (см. рис. 26.5).
Таким образом, в отличие от случая с
недостатком расхода воздуха через
конденсатор, загрязненная поверх-
ность конденсатора приводит к сниже-
нию величины подогрева воздуха,
проходящего через конденсатор, а сле-
довательно, и уменьшению величины
перепада температур (θs – θe).
Примечание. Эти теоретические рассуждения относительно температурного перепада ∆θ для
воздуха не следует строго принимать для практического использования и рассматривать как
основной инструмент диагностики конденсаторов с воздушным охлаждением, поскольку на
практике довольно сложно правильно замерить температуру воздушной струи на выходе из
конденсатора (если речь не идет о вентиляционной сети с воздуховодами) и в большинстве
случаев состояние чистоты оребрения ремонтник может определить визуально.
Однако указанные соображения относительно перепада ∆θ могут со-
служить огромную службу в случае, если установка оборудована кон-
денсатором с водяным охлаждением, поскольку они позволяют абсо-
лютно уверенно определить, имеется ли недостаток расхода воды и
покрыт ли водяной тракт отложениями или накипью.
Методы устранения неисправностей в конденсаторах водяного охлаждения в слу-
чаях низкого расход воды или загрязненного конденсатора см. в разделе 68.
НЕДОСТАТОЧ-
НЫЙ  РАСХОД
ВОЗДУХА
Грязный
конденсатор
Большой
перепад θs – θe
θs
θe
Малый
перепад θs – θe
θs
θe
Рис. 26.4.
Рис. 26.5.

--- PAGE 172 ---
- 172 -
26. СЛИШКОМ СЛАБЫЙ КОНДЕНСАТОР
ОХЛАЖДЕНИЕ
26.2. ОБОБЩЕНИЕ СИМПТОМОВ
Количество тепла,
поглощаемое
испарителем 
Температура в охлаж-
даемом объеме 
Температура
картера 
НД 
ВД 
Переохлаждение
в норме или слабое

Тенденция
к росту

Тенденция
к падению
Полный темпера-
турный перепад
конденсатора 
I 
Рис. 26.6.
Для оценки переохлаждения при использовании:
Хладагентов категории ГХФУ с большим температурным глайдом см. раздел 58.
R407C см. раздел 102.2.
R410A см. раздел 102.3.

--- PAGE 173 ---
- 173 -
26. СЛИШКОМ СЛАБЫЙ КОНДЕНСАТОР
ОХЛАЖДЕНИЕ
26.3. АЛГОРИТМ ДИАГНОСТИРОВАНИЯ
Íåèñïðàâíîñòü òèïà “ñëèøêîì ñëàáûé êîíäåíñàòîð” âûÿâëÿåòñÿ îò-
носительно просто: это единственная неисправность, при которой
одновременно растет давление конденсации и ухудшается переох-
лаждение.
Íåèñïðàâíîñòü òèïà “ãðÿçíûé êîíäåíñàòîð âîäÿíîãî îõëàæäåíèÿ”
см. в разделе 68.
Холодопроизводительность упала
(компрессор не охлаждает)
Выросло давление кипения?
Выросло давление конденсации?
НЕТ
НЕТ
ДА
ДА
Другая
неисправность
Компрессор
слишком слабый
Переохлаждение хорошее?
Слабый перепад температуры
воздуха на конденсаторе?
ДА
НЕТ
НЕТ
ДА
Другая
неисправность
ГРЯЗНЫЙ КОНДЕНСАТОР
НЕДОСТАТОЧНЫЙ
РАСХОД ВОЗДУХА
СЛИШКОМ СЛАБЫЙ
КОНДЕНСАТОР
Теперь необходимо уточнить характер
неисправности
Рис. 26.7.

--- PAGE 174 ---
- 174 -
26. СЛИШКОМ СЛАБЫЙ КОНДЕНСАТОР
ОХЛАЖДЕНИЕ
26.4. ЗАКЛЮЧЕНИЕ
Почему компрессор не охлаждает?.. Посмотрим...
О! Выросло давление кипения!.. Может быть вышел из строя ТРВ?..
Нет, давление конденсации тоже сильно выросло...
Может это чрезмерная заправка или неконденсирующиеся примеси?
Невозможно, ТАК КАК ПЕРЕОХЛАЖДЕНИЕ СЛАБОЕ...
Значит, это ни что иное, как...
СЛИШКОМ СЛАБЫЙ КОНДЕНСАТОР!
ХОЛОДОПРО-
ИЗВОДИТЕЛЬ-
НОСТЬ УПАЛА
ВЫРОСЛО ВД
ВЫРОСЛО НД
ПЕРЕОХЛАЖДЕНИЕ
УХУДШИЛОСЬ
Рис. 26.8.

--- PAGE 175 ---
- 175 -
26. СЛИШКОМ СЛАБЫЙ КОНДЕНСАТОР
ОХЛАЖДЕНИЕ
26.5. ПРАКТИЧЕСКИЕ АСПЕКТЫ
УСТРАНЕНИЯ НЕИСПРАВНОСТИ
Íàïîìíèì, ÷òî íåèñïðàâíîñòü òèïà “ñëèøêîì ñëàáûé êîíäåíñàòîð” ïîäðàçäåëÿåòñÿ íà äâå
основные разновидности, одна из которых характеризуется недостатком расхода воздуха (с
áîëüøèì ïåðåïàäîì òåìïåðàòóð âîçäóõà), à äðóãàÿ – загрязнением конденсатора (с малым
перепадом температур воздуха). В настоящем разделе мы рассмотрим еще и третью разно-
видность этой неисправности, характеризующуюся высокой температурой воздуха на входе
в конденсатор.
Ñëåäîâàòåëüíî, íåèñïðàâíîñòü òèïà “ñëèøêîì ñëàáûé êîíäåíñàòîð” ìîæåò îáóñëîâëèâàòüñÿ
множеством различных причин, которые дают одни и те же общие симптомы. Рассмотрим
некоторые из этих причин.
1. Загрязнение трубок и ребер конденсатора
Конденсаторы с воздушным охлаждением в качестве средства охлаждения, обеспечивающего
конденсацию хладагента, используют атмосферный воздух, поэтому часто они устанавли-
ваются вне помещений и оказываются подверженными воздействию наружного воздуха
(загрязненного пылью, пухом и т.п.).
Тяжелые условия работы таких конденсаторов приводят к тому (это хорошо известно ре-
монтникам), что чем с меньшей регулярностью конденсаторы очищаются от грязи, тем чаще
возникает данная неисправность.
2. Неудачное размещение конденсатора с воздушным охлаждением
При установке конденсатора с воздушным
охлаждением следует особо внимательно от-
нестись к выбору места его размещения, по-
скольку в противном случае вы можете
столкнуться с крайне нежелательными и не-
приятными сюрпризами.
Например, устанавливая конденсатор на кры-
ше или террасе, избегайте такого его располо-
жения, при котором он будет всасывать (непо-
средственно, или в результате действия гос-
подствующих ветров) выбросы из соседних
помещений, особенно, если речь идет о жир-
ных и грязных дымах (кухонная вытяжка рес-
торана) или горячем воздухе (трубы бойлер-
ных, котельных, каминов и т.д., см. рис. 26.9).
Что касается жирных кухонных испарений, то они оседают на всех поверхностях оребрения
конденсатора как снаружи, так и в глубине, что способствует прилипанию пыли и ускоряет
загрязнение. Очистка такого конденсатора становится очень тяжелой и часто требует приме-
нения специальных средств и моющих материалов.
ВЫТЯЖКА
КОНДЕНСАТОР
Внимание! Никогда не используйте для очистки средства, нагретые до
высокой температуры. В противном случае, давление в конденсаторе
может вырасти настолько сильно, что вызовет, в зависимости от
мощности установки, либо срабатывание предохранительного кла-
пана, либо разрушение предохранительной заглушки.
Рис. 26.9.

--- PAGE 176 ---
- 176 -
26. СЛИШКОМ СЛАБЫЙ КОНДЕНСАТОР
ОХЛАЖДЕНИЕ
Если жирные дымы ускоряют загрязнение, горячие дымы, повышая температуру воздуха на
входе в конденсатор, могут вызвать аномальный рост давления конденсации (заметим, что
дымы котельных имеют температуру свыше 200°C и, кроме того, они могут привести к по-
вышенной скорости коррозии конструкционных материалов конденсатора).
Другим примером размещения
конденсатора, могущего привес-
ти к возникновению проблем, яв-
ляется его установка вблизи де-
ревьев, тень от которых защища-
ет конденсатор от солнечных лу-
чей в жаркие часы летних дней
(см. рис. 26.10).
Такое размещение может пол-
ностью защитить конденсатор от
солнечных лучей летом, если
только есть гарантия того, что
горячий воздух, нагнетаемый
венитлятором и выходящий из
конденсатора, не возвратится,
отразившись от листвы, на вход
в конденсатор (траектория 1), в
результате чего очень быстро
возрастет давление конденсации
и сработает предохранительное
реле давления.
Более того, при работе установки в период межсезонья, падающие осенью листья с деревьев
никоим образом не должны попадать на вход в конденсатор (траектория 2), иначе они быст-
ро забьют конденсатор, сильно сокращая как расход воздуха, так и поверхность теплообмена,
что приведет к значительному росту ВД.
Заметим также, что во время выбора места для конденсатора с воздушным охлаждением не-
обходимо подумать и об охране окружающей среды (в частности, имея в виду нежелательные
шумы, производимые конденсаторами, которые расположены в непосредственной близости
от жилых помещений).
Если установка предназначена для круглосуточной работы, необходимо также принять в
расчет и местные климатические условия.
Например, обильные снегопады в горных районах могут полностью засыпать конденсатор и
перекрыть всасывание воздуха; паводок расположенной поблизости реки может совсем его
затопить...
3. Вентилятор конденсатора вращается не в ту сторону
Какой бы ни была конструкция конденсатора с воздушным охлаждением (осевой или цент-
робежный вентилятор), разработчик всегда предусматривает вполне определенное направ-
ление вращения вентилятора.
Чтобы на практике обеспечить достижение всех характеристик, заявленных в техническом
описании конденсаторов, необходимо строго соблюдать указания разработчика относитель-
но направления вращения вентилятора...
Рис. 26.10.

--- PAGE 177 ---
- 177 -
26. СЛИШКОМ СЛАБЫЙ КОНДЕНСАТОР
ОХЛАЖДЕНИЕ
Так, например, направление движения воздуха, об-
дувающего конденсатор, выбирается конструкто-
ром, чтобы улучшить переохлаждение (более хо-
лодный воздух вначале обдувает нижнюю часть
конденсатора, в которой находится жидкий хлада-
гент) и (или) повысить коэффициент теплообмена,
предусмотрев движение хладагента и охлаждаю-
щего воздуха по принципу противотока.
В результате направление движения воздуха, пред-
писанное конструктором конденсатора, должно
строго соблюдаться, в противном случае мощ-
ность конденсатора окажется гораздо ниже заяв-
ленной. Недостаток мощности при работе конден-
сатора приведет к заметному снижению полного
температурного перепада со всеми признаками
íåèñïðàâíîñòè òèïà “ñëèøêîì ñëàáûé êîíäåíñà-
òîð”, îñîáåííî ñ íàñòóïëåíèåì ïåðâûõ òåïëûõ
дней (см. рис. 26.11).
Если конденсатор оборудован осевым вентилятором, то при его вращении в обратную сто-
рону направление движения воздуха через конденсатор также меняется на противополож-
ное, что приводит к появлению описанных выше признаков.
Контроль и ремонт тако-
го дефекта относительно
просты, так как направ-
ление движения воздуха
в конденсаторе с осевым
вентилятором зависит
только от направления
вращения двигателя.
С другой стороны, если
конденсатор оборудован
вентилятором центро-
бежного типа, направ-
ление циркуляции воз-
духа не зависит от на-
правления вращения двигателя, поскольку в центробежном вентиляторе всасывание всегда
происходит в центре улитки, каким бы ни было направление вращения.
Следовательно, контроль направления вращения должен проводиться визуально и не может
быть произведен как для осевого вентилятора, полагаясь только на направление движения
воздуха.
Наконец, следует отметить явление, которое может произойти, если конденсатор, оборудо-
ванный осевым вентилятором, не защищен от воздействия сильных ветров, дующих иногда
в той или иной местности...
Если центробежный вентилятор вращается в обратную сторону, на-
правление движения воздуха не меняется, однако расход воздуха резко
падает, что приводит к появлению признаков неисправности типа
“ñëèøêîì ñëàáûé êîíäåíñàòîð”, îáóñëîâëåííîé íåäîñòàòî÷íûì ðàñ-
ходом воздуха (см. рис. 26.12).
ДА
НЕТ
Нормальный расход
Слабый расход
ДА
НЕТ
Рис. 26.11.
Рис. 26.12.

--- PAGE 178 ---
- 178 -
26. СЛИШКОМ СЛАБЫЙ КОНДЕНСАТОР
ОХЛАЖДЕНИЕ
При остановленном конденсаторе может случиться так, что порывы ветра, действуя на ло-
пасти вентилятора, заставят его вращаться в направлении, противоположном нармальному.
Если на мотор вентилятора будет подано напряжение в момент, когда вентилятор быстро вра-
щается в обратном направлении, могут произойти следующие два явления:
а) Если вентилятор снабжен трехфазным двигателем
Направление вращения трехфазного двигателя однозначно определяется схемой подклю-
чения трех его обмоток к электрической сети.
В том случае, если вызванное действием ветра вращение мотора противоположно задан-
ному, резко повышается пусковой момент сопротивления вентилятора. Это повышение
будет тем значительнее, чем выше скорость вращения вентилятора в обратном направле-
нии, что приводит к увеличению времени запуска.
В большинстве случаев трехфазный двигатель способен затормозить вращение вентиля-
тора в обратном направлении и заставить его вращаться в правильном направлении до-
статочно быстро, несмотря на возникающую при этом перегрузку по току, не допуская
срабатывания защитного термореле (заметим, однако, что повторения запуска в этих
условиях допускать, конечно, не следует, чтобы продлить жизненный цикл агрегата).
б) Если вентилятор снабжен однофазным двигателем
В этом случае пусковой момент, как правило, слабый (особенно у осевых вентиляторов)
и существует опасность того, что после подачи напряжения вентилятор будет вращаться
в том же направлении, что и без напряжения, то есть в обратном.
Поэтому при выборе места расположения конденсатора с воздушным охлаждением сле-
дует проявлять осторожность (главным образом для конденсаторов с осевыми вентиля-
торами и однофазными двигателями), принимая во внимание господствующие направле-
ния ветров с тем, чтобы избежать подобных проблем (специфические проблемы однофаз-
íûõ äâèãàòåëåé ðàññìàòðèâàþòñÿ â ðàçäåëå 53 “Îäíîôàçíûå äâèãàòåëè”).
В сомнительных случаях предпочтительно использовать трехфазные двигатели (у кото-
рых направление вращения строго фиксировано) и центробежные вентиляторы (которые
не будут вращаться под действием ветра без подачи напряжения по причине гораздо
более высокого момента сопротивления).
4. Ремень вентилятора проскальзывает или порван
Если ремень проскальзывает, вентилятор вращается со скоростью ниже номинальной, что
вызывает падение расхода воздуха (в пределе, если ремень порван, мотор вращается в холос-
тую, расход воздуха через конденсатор отсутствует и предохранительное реле ВД очень
быстро отключит компрессор).
Перед тем, как подтянуть ремень, ремонтник должен проверить степень его износа и при не-
обходимости заменить его.
Он должен также полностью осмотреть и проверить состояние как приводного мотора, так
и самого вентилятора (контроль взаимного расположения и, при необходимости, выравнива-
ние, чистоту, смазку, механические зазоры, затяжку крепежа...).

--- PAGE 179 ---
- 179 -
26. СЛИШКОМ СЛАБЫЙ КОНДЕНСАТОР
ОХЛАЖДЕНИЕ
5. Мотор, предназначенный для работы на частоте 60 Гц,
запитан напряжением с частотой 50 Гц
Еще раз напомним, что скорость вращения электродвигателя переменного тока зависит от
частоты напряжения в питающей сети.
Так, двигатель, изготовленный в США и рассчитанный на 1720 об/мин при частоте 60 Гц,
будучи запитанным из сети с частотой 50 Гц, вращается меделеннее и дает только 1440 об/мин
(падение числа оборотов составляет 17%).
В этом случае необходимо обратить внимание на табличку, которая прикреплена к корпусу
мотора, и на которой указаны номинальные условия его работы. Если английский текст име-
åò óêàçàíèå “60 cps” (òî åñòü 60 öèêëîâ â ñåêóíäó – Cicle Per Second), ðåìîíòíèê áûñòðî ïîé-
мет причину недостаточного расхода воздуха через конденсатор.
6. Между конденсатором и вентилятором
существует дополнительный подвод возуха
Имея в виду, что такой дефект может возникнуть при любом типе вентилятора и его распо-
ложении (осевой или центробежный, всасывающий или обдувающий), мы в качестве приме-
ра рассмотрим центробежный всасывающий вентилятор (см. рис. 26.13).
При нормальной работе вся мас-
са воздуха, которая выходит из
короба вентилятора (точка 3),
предварительно проходит через
конденсатор (точка 1).
Если между этими двумя агре-
гатами существует дополнитель-
ный приток воздуха (плохо за-
крытая панель воздуховода,
порвана уплотнительная про-
кладка...), какое-то количество
воздуха всасывается вентилято-
ром непосредственно, не прохо-
дя через конденсатор  (точка 2).
Заметим, что при этом расход
воздуха в струе на выходе из
вентилятора может казаться со-
вершенно нормальным, потому что в любом случае он равен расходу воздуха, действитель-
но прошедшего через конденсатор (точка 1) плюс добавочный расход (точка 2).
В соответствии с величиной дополнительного притока воздуха, снижение расхода воздуха,
обдувающего конденсатор, может оказаться достаточным, чтобы вызвать аномальный рост
äàâëåíèÿ êîíäåíñàöèè, ñîïðîâîæäàåìûé âñåìè ïðèçíàêàìè íåèñïðàâíîñòè òèïà “ñëèøêîì
ñëàáûé êîíäåíñàòîð”.
7. Колесо или винт вентилятора проскальзывает на своей оси
Этот дефект обычно присущ небольшим вентиляторам, у которых крепление винта к оси
осуществляется с помощью простого стопорного болтика.
Выявить такой дефект можно очень быстро с помощью визуального контроля, тем более, что,
как правило, он сопровождается тревожным шумом, обусловленным тем, что винт вентиля-
òîðà “áîëòàåòñÿ” íà îñè ìîòîðà.
Рис. 26.13.

--- PAGE 180 ---
- 180 -
26. СЛИШКОМ СЛАБЫЙ КОНДЕНСАТОР
ОХЛАЖДЕНИЕ
8. Винт неправильно расположен по отношению к конденсатору
Если циркуляция воздуха через конденсатор обеспечивается при помощи осевого вентиля-
тора, его расположение относительно конденсатора должно строго соответствовать геомет-
рическому центру последнего, чтобы поддерживать расход воздуха и характеристики венти-
лятора на уровне номинальных.
При ремонте вентилятора возможна ситуация, когда он окажется смещенным от центральной
оси конденсатора (см. рис. 26.14), ïðè÷åì íåâàæíî â êàêîì íàïðàâëåíèè – ãîðèçîíòàëüíîì
или вертикальном, в результате чего значительная часть поверхности теплообмена конден-
сатора будет находится вне основного потока, продуваемого через него воздуха (например,
когда приводной ремень слишком длинный или слишком короткий).
Снижение реальной поверхности теплообмена конденсатора может вызвать недостаток мощ-
ности, не позволяющей обеспечить нормальную конденсацию.
Другая проблема может возникнуть,
если винт вентилятора снабжен коль-
цевым ободком, предназначенным для
управления потоком воздуха с целью
повышения КПД вентилятора, а следо-
вательно, и расхода воздуха.
Если после ремонта винт не установлен
строго на первоначальное место по от-
ношению к ободу, значительная часть
воздуха, всасываемого вентилятором,
может проходить через него, минуя кон-
денсатор (см. рис. 26.15).
Такой неверный монтаж винта также может вызвать заметное снижение расхода воздуха через
конденсатор и, следовательно, стать причиной аномального роста давления конденсации.
Отсюда мы делаем следующий вывод. При разборке агрегатов, особенно незнакомых, мон-
тажник всегда должен перед разборкой пометить взаимное расположение всех деталей (и
без колебаний нанести эти пометки на схемы).
Такая элементарная предосторожность часто может уберечь от ошибок при сборке этих
агрегатов, какого бы типа они не были.
ДА
ДА
НЕТ
НЕТ
НЕТ
НЕТ
Рис. 26.14.
Рис. 26.15.

--- PAGE 181 ---
- 181 -
26. СЛИШКОМ СЛАБЫЙ КОНДЕНСАТОР
ОХЛАЖДЕНИЕ
9. Возврат нагретого воздуха на вход в конденсатор
Эта проблема уже рассматривалась нами в начале настоящего раздела, когда речь шла о кон-
денсаторе, расположенном под деревом, листва которого вызывает возврат горячего воздуха.
Существует очень много других примеров создания вредных вторичных потоков горячего
воздуха, попадающего на вход в конденсатор.
В примере на рис. 26.16 конденсатор с горизонтальной
струей воздуха на выходе установлен очень близко к
стене с нарушениями инструкций разработчика.
Значительная часть горячего воздуха, выходящего из
этого конденсатора, поднимается вдоль стены и вполне
нормально удаляется в атмосферу (траектория 1), од-
нако многочисленные воздушные струйки, отражаясь от
стены, вновь попадают на вход в конденсатор (траек-
тории 2 и 3), где существует небольшое разрежение.
Этот нагретый воздух, повторно попавший в вентиля-
тор, искусственно повышает среднюю температуру ок-
ружающей среды.
Поскольку температура воздуха на входе в конденсатор
повышается, то и на выходе из него она также обяза-
тельно повышается (на величину перепада температур
воздуха).
Но часть этого более горячего воздуха вновь возвраща-
ется на вход в конденсатор и, следовательно, опять по-
вышает температуру (и так далее...).
Таким образом, температура воздуха на входе в конденсатор очень быстро становится заметно
выше реальной наружной температуры, вызывая заметное повышение давления конденсации.
Другой случай попадания нагретого воздуха на вход в конденсатор может реализоваться,
если несколько конденсаторов установлены в ряд, друг за другом, и воздух, выходящий из
одного конденсатора, имеет возмож-
ность попадания на вход другого.
Так, в примере на рис. 26.17 конденса-
тор №1 всасывает воздух с нормаль-
ной температурой (поз. 1), что позво-
ляет поддерживать вполне нормальное
значение давления конденсации.
С другой стороны, конденсатор №2,
установленный очень близко, всасы-
вает часть воздуха, выходящего из кон-
денсатора №1 (поз. 2).
Рассмотрим данную ситуацию более
подробно...
Рис. 26.16.
Рис. 26.17.

--- PAGE 182 ---
- 182 -
26. СЛИШКОМ СЛАБЫЙ КОНДЕНСАТОР
ОХЛАЖДЕНИЕ
В качестве примера возьмем два одинаковых конденсатора, каждый из которых работает с
температурным перепадом по воздуху ∆θвозд = 8 K и полным температурным напором
∆θполн = 16 K, и которые установлены таким образом, что значительная часть воздуха,
выходящего из конденсатора №1, всасывается конденсатором №2 (см. рис. 26.18).
Пусть температура воздуха на входе в конденсатор №1 равна 30°C, тогда на выходе из него
получим 30 + 8 = 38°C, а температура конденсации в конденсаторе №1 будет 30 + 16 = 46°C
(ò.å. äàâëåíèå êîíäåíñàöèè ÂÄ – 16,7 áàð äëÿ R22, 20 áàð äëÿ R404A è 27 áàð äëÿ R410A).
Представим, что часть воздуха с выхода конденсатора №1 при температуре 38°C, смешиваясь
с наружным воздухом при температуре 30°C, приобретает температуру 35°C и попадает на
вход конденсатора №2.
Тогда температура воздуха на выходе из конденсатора №2 составит 35 + 8 = 43°C, темпера-
òóðà êîíäåíñàöèè â íåì áóäåò 35 + 16 = 51°C (ò.å. äàâëåíèå êîíäåíñàöèè ÂÄ – 18,9 áàð äëÿ
R22, вместо предусмотренных 16,7 бар).
Заметив, что в контуре №2 давление конденсации аномально выросло, а переохлаждение незна-
чительное, хороший ремонтник быстро сделает вывод о том, что конденсатор слишком слабый.
Поскольку температура снаружи равна 30°C, измерив температуру воздуха на выходе из кон-
денсатора №2 и получив ее значение равным 43°C, не замечая при этом, что существует по-
падание нагретого воздуха на вход в конденсатор №2, он рискует сделать ошибочный вы-
вод о значительной нехватке расхода воздуха, поскольку внешне температурный перепад по
воздуху очень большой (13 K).
Заметим, что для конденсации при температуре 46°C при температуре на входе конденсато-
ра №2, равной 35°C, потребовалось бы, чтобы полный перепад был равен 11 K, для чего был
бы необходим гораздо более высокий расход воздуха, а также значительное увеличение теп-
лообменной поверхности (то есть гораздо больший конденсатор).
Следовательно, нужно быть очень осторожным в своих суждениях,
так как повышенная температура воздуха на входе в конденсатор, не-
зависимо от причины этого повышения, может вызывать симптомы
того, что конденсатор слишком слабый.
51°C
46°C
16,7 бар
18,9 бар
30°C
43°C
35°C
38°C
30°C
Конденсатор
№1
Конденсатор
№2
Рис. 26.18.

--- PAGE 183 ---
- 183 -
26. СЛИШКОМ СЛАБЫЙ КОНДЕНСАТОР
ОХЛАЖДЕНИЕ
10. Плохо отрегулирован или не работает
дополнительный конденсатор
В настоящее время, когда цены на воду все больше и больше растут, а воздух остается прак-
тически бесплатным, конденсаторы с водяным охлаждением используются все реже, усту-
пая конденсаторам с воздушным охлаждением даже в установках большой мощности.
Не вдаваясь в подробности, отметим, что выбор конденсатора с воздушным охлаждением
производится таким образом, чтобы при обычных значениях наружной температуры в лет-
ний период, высокое давление оставалось бы в разумных пределах.
Однако некоторые специалисты выбирают конденсатор, ориентируясь на максимальные зна-
чения наружной температуры для данного региона (которые устанавливаются зачастую в
течение всего нескольких часов в году), понимая, что в оставшиеся периоды года конденса-
тор будет сильно переразмерен.
Впрочем, иногда в таких случаях встречается использование двух последовательно задейст-
âîâàííûõ êîíäåíñàòîðîâ, îäèí èç êîòîðûõ èìååò âîçäóøíîå îõëàæäåíèå, à äðóãîé – âîäÿíîå,
как представлено на рис. 26.19.
Большую часть года в такой конструкции работает только конденсатор с воздушным охлаж-
дением, способный в одиночку обеспечить вполне нормальное значение ВД (поз. 1).
В это время конденсатор с водяным охлаждением работает только как жидкостной ресивер,
поскольку циркуляция воды в нем отсутствует (поз. 2), а водяной клапан, управляемый высо-
ким давлением хладагента (поз. 3), закрыт (работа этого клапана рассмотрена в разделе 67).
В разгаре лета, когда наружная температура в течение нескольких часов может очень сильно
возрастать, конденсатор с воздушным охлаждением становится слабым, что приводит к росту
давления конденсации.
В этот период водяной клапан, отрегулированный таким образом, чтобы ограничивать рост
давления конденсации, открывается, вода начинает циркулировать в контуре и рост давле-
ния конденсации прекращается (настройку клапана см. в разделе 67).
Таким образом, данная система позволяет большую часть времени обходиться небольшим
конденсатором с воздушным охлаждением, который легко регулируется, когда наружная тем-
пература уменьшается.
Выход воды
Вход воды
Рис. 26.19.

--- PAGE 184 ---
- 184 -
26. СЛИШКОМ СЛАБЫЙ КОНДЕНСАТОР
ОХЛАЖДЕНИЕ
При повышении наружной температуры до исключительно больших значений конденсатор с
водяным охлаждением подключается к работе автоматически (простой настройкой управляю-
щего давления водяного клапана) и позволяет, за счет повышения мощности, которое он обес-
печивает, сохранить значения давления конденсации в разумных пределах, тем самым улуч-
шая переохлаждение в моменты, когда особенно сильно возрастает потребность в холоде.
Если дополнительный конденсатор не может развить номинальную мощность (плохо отре-
гулирован водяной клапан, управляющая магистраль клапана засорена или неправильно
подключена, закрыт кран подачи воды в контур, упал расход воды, тракт конденсатора с во-
дяным охлаждением покрыт внутри накипью или осадками...), то установка такого типа бу-
äåò èìåòü âñå ïðèçíàêè íåèñïðàâíîñòè òèïà “ñëèøêîì ñëàáûé êîíäåíñàòîð”.
Внимание! В установках такой конструкции может наблюдаться и чрезмерное потребление
воды, которое может быть обусловлено либо неправильной настройкой водяного клапана,
либо (даже если водяной клапан отрегулирован правильно) аномально высоким значением
давления конденсации по причине другой неисправности (поломки вентилятора, чрезмер-
ной заправки, наличия неконденсирующихся примесей...).
Заметим, что в конденсаторе с водяным охлаждением вход воды всегда должен находиться
снизу. Такая схема вначале обеспечивает контакт холодной воды с жидкостью, находящей-
ся внизу конденсатора, что позволяет максимально улучшить переохлаждение жидкости
(см. раздел 67).
11. Большие потери давления в воздуховоде конденсатора
Когда конденсатор с воздушным охлаждением расположен в нижней части здания, для под-
вода к нему наружного воздуха, а также для удаления нагретого при охлаждении конденса-
тора воздуха, иногда используются специальные воздуховоды.
В этом случае в сети воздуховодов возникают потери напора, иногда весьма значительные
(длина сети воздуховодов, шумоглушители, задвижки или заслонки...), что требует исполь-
зования центробежных вентиляторов (осевые вентиляторы для этого не подходят, так как
они в меньшей степени способны противостоять большим потерям напора).
Рассмотрим в качестве примера
зависимость расхода воздуха от
потерь давления, представлен-
ную на рис. 26.20, которая ил-
люстрирует изменение расхода
воздуха в воздуховоде, оснащен-
ном центробежным вентилято-
ром, конденсатора с воздушным
охлаждением. При расчетных
потерях 15 декапаскалей (ДПа)
вентилятор обеспечивает потреб-
ный расход 13000 м3/ч (точка А).
Если фактические потери по
какой-либо причине становятся
выше и достигают, например
23 ДПа, расход воздуха падает
до 10000 м3/ч, давая симптомы
íåèñïðàâíîñòè “ñëèøêîì ñëà-
áûé êîíäåíñàòîð” èç-çà ïàäåíèÿ
расхода воздуха (точка В).
10.000
13.000
∆P (ДПа)
23
15
Qv (м3/ч)
Рис. 26.20.

--- PAGE 185 ---
- 185 -
26. СЛИШКОМ СЛАБЫЙ КОНДЕНСАТОР
ОХЛАЖДЕНИЕ
Если вентилятор оборудован регулируемым шкивом, позволяющим менять расход воздуха,
ремонтник может сделать это очень быстро, в противном случае эту неисправность устра-
нить довольно сложно (ïîõîæàÿ ñèòóàöèÿ äåòàëüíî ðàññìîòðåíà â ðàçäåëå 20.5 “Ïðàêòè-
÷åñêèå àñïåêòû óñòðàíåíèÿ íåèñïðàâíîñòè” òèïà “ñëèøêîì ñëàáûé èñïàðèòåëü”).
12. Загрязнено большое число ребер конденсатора
Если ребра конденсатора сильно загрязнены, циркуляция воздуха в нем ухудшается, расход
воздуха падает и мощность конденсатора снижается.
Более того, загрязнение ребер снижает поверхность теплообмена, что усиливает эффект па-
дения мощности. Объединение этих двух явлений приводит к появлению всех общих при-
çíàêîâ íåèñïðàâíîñòè òèïà “ñëèøêîì ñëàáûé êîíäåíñàòîð”.
В этом случае ремонтник должен произвести визуальный осмотр ребер (как сзади, так и впе-
реди конденсаторной батареи) и при необходимости тщательно вычистить загрязненные реб-
ра при помощи специального гребня, шаг зубьев которого в точности соответствует расстоя-
нию между ребрами.
13. Конденсатор подобран неправильно и его мощность недостаточна
Эту неисправность, к счастью довольно редкую, всегда очень сложно выявить, поскольку
при этом необходмо осуществить проверку расчетов по подбору нужного конденсатора и
выполнить тщательный анализ табличных данных для всех элементов установки.
14. Неисправен или неправильно настроен
регулятор давления конденсации
Существует множество технологий для регулирования давления конденсации в установках
с конденсаторами воздушного охлаждения, в том числе путем воздействия на хладагент (см.
ðàçäåë 36 “Ðåãóëèðîâàíèå äàâëåíèÿ êîíäåíñàöèè. Àíàëèç íåèñïðàâíîñòåé”) и на расход возду-
ха (воздействуя непосредственно на вентиляторы или при помощи регулировочных заслонок).
После установки любой системы регулирования, вне зависимости от ее конструкции, ре-
монтник при поиске причины аномальных значений давления конденсации должен прежде
всего убедиться, что используемая система регулирования полностью отвечает мощности
применяемого конденсатора (например, все вентиляторы должны обеспечивать возможность
вращения с максимальной скоростью; заслонки, если они существуют, должны иметь возмож-
ность полного открытия и т. д.).
Нужно также убедиться в том, что температура воздуха на входе в конденсатор нормальная.
Выше мы видели (см. раздел 26), что высокая температура воздуха на входе в конденсатор
òàêæå âûçûâàåò ñèìïòîìû íåèñïðàâíîñòè òèïà “ñëèøêîì ñëàáûé êîíäåíñàòîð”.
Делать это нужно очень осторожно, так как кромки ребер представ-
ляют собой острые, как бритва, пластины.

--- PAGE 186 ---
- 186 -
26. СЛИШКОМ СЛАБЫЙ КОНДЕНСАТОР
ОХЛАЖДЕНИЕ
15. Не работает один из вентиляторов конденсатора
При повышении мощности конденсатора увеличиваются также и его размеры. Тогда появля-
ется необходимость установки нескольких вентиляторов, чтобы обеспечить потребный рас-
ход воздуха.
В примере на рис. 26.21 конденсатор оборудован дву-
мя осевыми вентиляторами V1 и V2, которые при
повышении наружной температуры должны рабо-
тать одновременно.
В этот момент, если, например, вентилятор V2 оста-
навливается из-за какой-либо неисправности (обрыв
обмотки, плохой электрический контакт, отключение
с помощью реле тепловой защиты...), а вентилятор
V1 продолжает работать нормально, происходит рез-
кое падение расхода воздуха, обдувающего теплооб-
менную поверхность конденсатора.
Заметим, что поскольку в зоне всасывания вентилятора V1 имеется небольшое разрежение
(поз. 1), значительное количество воздуха может проходить через лопасти вентилятора V2,
вместо того, чтобы нормально пересекать конденсаторную батарею.
Неопытный ремонтник, ограничивающийся быстрым визуальным контролем вентиляторов
(вместо того, чтобы измерить силу потребляемого тока), может ошибочно заключить, что
вентилятор V2 работает вполне нормально.
Такая неисправность может привести к столь значительному падению расхода воздуха, что
ïîÿâÿòñÿ ïðèçíàêè íåèñïðàâíîñòè òèïà “ñëèøêîì ñëàáûé êîíäåíñàòîð”.
16. Два вентилятора соединены последовательно
В примере на рис. 26.22 конден-
сатор оборудован двумя вентиля-
торами, каждый из которых при-
водится в действие своим одно-
фазным двигателем с напряже-
нием питания 220 В.
Оба мотора должны обязательно
соединяться параллельно, чтобы
каждый из них был запитан на-
пряжением 220 В, обеспечиваю-
щим их нормальную работу.
Если из-за ошибки монтажа при
подключении моторы соединены
последовательно, каждый из них
находится под напряжением 110 В
(вместо 220 В).
Этот паразитный расход может оказаться настолько существен-
ным, что вызовет вращение вентилятора V2 в направлении, противо-
положном нормальному.
V1
V2
220 В
220 В
110 В
110 В
220 В
220 В
M
220 В
M
220 В
M
220 В
M
220 В
Рис. 26.21.
Рис. 26.22.

--- PAGE 187 ---
- 187 -
26. СЛИШКОМ СЛАБЫЙ КОНДЕНСАТОР
ОХЛАЖДЕНИЕ
Такое снижение напряжения питания приводит к очень сильному падению скорости враще-
ния вентиляторов и, следовательно, к заметному уменьшению расхода воздуха, вызывая тем
ñàìûì âñå ïðèçíàêè íåèñïðàâíîñòè òèïà “ñëèøêîì ñëàáûé êîíäåíñàòîð”.
РЕМОНТ
ХОЛОДИЛЬНОГО
ОБОРУДОВАНИЯ
РЕМОНТ
ХОЛОДИЛЬНОГО
ОБОРУДОВАНИЯ
РЕМОНТ
ХОЛОДИЛЬНОГО
ОБОРУДОВАНИЯ
РЕМОНТ
ХОЛОДИЛЬНОГО
ОБОРУДОВАНИЯ
РЕМОНТ
ХОЛОДИЛЬНОГО
ОБОРУДОВАНИЯ
РЕМОНТ
ХОЛОДИЛЬНОГО
ОБОРУДОВАНИЯ
Шеф,
потрясающе
выросло НД!
Добавь
хладагента...
Слей немного
хладагента...
Шеф,
потрясающе
упало НД!
Открой
ТРВ...
Не получается,
шеф!
Что делать!
Закрой ТРВ...
А теперь, шеф?
Добавь еще
хладагента
и снова
открой ТРВ...
Купи
Шеф,
потрясающе
упало НД!
А теперь что
делать, шеф?
учебник!
Рис. 26.23.

--- PAGE 188 ---
- 188 -
27. ОСНОВНЫЕ НЕИСПРАВНОСТИ. УПРАЖНЕНИЕ
ОХЛАЖДЕНИЕ
Заполните пустые зоны на блок-схеме (рис. 27.1) таким образом, чтобы восстановить после-
довательность действий, позволяющую распознать основные неисправности, которые мы
только что изучили.
27. ОСНОВНЫЕ НЕИСПРАВНОСТИ.
УПРАЖНЕНИЕ
Дополнительный вопрос: попытайтесь представить, как будет выглядеть эта блок-схема для
охладителя жидкости с конденсатором воздушного охлаждения.
Ответ см. на следующей странице.
В любом случае упала
холодопроизводительность
Упало давление кипения?
Упало давление конденсации?
Большой перегрев?
Хорошее переохлаждение?
Низкий перепад
температур воздуха?
СЛИШКОМ СЛАБЫЙ ТРВ
ПРЕЖДЕВРЕМЕННОЕ ДРОС-
СЕЛИРОВАНИЕ ХЛАДАГЕНТА
НЕТ
НЕТ
НЕТ
НЕТ
НЕТ
ДА
ДА
ДА
ДА
ДА
Хорошее переохлаждение?
Имеются ли в наличии не-
конденсирующиеся примеси?
НЕКОНДЕНСИРУЮЩИЕСЯ
ПРИМЕСИ
ЧРЕЗМЕРНАЯ ЗАПРАВКА
СЛИШКОМ СЛАБЫЙ
КОНДЕНСАТОР
ЗАГРЯЗНЕННЫЙ
КОНДЕНСАТОР
НЕДОСТАТОЧНЫЙ РАСХОД
ВОЗДУХА
Рис. 27.1.

--- PAGE 189 ---
- 189 -
27. ОСНОВНЫЕ НЕИСПРАВНОСТИ. УПРАЖНЕНИЕ
ОХЛАЖДЕНИЕ
Решение
1. Äëÿ íåèñïðàâíîñòè “ñëèøêîì ñëàáûé èñïàðèòåëü”: идите по цепочке , если речь
идет о воздухоохладителе, и по цепочке , если речь идет об охладителе жидкости.
2. Äëÿ íåèñïðàâíîñòè “ñëèøêîì ñëàáûé êîíäåíñàòîð”: идите по цепочке , если речь
идет о конденсаторе с воздушным охлаждением, и по цепочке , если речь идет о конден-
саторе с водяным охлаждением.
В любом случае, упала
холодопроизводительность
Упало давление кипения?
Упало давление конденсации?
Высокий перегрев?
Хорошее переохлаждение?
Низкий перепад температур
по воздуху ∆θвозд?
Низкий перепад температур
по воздуху ∆θвозд?
СЛИШКОМ СЛАБЫЙ ТРВ
СЛИШКОМ СЛАБЫЙ
КОНДЕНСАТОР
ПРЕЖДЕВРЕМЕННОЕ
ДРОССЕЛИРОВАНИЕ
НЕХВАТКА ХЛАДАГЕНТА
ИЗБЫТОК ХЛАДАГЕНТА
НЕТ
НЕТ
НЕТ
НЕТ
НЕТ
НЕТ
ДА
ДА
ДА
ДА
ДА
ДА
НЕТ
ДА
НЕТ
НЕТ
ДА
ДА
Хорошее переохлаждение?
Имеются ли в наличии не-
конденсирующиеся примеси?
НЕКОНДЕНСИРУЮЩИЕСЯ
ПРИМЕСИ
КОНДЕНСАТОР С ВОЗДУШНЫМ ОХЛАЖДЕНИЕМ:
СЛИШКОМ СЛАБЫЙ КОНДЕНСАТОР
ВОЗДУХООХЛАДИТЕЛЬ:
СЛИШКОМ СЛАБЫЙ ИСПАРИТЕЛЬ
ГРЯЗНЫЙ КОНДЕНСАТОР
ГРЯЗНЫЙ ИСПАРИТЕЛЬ
НИЗКИЙ РАСХОД ВОЗДУХА
НЕТ
ДА
КОНДЕНСАТОР С ВОДЯНЫМ ОХЛАЖДЕНИЕМ:
СЛИШКОМ СЛАБЫЙ КОНДЕНСАТОР
ГРЯЗНЫЙ КОНДЕНСАТОР
НИЗКИЙ РАСХОД ВОДЫ
НИЗКИЙ РАСХОД ВОЗДУХА
Имеется перепад температур
на жидкостной магистрали?
Низкий перепад температур
по воде ∆θводы?
Низкий перепад температур
по воде ∆θводы?
НЕТ
ДА
ОХЛАДИТЕЛЬ ЖИДКОСТИ:
СЛИШКОМ СЛАБЫЙ ИСПАРИТЕЛЬ
ГРЯЗНЫЙ ИСПАРИТЕЛЬ
НИЗКИЙ РАСХОД ВОДЫ
Рис. 27.2.

--- PAGE 190 ---
- 190 -
28. ПРОБЛЕМА ПЕРЕТЕКАНИЯ ЖИДКОГО ХЛАДАГЕНТА
ОХЛАЖДЕНИЕ
Всем нам хорошо знакомо явление конденсации паров воды на наружной поверхности стака-
на с холодной водой или запотевание изнутри лобового стекла автомобиля в холодную погоду
(понятие температуры точки росы см. раздел 72).
Эти явления конденсации влаги на холодных поверхностях становятся причиной множества
проблем, встречающихся при работе холодильных установок, к пояснению существа которых
мы сейчас приступаем.
А) Эксперимент Ватта с холодной стенкой
Поместим отвакуумированный бал-
лон из-под хладагента в холодиль-
ную камеру, температура в которой
поддерживается на уровне, напри-
мер, 0°C.
Затем соединим этот баллон трубо-
проводом с таким же баллоном, на-
ходящимся вне камеры и заполнен-
ным жидким хладагентом R22 при
температуре 20°C (см. рис. 28.1).
Поскольку трубопровод, соединяю-
щий оба баллона, расположен ввер-
ху, перетекание жидкости под дей-
ствием силы тяжести невозможно.
Манометры, установленные на обо-
их баллонах, показывают давление
8 бар, что соответствует давлению
насыщенного пара R22 при темпера-
туре 20°C.
Через какое-то время, зависящее
главным образом от количества жид-
кости, разности температур и диа-
метра трубопровода, соединяющего
оба баллона, можно заметить, что вся
жидкость переместилась в холодный
баллон, а манометры показывают
одно и то же давление 4 бар, соот-
ветствующее давлению насыщен-
ного пара R22 при температуре
0°C!
Что же произошло? (Прежде, чем читать дальше, вы можете попытаться сами найти
объяснение).
28. ПРОБЛЕМА ПЕРЕТЕКАНИЯ
ЖИДКОГО ХЛАДАГЕНТА
8 бар
4 бар
4 бар
8 бар
20°C
20°C
0°C
0°C
Через какое-то время...
Рис. 28.1.

--- PAGE 191 ---
- 191 -
28. ПРОБЛЕМА ПЕРЕТЕКАНИЯ ЖИДКОГО ХЛАДАГЕНТА
ОХЛАЖДЕНИЕ
Объяснение явления. Вначале нужно учесть, что все жидкости имеют весьма упорядочен-
ную молекулярную структуру, молекулы жидкости касаются одна другой и скапливаются на
дне сосуда, содержащего жидкость.
Напротив, молекулы газа находятся в не-
прерывном движении и заполняют все
свободное пространство (см. рис. 28.2).
Молекулы газа беспрерывно сталкива-
ются между собой, отскакивают друг от
друга, крайне беспорядочно двигаясь во
всех направлениях, причем траектории
их движения ограничены только стенка-
ми сосуда, в котором они находятся.
Вот почему в эксперименте Ватта, кото-
рый мы только что описали, молекулы
газа R22 без труда перемещаются из
баллона с температурой 20°C в баллон с температурой 0°C, хотя трубопровод, соединяющий
оба баллона, расположен вверху.
В этот момент, точно также, как изнутри запо-
тевает ветровое стекло автомобиля зимой, мо-
лекулы газа, пришедшие из горячего баллона с
температурой 20°C, охлаждаются в контакте с
холодным баллоном, а затем конденсируются,
и вскоре в холодном баллоне появляется жид-
кость с температурой 0°C.
Но, поскольку пары конденсируются, их коли-
чество в свободном пространстве над жидко-
стью при температуре 20°C резко уменьшается.
В результате давление оставшихся паров пада-
ет, что приводит к снижению внешней силы Fe,
действующей сверху на свободную поверхность жидкости, находящейся при температуре
20°C (см. рис. 28.3). Равновесие между внешней Fe и внутренней Fi силами нарушается и
часть жидкости, находящейся при температуре 20°C, вновь испаряется, образуя пары и вос-
станавливая равенство двух противоположных сил Fe и Fi  (см. рис. 28.4, а также раздел 1.
“Âëèÿíèå òåìïåðàòóðû è äàâëåíèÿ íà ñîñòîÿíèå õëàäàãåíòîâ”).
Однако пары, образовавшиеся из жидкости с темпера-
турой 20°C, вновь будут таким же образом конденси-
роваться в баллоне с температурой 0°C, вызывая новое
падение давления над жидкостью с температурой 20°C.
Этот процесс будет повторяться до тех пор, пока в бал-
лоне с температурой 20°C будет находиться хотя бы
одна молекула жидкости.
Поэтому через какое-то время жидкость полностью
переместится в холодный баллон и будет находиться
там при давлении, соответствующем соотношению
между температурой холодного баллона и давлением
насыщенного пара для данного хладагента (в на-
шем примере это 4 бар при 0°C для R22).
1. Молекулы газа
заполняют все
свободное
пространство.
2. Жидкость
покоится на дне.
Высокое
давление
Низкое
давление
Много
молекул
газа
Мало
молекул
газа
Fe
Fi
Жидкость кипит,
если
Fi > Fe
или
Fe < Fi
Рис. 28.2.
Рис. 28.3.
Рис. 28.3.

--- PAGE 192 ---
- 192 -
28. ПРОБЛЕМА ПЕРЕТЕКАНИЯ ЖИДКОГО ХЛАДАГЕНТА
ОХЛАЖДЕНИЕ
28. ПРОБЛЕМА ПЕРЕТЕКАНИЯ ЖИДКОГО ХЛАДАГЕНТА
Б) Проблема перетекания жидкости в конденсатор
Это явление, обусловленное эффектом холодной стенки Ватта, может происходить во всех
случаях, когда конденсатор (расположенный вне здания) будет находиться при более низкой
температуре, чем температура жидкостного ресивера (расположенного внутри здания), осо-
бенно если холодильная установка должна работать при низких наружных температурах
(например, кондиционеры машинных залов ЭВМ или холодильные камеры).
В момент, когда термо-
стат-регулятор выклю-
чает компрессор, жид-
кий R22, находящийся в
конденсаторе и ресиве-
ре, имеет температуру,
соответствующую дав-
лению конденсации в
установке, с учетом пе-
реохлаждения (напри-
мер, 38°C и 14 бар для
R22 – см. рис. 28.5).
Поскольку компрессор
остановлен, тепло в кон-
денсатор не поступает и
температура жидкости
начинает падать вплоть
до наступления равнове-
сия с температурой ок-
ружающей среды, то есть
20°C для ресивера и 0°C
для конденсатора. Начи-
ная с этого момента, в со-
ответствии с эффектом
холодной стенки Ватта,
жидкость, находящаяся
в ресивере при 20°C, бу-
дет перемещаться в кон-
денсатор, температура
которого 0°C (для R22
давление, показываемое
манометром, будет, сле-
довательно, медленно па-
дать с 14 бар до 4 бар,
см. рис. 28.6).
Что произойдет, когда термостат-регулятор вновь включит компрессор?
Имея в виду, что с одной стороны ресивер больше не будет содержать жидкость, и с другой
стороны, что давление конденсации будет очень низким, ТРВ и испаритель не смогут быть
нормально запитанными и компрессор очень быстро отключится по команде предохрани-
тельного реле НД.
Таким образом, если есть опасность того, что в течение какого-то вре-
мени конденсатор может быть холоднее, чем ресивер, необходимо пре-
дусмотреть установку обратного клапана между выходом из конденса-
тора и ресивером, чтобы полностью исключить любую возможность
перетекания жидкости из ресивера в конденсатор.
20°C
20°C
0°C
0°C
38°C
0°C
14 бар
4 бар
Внутри
Снаружи
Вся жидкость
переместилась
в конденсатор
Рис. 28.5.
Рис. 28.6.

--- PAGE 193 ---
- 193 -
28. ПРОБЛЕМА ПЕРЕТЕКАНИЯ ЖИДКОГО ХЛАДАГЕНТА
ОХЛАЖДЕНИЕ
В) Проблема перетекания жидкости в нагнетающей полости головки
блока компрессора при его остановках
Вначале поймем, что происходит, когда по какой-либо причине в полости нагнетания голов-
ки блока компрессора скапливается жидкость (хладагент или масло).
Такая опасность существует только во время оста-
новки компрессора, поскольку при его работе лю-
бые следы жидкости как правило увлекаются го-
рячим газом, выходящим из цилиндра.
Если жидкость накапливается в нагнетающей
полости головки блока над клапаном, часть этой
жидкости может проникать в цилиндры под
действием разности между давлением нагнетания
и давлением всасывания с обеих сторон клапана
при условии, что клапан не вполне герметичен.
При последующем запуске компрессора может
возникнуть гидроудар (более или менее значи-
тельный в зависимости от количества находящей-
ся в полости жидкости), при этом опасность поломки или разрушения клапана достаточно
велика (см. рис. 28.7).
Опасности, вызываемые жидким хладагентом
Опасность перетекания жидкого хладагента в полость нагнетания головки блока возникает
каждый раз, когда температура компрессора оказывается ниже температуры конденсатора.
Это может происходить, например, в разгаре лета в кондиционерах машинных залов ЭВМ,
оснащенных конденсаторами с воздушным охлаждением, в период длительной остановки
компрессора по каким бы то ни было причинам (см. рис. 28.8).
В этом случае жидкий хла-
дагент перетекает в голов-
ку блока (от В к А) в со-
ответствии с эффектом
холодной стенки Ватта.
Если опасность такого пе-
ретекания очень велика,
необходимо либо между
компрессором и конденса-
тором установить обрат-
ный клапан (как можно
дальше от компрессора,
чтобы не допустить хлоп-
ков этого клапана, вызван-
ных возвратно-поступа-
тельным движением порш-
ней), либо поставить на
магистрали нагнетания простую лирообразную маслоподъемную петлю соответствующих
размеров, поместив ее в непосредственной близости от компрессора.
Клапан ВД
Жидкость
35°C
20°C
Снаружи
Внутри
Рис. 28.7.
Рис. 28.8.

--- PAGE 194 ---
- 194 -
28. ПРОБЛЕМА ПЕРЕТЕКАНИЯ ЖИДКОГО ХЛАДАГЕНТА
ОХЛАЖДЕНИЕ
Заметим, что наличие электроподогрева картера не может эффективно противостоять пе-
ретеканию жидкости в нагнетающую полость головки блока, поскольку он нагревает только
низ картера, в котором находится масло и ни в коем случае не головку блока.
Опасности, вызываемые маслом
В силу того, что свойства масла для клас-
сических хладагентов и самих хладаген-
тов очень похожи, при нормальной работе
холодильной установки на каждом по-
гонном метре внутренней поверхности
трубопроводов содержится некоторое
количество перемещающегося вместе с
хладагентом масла.
При остановках компрессора это масло
под действием силы тяжести стекает вниз.
Следовательно, в вертикальных трубках
количество стекающего вниз при останов-
ках компрессора масла будет тем больше,
чем больше разность уровней этих трубок.
Если конденсатор расположен над ком-
прессором с разностью уровней (высота H
на рис. 28.9) более трех метров, то экспе-
риментально показано, что количество сте-
кающего в полость нагнетания при оста-
новках компрессора масла может оказаться достаточным для того, чтобы возник гидроудар,
последствия которого, разрушительные для клапанов, будут аналогичны последствиям клас-
сического гидроудара, возникающим при повторном пуске компрессора с заполненной жид-
костью полостью нагнетания.
Опасность этого еще более усугубляется, если во время остановки компрессора в нагнетаю-
щем патрубке происходит конденсация хладагента, который также стекает в головку блока.
Г) Проблема перетекания жидкого хладагента в картер компрессора
при остановках
Эта проблема является причиной очень многих аварий. Поэтому следует очень хорошо пред-
ставить себе опасность механических повреждений, которые могут происходить в компрес-
соре из-за накопления в картере жидкого хладагента по каким бы то ни было причинам.
Прежде всего, имея большое сходство с хладагентом, масло во время остановок сильно раз-
бавляется последним.
Заметим, что такое разбавление приводит к потере маслом значительной части своих
смазывающих качеств, поскольку все обычно применяемые хладагенты являются, как пра-
вило, превосходными обезжиривателями.
Таким образом, чтобы предотвратить возможный возврат жидкости
(масла или хладагента) в компрессор при его остановке, нужно внизу вос-
ходящего трубопровода, если его высота превышает 3 метра, установить
маслоподъемную петлю (поз. 1), а также соблюдать при монтаже гори-
зонтальных трубопроводов наклон от компрессора не менее 12 мм/метр.
Подъем
Подъем
Уклон
Уклон
НЕТ
НЕТ
H
Рис. 28.9.

--- PAGE 195 ---
- 195 -
28. ПРОБЛЕМА ПЕРЕТЕКАНИЯ ЖИДКОГО ХЛАДАГЕНТА
ОХЛАЖДЕНИЕ
Более того, если количество хладагента в нижней части картера становится очень большим,
смесь масло/хладагент может стать насыщенной, в результате чего произойдет разделение
двух жидкостей.
Компрессор мо-
жет быть осна-
щен всасывани-
ем через корпус
(поз. 1) или через
головку
блока
(поз. 2), но неза-
висимо от этого
накопление хла-
дагента в картере
будет происхо-
дить одинаково
(см. рис. 28.10).
Поскольку хлада-
гент более плот-
ный, чем масло,
слой хладагента в картере всегда будет находиться под слоем масла.
Когда по команде управления компрессор за-
пускается, внезапное падение давления в кар-
тере будет приводить к очень бурному вски-
панию жидкого хладагента.
Первые пузырьки, порожденные этим бурным
кипением, будут подниматься через слой мас-
ла, пробулькивая через его поверхность, пол-
ностью насыщаясь маслом и увлекая за собой
большое количество масляных капелек в виде
суспензии (см. рис. 28.11).
Ýòî ÿâëåíèå, â ïðîñòîðå÷èè èìåíóåìîå “âñïå-
íèâàíèå ìàñëà”, ìîæíî ëåãêî âèäåòü ÷åðåç
окошко указателя уровня масла.
Эмульсия паров хладагента, насыщенных мас-
лом, образовавшаяся в результате падения дав-
ления в картере после запуска компрессора,
будет проникать в головку блока, вызывая сильный отток масла (проходя через клапаны,
масло может также провоцировать иногда очень сильные гидроудары).
Если количество жидкого хладагента в картере действительно велико, отток масла при
вскипании хладагента может стать настолько значительным, что в момент запуска
компрессора наблюдатель зафиксирует в смотровом стекле указателя уровня масла совер-
шенную пустоту.
К сожалению, отрицательное влияние присутствия хладагента в картере при остановках
компрессора не ограничивается только проблемой оттока масла.
Действительно, так как смазка поршневых компрессоров обеспечивается за счет масла, на-
ходящегося в картере, присутствие в нем жидкого хладагента будет осложнять положение.
Масло
Жидкий хладагент
Жидкий хладагент
Масло
Возврат масла
Рис. 28.10.
Рис. 28.11.

--- PAGE 196 ---
- 196 -
28. ПРОБЛЕМА ПЕРЕТЕКАНИЯ ЖИДКОГО ХЛАДАГЕНТА
ОХЛАЖДЕНИЕ
Когда смазка компрессора обеспечивается с помощью масляного насоса, масло отбирается
со дна картера через масляный фильтр и потом, пройдя через насос, нагнетается в смазочные
канавки (см. рис. 28.12).
При запуске компрессора, если в кар-
тере имеется жидкий хладагент, вмес-
то того, чтобы засосать только масло,
масляный насос может засосать также
и жидкий хладагент.
В этот момент могут произойти 2 сле-
дующих события:
1) Разрежение в зоне заборника масля-
ного насоса при его запуске приводит к
вскипанию хладагента в этой зоне. В
результате насос всасывает только пары
хладагента, начинается кавитация и масло
вытекает из насоса, что полностью
исключает подачу масла в смазочные
канавки и, кроме того, создает опас-
ность разрушения самого насоса.
2) Масло из насоса не вытекает и хла-
дагент (являющийся превосходным рас-
творителем) поступает в масляный контур. В этом случае не только не осуществляется смаз-
ка, но более того, хладагент смывает смазку со всех подвижных частей компрессора.
В обоих этих случаях компрессор работает без всякой смазки, так как жидкий хлада-
гент совершенно нельзя удалить.
Легко понять, что повторные запуски
в этих случаях совершенно недопус-
тимы, поскольку могут стать причи-
ной многочисленных механических
поломок в компрессоре (цапфы и шей-
ки коленчатых валов, подшипники,
шатуны, клапаны...).
Почему жидкий хладагент
попадает в картер ?
Чтобы содействовать возврату масла в
компрессор, необходимо иметь всасы-
вающий патрубок с наклоном в сторону
компрессора. Но во время остановки
компрессора жидкий хладагент, нахо-
дящийся в испарителе, также может
стекать в корпус компрессора (поз. 1
на рис. 28.13) (см. также раздел 43.
“Ïîäêëþ÷åíèå èñïàðèòåëÿ”).
Иногда, для исключения стекания жид-
кого хладагента под действием силы
тяжести в картер компрессора, когда
испаритель не запитывается снизу, на
всасывающей магистрали устанавлива-
ют лирообразный затвор с маслоподъ-
емной петлей (поз. 2). Верхняя точка
затвора при этом должна оказаться
выше уровня испарителя.
В смазочные канавки
Масляный
насос
Масло
Масляный фильтр насоса
Жидкий
хладагент
Масло
Жидкий хладагент
Рис. 28.12.
Рис. 28.13.

--- PAGE 197 ---
- 197 -
28. ПРОБЛЕМА ПЕРЕТЕКАНИЯ ЖИДКОГО ХЛАДАГЕНТА
ОХЛАЖДЕНИЕ
Однако такой затвор хотя и может помешать стеканию жидкости под действием силы тяжес-
ти в картер при остановках компрессора, тем не менее, иногда он может оказаться причиной
огромного выброса жидкости во всасывающую магистраль в момент запуска, что порождает
опасность возникновения разрушительного гидроудара.
Более того, лирообразный затвор не
обеспечивает защиты от перетекания
жидкости в картер, обусловленного
эффектом холодной стенки Ватта,
когда температура компрессора ста-
новится ниже температуры испари-
теля (например, зимой, если ком-
прессор находится на улице).
Заметим также, что большое коли-
чество жидкого хладагента в картере
может искусственно поднимать уро-
вень масла, создавая иллюзию благо-
получия при визуальном контроле
уровня масла через смотровое стек-
ло указателя уровня (см. рис. 28.14).
Наилучшим решением проблемы предотвращения перете-
кания жидкого хладагента в картер компрессора во время
его остановок является, по нашему мнению, использование
подогрева масла с помощью электронагревателя, устанавли-
ваемого в картере (см. рис. 28.15).
Вместе с тем, тепловая мощность электронагревателя не
должна быть слишком большой, чтобы масло не нагревалось
до высоких температур. Дело в том, что при слишком вы-
соких температурах масло начинает разлагаться или обуг-
ливаться, что приводит к потере его смазочных качеств.
Поэтому тепловая мощность электронагревателя (относи-
тельно небольшая) должна лишь обеспечивать нагрев мас-
ла до температуры, примерно на 10...20 K превышающей
температуру окружающей среды, главным образом для того,
чтобы предотвратить перетекание в картер жидкого хлада-
гента, обусловленное эффектом холодной стенки Ватта.
Следовательно, из-за малой мощности такие электронагреватели совершенно неспособны
служить для испарения больших количеств жидкого хладагента, который может попа-
дать в картер при остановках компрессора (пути решения этой проблемы мы будем рас-
ñìàòðèâàòü â ðàçäåëå 29. “Îñòàíîâêà õîëîäèëüíûõ êîìïðåññîðîâ”).
Заметим также, что если разработчик компрессора устанавливает электронагреватели повы-
шенной мощности, он должен предусмотреть также и установку реле-терморегулятора, обес-
печивающего контроль температуры масла и предотвращающего перегрев.
Однако, в связи с чисто экономическими соображениями этот способ контроля и поддержания
температуры масла используется, как правило, только для больших компрессоров.
Порядок !
Жидкий хладагент
Смотровое стекло
Масло
Картерный
нагреватель
Масло
Рис. 28.14.
Рис. 28.15.

--- PAGE 198 ---
- 198 -
28. ПРОБЛЕМА ПЕРЕТЕКАНИЯ ЖИДКОГО ХЛАДАГЕНТА
ОХЛАЖДЕНИЕ
Еще одна проблема может возникнуть, когда установка оснащена двумя параллельно соеди-
ненными испарителями, работающими на один и тот же компрессор, но при различных тем-
пературах кипения. Рассмотрим, в качестве примера две холодильные камеры, одна с темпе-
ðàòóðîé +4°Ñ, äðóãàÿ – -6°Ñ, ñîåäèíåííûõ ñ îäíèì è òåì æå êîìïðåññîðîì ïðè ïîìîùè åäè-
ного коллектора всасывания (поз. 3 на рис. 28.16).
Каждый испаритель запитан через электромагнитный клапан, управляемый термостатом темпе-
ратуры (в камере) (поз. 1 и 2). Перед коллектором на магистрали всасывания от более теплой
камеры (то есть камеры с температурой +4°C) установлен клапан постоянного давления для то-
го, чтобы сохранять нужную температуру кипения в этой камере независимо от условий работы.
Что же может произойти, если камера № 1 работает, а камера № 2 остановлена?
×àñòü “òåïëûõ” ïàðîâ, âûõîäÿùèõ èç êëàïàíà ïîñòîÿííîãî äàâëåíèÿ, ìîæåò ïîïàñòü â
испаритель № 2, температура которого гораздо ниже, и там сконденсироваться.
Накопление большого количества жидкости в испарителе № 2 при включении этого
испарителя может обусловить огромный приток жидкости во всасывающую магистраль
компрессора и, следовательно, возникновение очень сильного гидроудара.
Во избежание такой опасности в подобных схемах всегда следует предусматривать
установку обратного клапана на выходе из более холодных испарителей (поз. 5).
Примечание. Работа клапана постоянного давления (а также работа двух камер, работающих
при одинаковой температуре, но различной влажности) рассмотрена ниже в разделе 61.
Д) Особенности решения проблемы предотвращения перетекания
жидкости при использовании маслоотделителя
В традиционных кондиционерах маслоотделители в холодильном контуре используются не
часто. Однако в промышленном и торговом холодильном оборудовании, особенно при очень
низких температурах кипения, маслоотделители применяются гораздо чаще.
+ 4°C
- 6°C
Испаритель 1
Испаритель 2
Рис. 28.16.

--- PAGE 199 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 199 -
28. ПРОБЛЕМА ПЕРЕТЕКАНИЯ ЖИДКОГО ХЛАДАГЕНТА
Анализ различных конструкций
маслоотделителей не является
предметом настоящего руководст-
ва (существует много литературы,
описывающей конструкцию, пре-
имущества и недостатки этих уст-
ройств), напомним только, что мас-
лоотделитель (поз. 1 на рис. 28.17)
устанавливается на нагнетающей
магистрали компрессора.
Горячие газы, выходящие из нагне-
тательного патрубка компрессора,
поступают в кожух (поз. 2), окру-
жающий накопительную камеру
маслоотделителя, снабженную по-
плавковым клапаном (поз. 3). Ког-
да уровень масла в ней повышается, поплавок всплывает, открывая сливное отверстие, через
которое масло под действием давления нагнетания может возвращаться в картер компрес-
сора (поз. 4).
Во время остановок компрессора часть газа высокого давления, находящаяся в маслоотдели-
теле, может конденсироваться, так как температура воздуха, окружающего маслоотделитель,
ниже температуры газа. Сконденсировавшаяся жидкость, попадая в накопительную камеру,
поднимает уровень жидкости в ней и поплавковый клапан открывается, в результате чего
жидкий хладагент может попасть в картер.
Если его количество велико (низкая окружающая температура, большая длина трубопрово-
дов...), при запуске компрессора мы столкнемся с теми же проблемами, которые описаны
нами в части Г настоящего раздела.
Среди возможных решений этой проблемы (теплоизо-
лированный маслоотделитель, подогрев маслоотдели-
теля при остановках компрессора...) рассмотрим более
подробно использование электроклапана, установлен-
ного на трубке возврата масла в картер (поз. 5).
Принципиальная схема управления электроклапаном
возврата масла (EVH) представлена на рис. 28.18.
Во время остановки компрессора С (4-3) через кон-
такты С (1-2) запитан электронагреватель картера RC
(2-3), а электроклапан EVH (5-3) отключен контактами
С (4-5). В результате слив жидкого хладагента из се-
паратора, если он там есть, в компрессор невозможен.
Когда компрессор вновь запускается, электронагреватель картера выключается, однако электро-
клапан EVH, управляемый через контакты реле времени компрессора С (4-5), не срабатывает.
В течение определенного промежутка времени с момента пуска компрессора, определяемого
реле, горячие газы, проходящие через кожух маслоотделителя (поз. 2 на рис. 28.17), нагре-
вают маслоотделитель, что приводит к испарению жидкого хладагента, который может нахо-
диться в накопительной камере. Примерно через 1-2 минуты контакты С (4-5) реле времени
замыкаются, но в связи с тем, что маслоотделитель уже нагрет, опасность попадания боль-
шого количества жидкого хладагента в картер компрессора при этом практически исключена.
EVH
EVH
Управление,
системы
автоматики
и безопасности
C
C
C
R
C
Рис. 28.17.
Рис. 28.18.

--- PAGE 200 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 200 -
29. ОСТАНОВКА ХОЛОДИЛЬНЫХ КОМПРЕССОРОВ
В предыдущем разделе мы увидели, что накопление жидкого хладагента в картере компрес-
сора при его остановках опасно не только тем, что приводит к заметному оттоку масла, но
может также стать причиной катастрофических механических аварий при запуске.
Чтобы ограничить возмож-
ное стекание жидкости в
картер компрессора при
его остановках, на жид-
костной линии как можно
ближе к ТРВ устанавли-
вают электромагнитный
клапан (VEM).
Поскольку при каждой ос-
тановке компрессора этот
клапан герметично закрыт,
количество жидкости, кото-
рое может стечь в картер,
ограничено содержимым
испарителя в момент ос-
тановки плюс жидкостью,
содержащейся в заклапан-
ном объеме (VEM) (см.
рис. 29.1).
Это позволяет самым радикальным образом препятствовать течению жидкости в испари-
тель, а следовательно, и в картер компрессора, даже если ТРВ полностью открыт.
Кроме того, при остановках компрессора обеспечивается подогрев масла с помощью картер-
ного электронагревателя (RC), который предназначен для испарения хладагента, который
может попасть в картер.
Одновременно электронагреватель, подогревая масло, во многом предотвращает возможность
перемещения жидкости в картер, обусловленную эффектом холодной стенки Ватта.
Электрические схемы остановки компрессора и управления электромагнитным клапа-
ном могут быть самыми разнообразными.
А) Остановка компрессора с минимальной защитой
На рис. 29.2 представлена одна из таких схем, которую по-английски называют “minimum
protection”.
29. ОСТАНОВКА ХОЛОДИЛЬНЫХ
КОМПРЕССОРОВ
VEM
Предохрани-
тельное реле
НД
Задающий
термостат
RC
VEM : Электромагнитный клапан
RC : Картерный нагреватель
Рис. 29.1.

--- PAGE 201 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 201 -
29. ОСТАНОВКА ХОЛОДИЛЬНЫХ КОМПРЕССОРОВ
Когда температура окружающей среды достигнет значения, установленного задающим термо-
статом, по сигналу от него контакты (4-5) размыкаются, одновременно обесточивая обмотку
контактора компрессора С (5-3) и электромагнитного клапана VEM (6-3), установленного на
жидкостной магистрали.
Компрессор останавливается, а разомкнутый контакт
С (1-2) замыкается и на элекронагреватель картера RC
(2-3) подается напряжение.
Когда температура в охлаждаемом объеме повышается,
задающий термостат вновь замыкает контакты (4-5).
Если управляющие контакты (ручной выключатель
пуск/остановка, таймер оттайки...), контакты системы
автоматики (вентилятор испарителя, датчик расхода
воздуха...) и контакты системы безопасности (пре-
дохранительные реле ВД и НД, реле тепловой защиты,
встроенная защита...) замкнуты, компрессор запускает-
ся и одновременно открывается электроклапан VEM.
В это же время размыкаются контакты С (1-2) и электронагреватель картера обесточивается.
29.1 УПРАЖНЕНИЕ 1
Нужен ли контакт С (5-6), расположенный на линии электропитания VEM? Зачем? (Пра-
вильный ответ приведен ниже, но не спешите прочитать его, подумайте немного...).
ОТВЕТ:
Если в обмотке контактора С (5-3) имеется обрыв или плохой электрический контакт на ли-
нии ее электропитания, она не срабатывает и компрессор не запускается.
Но хотя компрессор будет стоять, клапан VEM окажется под напряжением и откроет жид-
костную магистраль. Следовательно, контакт С (5-6) дает минимальную защиту даже в слу-
чае электрических повреждений обмотки.
Б) Остановка компрессора с автоматическим вакуумированием
Принципиальная схема такого процесса, называемого по-английски “automatic pump down
control” приведена на рис. 29.3.
Важно отметить, что при любой остановке компрессора, чем бы она не вы-
зывалась (управляющий сигнал, сигнал от системы безопасности, автомати-
ки или регулирования), клапан VEM обесточивается и перекрывает жидкост-
ную магистраль, гарантируя во всех случаях минимальную защиту от пе-
ретекания жидкости в картер.
R
C
VEM
Регулятор
темпера-
туры
Управление, сис-
тема автомати-
ки, приборы за-
щиты
C
C
C
Рис. 29.2.

--- PAGE 202 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 202 -
29. ОСТАНОВКА ХОЛОДИЛЬНЫХ КОМПРЕССОРОВ
Когда температура в охлаждаемом объеме будет равна
заданной, термостат размыкает контакты (4-5) и от-
ключает только электромагнитный клапан VEM (5-3),
который закрывается и прекращает доступ жидкости в
испаритель.
При этом компрессор С (6-3) продолжает работать, вса-
сывая хладагент, находившийся в испарителе в момент
закрытия клапана VEM, в результате чего давление
всасывания падает.
Следовательно, после вакуумирования испарителя,
компрессор будет остановлен по сигналу от предохра-
нительного реле НД (4-6).
После подъема температуры в охлаждаемом объеме термостат замкнет контакты (4-5), клапан
VEM откроется, в испаритель хлынет поток жидкости и давление во всасывающей магистра-
ли начнет расти.
В результате контакты (4-6) предохранительного реле НД (иногда называемого прессоста-
том вакуумирования) замкнутся и компрессор С вновь запустится.
При такой последовательности срабатывания агрегатов испаритель перед каждой остановкой
компрессора полностью опорожняется от жидкости, что предотвращает любое ее переме-
щение в картер. Более того, вакуумирование способствует возврату в картер масла, которое
находилось в испарителе в момент отключения клапана VEM.
29.2. УПРАЖНЕНИЕ 2
Хотя априори автоматическое вакуумирование представляется весьма интересным решением,
тем не менее, иногда такое решение может сопровождаться серьезным недостатком. Каким?
(Вы вправе вновь попытаться найти ответ самостоятельно, прежде чем прочтете его ниже).
ОТВЕТ:
После отключения компрессора предохранительным реле НД часто случается так, что НД
вновь растет (достаточно небольших утечек, например, через клапан VEM или нагнетаю-
щий клапан).
При росте давления во всасывающей магистрали реле НД снова включит компрессор, даже
если контакты (4-5) задающего термостата разомкнуты.
Компрессор проработает несколько секунд и вновь отключится по команде реле НД. Пос-
кольку утечки остались, давление во всасывающей магистрали снова начнет расти, компрес-
сор снова включится, а затем выключится (и так далее...), причем ÷àñòîòà öèêëîâ “ïóñê-
îñòàíîâ” áóäåò òåì âûøå, ÷åì áîëüøå íåãåðìåòè÷íîñòü.
Заметим, что использование картерных электронагревателей при такой схеме не рекоменду-
ется, поскольку при нагреве масла они стимулируют газовыделение, вызывающее повышение
давления во всасывающей магистрали, а следовательно, нежелательные запуски компрессо-
ра при его остановках по команде от реле низкого давления.
C
R
C
C
Регулятор
температуры
VEM
Управление, сис-
тема автоматики,
приборы защиты
P
Реле НД
Рис. 29.3.

--- PAGE 203 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 203 -
29. ОСТАНОВКА ХОЛОДИЛЬНЫХ КОМПРЕССОРОВ
Таким образом, автоматическое вакуумирование обладает тем преимуществом, что перед каж-
дой остановкой компрессора полностью опорожняет испаритель, что совершенно исключает
опасность перетекания жидкости в картер.
Îäíàêî ñ äðóãîé ñòîðîíû, òàêàÿ ñõåìà ìîæåò ñïðîâîöèðîâàòü íåæåëàòåëüíûå öèêëû “âêëþ-
÷åíèå-îñòàíîâ” â òå÷åíèå äëèòåëüíûõ ïåðèîäîâ íîðìàëüíîãî îòêëþ÷åíèÿ êîìïðåññîðà ïî
команде от регулирующих органов.
В дальнейшем мы увидим, что 80% износа компрессора обусловлены механическими и теп-
ловыми перегрузками в момент запуска.
Следовательно, необходимо найти такое решение, которое, сохраняя преимущества вакууми-
рования испарителя перед остановкой компрессора, позволяет исключить его частые включения
и отключения в случае неожиданных подъемов давления всасывания во время остановки
компрессора системой регулирования температуры.
В) Остановка компрессора с одномоментным вакуумированием
Принципиальная схема этого процесса, называемого по-английски “single pump down control”,
представлена на рис. 29.4.
При достижении температуры в охлажда-
емом объеме заданного значения контакты
(4-5) регулятора температуры размыкаются.
В результате обесточиваются реле вакуумиро-
вания MAV (5-3), электроклапан VEM (6-3) и
компрессор С (8-3). Электронагреватель кар-
тера RC (2-3) находится под напряжением.
Когда температура в охлаждаемом объеме
поднимется, контакты (4-5) задающего
термостата замкнутся, подав напряжение
на реле вакуумирования MAV (5-3) и
клапан VEM (6-3), что приведет к подаче
жидкости в испаритель и быстрому росту
давления во всасывающей магистрали.
Контакты (4-7) реле MAV замкнутся, но контактор С не запустит компрессор до тех пор, пока
давление во всасывающей магистрали не достигнет пускового значения, заданного предох-
ранительным реле НД, и не замкнутся контакты (7-8) этого реле.
В этот момент компрессор запустится, одновременно замкнув свои самопитающие контакты
С (4-7) и отключив электронагреватель размыканием контактов С (1-2).
Позднее, когда температура в охлаждаемом объеме упадет, задающий термостат вновь ра-
зомкнет контакты (4-5), сняв питание с реле MAV и клапана VEM. Контакт MAV (4-7) ра-
зомкнется, но компрессор продолжит работу, будучи запитанным через свой собственный
контакт С (4-7), и, поскольку клапан VEM закрыт, компрессор начнет опорожнять испари-
тель от находящейся там жидкости до тех пор, пока в результате падения давления всасыва-
ния не сработает предохранительное реле НД и не разомкнет контакты (7-8).
Управление
Автоматика
Защита
C
C
MAV
MAV
MAV
C
VEM
Реле НД
P
R
C
Регулятор
температуры
Рис. 29.4.

--- PAGE 204 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 204 -
29. ОСТАНОВКА ХОЛОДИЛЬНЫХ КОМПРЕССОРОВ
Если теперь давление во всасывающей магистрали начнет расти (например, из-за утечек через
клапаны), контакты (7-8) реле НД снова замкнутся, но на этот раз компрессор не запустится,
поскольку контакты MAV (4-7) и С (4-7) разомкнуты, то есть компрессор не запустится до тех
пор, пока задающий термостат не замкнет контакты (4-5) в результате роста окружающей
температуры.
Òàêèì îáðàçîì, ÷àñòûå ïîâòîðåíèÿ öèêëîâ “ïóñê-îñòàíîâ” èç-çà àíîìàëüíîãî ðîñòà ÍÄ â ïå-
риод остановки компрессора (неизбежные при автоматическом вакуумировании) совершен-
но исключаются.
Заметим, что схема подключения выполнена таким образом, что экстренное выключение (по
команде от приборов защиты или системы автоматики) производится за счет размыкания
контактов (1-4), что немедленно останавливает компрессор и одновременно обесточивает
вентиль VEM, сохраняя тем самым по меньшей мере минимальную защиту.
Заметим также, что в линии задающего термостата сразу за ним (точка А на схеме) зачастую
óñòàíàâëèâàþò ðó÷íîé âûêëþ÷àòåëü “Çàïóñê/îñòàíîâêà” ñ òåì, ÷òîáû ñîõðàíèòü ïðåèìóùåñò-
ва вакуумирования испарителя, даже если компрессор выключают вручную.
29.3. УПРАЖНЕНИЕ 3
