У схемы, представленной на рис. 29.4, в случае непредвиденного падения давления во вса-
сывающей магистрали имеется один недостаток. Представим, например, что в одном из
резьбовых соединений холодильного контура имеется негерметичность, приводящая к утеч-
кам хладагента, в то время как компрессор работает нормально.
В результате утечек в контуре появляется нехватка хладагента, давление всасывания начи-
нает падать и реле НД отключает компрессор, размыкая контакты (7-8).
Однако потребность в холодопроизводительности не меняется, поэтому контакты (4-5) задаю-
щего термостата остаются замкнутыми, вследствие чего реле MAV и клапан VEM будут нахо-
дится под напряжением (хотя компрессор С остановлен), что приведет к быстрому подъему
давления во всасывающей магистрали.
Компрессор снова запустится, потом опять остановится по команде от реле НД (и так далее...),
òî åñòü íà÷íåò ðàáîòàòü â íåäîïóñòèìîì ðåæèìå “ïóñê-îñòàíîâ”.
Задание: Найдите возможность улучшения схемы (рис. 29.4), включив в нее предохрани-
тельное реле НД, которое останавливало бы компрессор в случае аномальных значений дав-
ления всасывания в процессе функционирования установки с сохранением всех преиму-
ществ одномоментного вакуумирования (в частности, запуски и отключения компрессора
должны по-прежнему производиться по команде предохранительного реле НД).
Конечно, чтобы полностью исключить пульсирующий режим работы компрессора, установка
после отключения из-за какой-либо неисправности (предохранительным реле НД или другими
приборами защиты) должна запускаться только после нажатия на кнопку приведения в ра-
бочее состояние.
Итак, перед тем как узнать решение возьмите карандаш.
Схема остановки с одномоментным вакуумированием настоятельно реко-
мендуется для установок, в которых могут появиться сложности с воз-
вратом масла (большая длина трубопроводов, испаритель установлен под
компрессором, предусмотрено регулирование мощности компрессора...)

--- PAGE 205 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 205 -
29. ОСТАНОВКА ХОЛОДИЛЬНЫХ КОМПРЕССОРОВ
РЕШЕНИЕ:
На рис. 29.5 представлена откорректированная схема автоматизации отключения компрессора.
1) Цепь предохранительного реле RS (4-5). Все приборы защиты компрессора (предохра-
нительное реле ВД, тепловое реле, встроенная защита...) включены последовательно (кон-
такты 1-2) с предохранительным реле НД в цепи предохранительного реле RS (4-5). Поэто-
му отключение питания реле RS по любой причине, например, предохранительным реле НД
(2-3), приводит к немедленному обесточиванию реле MAV, клапана VEM и компрессора С
из-за размыкания контактов 6-7 реле RS.
Повторно реле RS может
сработать только тогда,
когда замкнутся контак-
ты сработавшего предо-
хранительного устройст-
ва и только после нажа-
тия на кнопку приведе-
ния в рабочее состояние
(3-4) реле RS будет са-
мозапитано через кон-
такты (3-4).
2) Цепь реле вакууми-
рования MAV и клапа-
на VEM. Размыкание
контакта любого из уст-
ройств автоматики (1-6),
которым может быть кон-
такт вентилятора испа-
рителя, датчика расхода
воздуха и т.д., приводит
к немедленной останов-
ке компрессора и закры-
тию клапана VEM.
Ðó÷íîé âûêëþ÷àòåëü “ïóñê/îñòàíîâêà” (Ì/À) êîìïðåññîðà (8-9) включен в данную цепь для
того, чтобы можно было вручную останавливать компрессор и закрывать клапан VEM при
вакуумировании.
3) Цепь компрессора С. Если компрессор остановлен, то после подъема температуры и за-
мыкания контактов (7-8) задающего термостата запитываются реле MAV и клапан VEM.
Контакты (11-12) реле MAV замыкаются, но контакты реле компрессора С (12-13) разомкну-
ты, так как разомкнуты контакты управляющего реле НД (11-13), которые замыкаются только
после заполнения испарителя и подъема давления во всасывающей магистрали.
Когда контакты задающего термостата (7-8) разомкнутся, реле MAV и клапан VEM обесто-
чатся, однако компрессор будет запитан через контакты С (7-11) до тех пор, пока не упадет
давление всасывания и не разомкнутся контакты (11-13).
При нормальной работе контакты MAV (11-12) и С (12-13) замкнуты и шунтируют контакты
(11-13) управляющего реле НД для того, чтобы в случае аномального падения давления всасы-
вания (вызванного, например, утечками) и размыкания контактов (11-13), допустим, при 2,5 бар,
компрессор С продолжал работать. Если давление упадет еще ниже, например, до 2 бар,
компрессор будет остановлен из-за срабатывания предохранительного реле НД (2-3) и отклю-
чения реле RS, после чего потребуется вручную приводить установку в рабочее положение.
Задающий
термостат
Регулировочное
реле
MAV
MAV
MAV
MAV
M/A
VEM
C
C
C
P
P
Различные органы
автоматики
Различные
приборы
защиты
RS
RS
RS
Предохрани-
тельное
реле НД
2 бар
2,5 бар
Кнопка воз-
врата в рабо-
чее состояние
Рис. 29.5.

--- PAGE 206 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 206 -
29. ОСТАНОВКА ХОЛОДИЛЬНЫХ КОМПРЕССОРОВ
29.4. УПРАЖНЕНИЕ 4
Схема, которую мы только что рассмотрели, обладает од-
ним недостатком. Действительно, в случае отсутствия
напряжения в сети по вине энергетиков или кратковре-
менного отключения тока, реле RS выключается. Когда
напряжение появится вновь, для приведения установки в
рабочее состояние требуется вмешательство персонала с
тем, чтобы нажатием на кнопку приведения в рабочее
состояние запустить ее.
Найдите решение, обеспечивающее автоматическую по-
дачу напряжения на реле RS после отключения тока (для
этого вам потребуется реле времени и немного вообра-
жения, см. рис. 29.6).
Ответ на другой странице.
Г) Почему вакуумирование способствует возврату масла?
При каждой остановке компрессора в испарителе остается хладагент и какое-то количество
масла.
В установках, где сте-
кание масла в компрес-
сор под действием си-
лы тяжести невозмож-
но (например, если ис-
паритель расположен
ниже компрессора), или
когда масло в контуре
накапливается в резуль-
тате изменения массо-
вого расхода хладагента
(например, если комп-
рессор оборудован сис-
темой регулирования
производительности),
появляется необходи-
мость возвращать это
масло в картер при каж-
дой остановке.
Имея ввиду отличную растворимость масла в хладагенте, для возврата масла в картер необ-
ходимо перегнать в компрессор максимальное количество хладагента и, следовательно, пе-
ред каждой остановкой отвакуумировать испаритель.
Другое преимущество по возврату масла, обусловленное вакуумированием, связано с тем,
что после открытия клапана VEM испаритель резко заполняется потоком жидкого хладаген-
та (см. рис. 29.7) и масло, накопленное в испарителе вытесняется этим потоком в компрес-
сор. Это позволяет перегнать максимальное количество масла перед повторным включением
компрессора по сигналу от управляющего прессостата НД.
Поэтому вакуумирование перед остановкой обязательно для агрегатов,
в которых предвидятся сложности с возвратом масла в компрессор.
RS
RS
RS
К компрессору
Различные
приборы
защиты
Перед очередным запуском компрессо-
ра мощный поток жидкого хладагента,
поступающий в испаритель, выталкивает
из него масло, заставляя последнее
подниматься к картеру
Рис. 29.6.
Рис. 29.7.

--- PAGE 207 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 207 -
29. ОСТАНОВКА ХОЛОДИЛЬНЫХ КОМПРЕССОРОВ
Д) Нужно ли производить вакуумирование, если размыкаются контак8
ты какого8либо из приборов защиты?
В качестве примера рассмотрим установку для подготовки и очистки воздуха с прямым цик-
лом расширения. Если вручную или по команде одного из приборов защиты остановлен вен-
тилятор, тогда как компрессор продолжает работать, то нужно ли в этом случае вакуумиро-
вать испаритель?
В момент остановки вентилятора испаритель заполнен жидкостью, потому что компрессор
работает.
Но в связи с тем, что вентилятор стоит, расход воздуха, обеспечивающий кипение жидкости в
испарителе, отсутствует. Если компрессор продолжает работать, он будет всасывать толь-
ко жидкость со всеми вытекающими отсюда неприятными последствиями.
Поэтому крайне желательно одновременно с размыканием контактов одного из устройств ав-
томатики остановить компрессор и обесточить клапан VEM так, как это делалось в представ-
ленных выше схемах.
ОТВЕТ:
Когда ток отключается, установка ос-
танавливается. После появления нап-
ряжения в сети обмотка реле RS ос-
тается без напряжения, так как нажа-
тия на кнопку приведения в рабочее
положение не было.
Для того, чтобы автоматически вновь
подать напряжение на реле RS, не-
обходимо использовать реле време-
ни RT, обмотка которого (1-2) на-
прямую соединена с сетью питания
системы управления установки (см.
рис. 29.8).
При появлении напряжения в сети
обмотка реле RT немедленно запи-
тывается и замыкаются контакты
(5-4) этого реле.
При этом контакты (3-5) реле RT остаются замкнутыми в течение 1 секунды после подачи
напряжения на реле RT, в результате чего запитывается реле RS, если замкнуты контакты
(1-3) предохраняющих устройств, а также замыкаются контакты самопитания RS (3-4).
При нормальной работе, если размыкаются контакты приборов защиты, реле RS обесточи-
вается и только нажатием на кнопку приведения в рабочее состояние можно вновь за-
пустить установку, поскольку контакты RT (3-5) разомкнуты.
Например, при сгорании обмотки RT (1-2) контакты RT (3-5) постоянно замкнуты, шунти-
руя контакты RS (3-4). Следовательно, приведение установки в рабочее положение после ка-
кой-либо неисправности будет осуществляться автоматически и не потребует вмешательст-
ва оператора. Такая опасность совершенно исключена ввиду наличия контактов RT (4-5),
расположенных последовательно с контактами временного механизма RT (3-5).
Различные
приборы
защиты
RS
RT
RS
К компрессору
RS
RT
RT
1”
Рис. 29.8.

--- PAGE 208 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 208 -
30. ПРОБЛЕМА ПОВЫШЕННОЙ ЧАСТОТЫ ВКЛЮЧЕНИЯ КОМПРЕССОРОВ
А) Почему возникают частые включения?
Ïîâûøåííàÿ ÷àñòîòà öèêëîâ “ïóñê-îñòàíîâ” ìîæåò áûòü îáóñëîâëåíà êàê íàðóøåíèÿìè â
работе холодильного контура и, следовательно, соответствующими командами от различных
предохраняющих устройств (например, предохранительных реле НД или ВД), так и коман-
дами от системы регулирования исправного контура в случае, если компрессор переразме-
рен по отношению к потребностям в холодопроизводительности.
Действительно, все холодильные компрессоры могут становиться переразмеренными по ме-
ре того, как падает потребность в холоде, если, например, наружная температура или сол-
нечный нагрев уменьшаются.
Чтобы лучше понять это, рассмотрим в качестве примера небольшой кондиционер, способ-
ный поглотить тепловую мощность 10 кВт при наружной температуре 35°C, в котором уста-
новлен компрессор соответствующей единичной мощности, то есть 10 кВт.
В разгаре лета при наружной темпе-
ратуре 35°C потребная холодопроиз-
водительность составляет 10 кВт и
система регулирования, чтобы под-
держивать необходимую температуру
в кондиционируемом помещении, зас-
тавляет компрессор работать непре-
рывно, то есть 60 минут в час (см.
рис. 30.1).
Зимой, когда потребность в холоде от-
сутствует, регулятор выключает ком-
прессор и он перестает работать сов-
сем (0 мин/час).
Если в данный момент потребность в
холоде составляет 5 кВт, компрессор
будет работать только 30 мин/час. По
этим трем точкам мы проводим пря-
мую, которая указывает полную про-
должительность работы компрессора
(мин/час) в зависимости от потреб-
ности в холоде (кВт).
Итак, если в данный момент потребность в холоде составляет 2,5 кВт (то есть 1/4 номиналь-
ной мощности), задающий термостат будет включать компрессор только на 15 минут в час.
30. ПРОБЛЕМА ПОВЫШЕННОЙ ЧАСТОТЫ
ВКЛЮЧЕНИЯ КОМПРЕССОРОВ
Однако это не означает, что компрессор будет непрерывно работать 15
минут и стоять 45 минут, это означает только то, что суммарное
время работы компрессора в течение 1 часа будет равно 15 минутам!
Продолжительность работы, мин/час
60
50
40
30
20
15
10
0
Потребность
в холоде,
кВт
2.5
5
10
Рис. 30.1.

--- PAGE 209 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 209 -
30. ПРОБЛЕМА ПОВЫШЕННОЙ ЧАСТОТЫ ВКЛЮЧЕНИЯ КОМПРЕССОРОВ
Продолжительность времени работы и стоянки зависит от множества факторов, связанных
с конструкцией установки и внешними условиями (такими как номинальная холодопроизво-
дительность, потери или приток тепла в данный момент...), на которые ремонтник не может
влиять.
С другой стороны, частота запусков зависит в значительной степени от диапазона темпера-
тур задающего термостата (разности между температурой запуска и останова), управляю-
щего работой компрессора.
Представим себе, что в установке,
упомянутой в начале данного раз-
дела, на задающем термостате
установлен диапазон в 2К и при
потребности в холоде 2,5 кВт тер-
мостат запускает компрессор 6
раз в час (см. рис. 30.2).
При той же потребности в холоде
2,5 кВт, если на термостате уста-
новлен вдвое меньший диапазон,
то есть 1К, компрессор будет за-
пускаться в 2 раза чаще, то есть
12 раз в час.
В самом деле, чтобы снизить тем-
пературу в кондиционируемом по-
мещении на 2К, компрессор дол-
жен работать примерно в два ра-
за дольше по сравнению со сни-
жением на 1К.
С другой стороны, после остановки компрессора окружающая температура поднимается на 1К
примерно в 2 раза быстрее, чем на 2К.
Тем не менее, какой бы ни был диапазон регулирования, сумма времен работы компрессора
(заштрихованные области на рис. 30.2) остается в обоих случаях неизменной и составляет
15 мин/час, что соответствует средней холодопроизводительности, равной 2,5 кВт и отвеча-
ющей потребностям в холоде в данный момент.
Б) Почему нужно избегать повышенной частоты
циклов “пуск2остановка” компрессоров?
При каждой остановке масло, которое служит для смазки подвижных деталей компрессора,
стремится под действием силы тяжести стечь в картер.
Более того, в момент запуска происходит сильный механический удар, обусловленный быст-
рым нарастанием числа оборотов компрессора от нуля до номинального значения (напри-
мер, 1450 или 2800 об/мин).
Таким образом, чем больше уменьшается заданный регулирующим тер-
мостатом диапазон поддержания температуры, тем больше возрас-
тает частота запусков компрессора и тем больше повышается час-
òîòà öèêëîâ “ïóñê-îñòàíîâêà”, îáóñëîâëåííàÿ ðåãóëèðîâàíèåì òåìïå-
ратуры при низких тепловых нагрузках.
Дифференциал 2К
Дифференциал 1К
1 час
Запуск
Запуск
Останов
Останов
Рис. 30.2.

--- PAGE 210 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 210 -
30. ПРОБЛЕМА ПОВЫШЕННОЙ ЧАСТОТЫ ВКЛЮЧЕНИЯ КОМПРЕССОРОВ
Ситуация ухудшается еще и тем, что смазывающее масло не может мгновенно попасть к сма-
зываемым деталям. Действительно, масляному насосу требуется какое-то время, чтобы на-
чать подкачку масла и только в конце пускового периода он обеспечивает номинальный рас-
ход, когда компрессор вращается уже с полной скоростью.
Напомним также, что падение давления в момент запуска вызывает бурную дегазацию мас-
ла, если в картере компрессора имеются хотя бы малейшие следы хладагента. При этом
смесь хладагента и масла начинает вспениваться, что приводит к значительному оттоку мас-
ла и совершенно не способствует работе масляного насоса, увеличивая продолжительность
работы компрессора “âñóõóþ”.
Объединение этих неблагоприятных факторов вызывает преждевременный механический
износ деталей компрессора (считается, что около 80% механического износа происходит в
момент запуска).
Вдобавок к механичес-
ким проблемам, которые
мы смогли изучить выше,
в компрессорах с встро-
енным электродвигате-
лем при запуске возника-
ют и электрические проб-
лемы. Действительно,
при работе электродви-
гателей выделяется теп-
ло, величина которого
рассчитывается по хоро-
шо известному закону:
W = R I2 t
то есть пропорционально
квадрату силы тока, по-
требляемого двигателем.
Но в момент запуска си-
ла тока может пример-
но в 8 раз превышать
номинальное значение.
Это означает, что в период запуска двигатель компрессора может нагреваться в 8 Ч 8 = 64
раза сильнее, чем при работе на номинальном режиме (см. рис. 30.3).
При запуске “õîëîäíîãî” двигателя этот значительный нагрев не создает заметных проблем,
òàê êàê òåïëî ïîãëîùàåòñÿ ìåòàëëîì äâèãàòåëÿ. Îäíàêî ïðè áîëüøîé ÷àñòîòå öèêëîâ “ïóñê/ îñ-
òàíîâ” äâèãàòåëü íå óñïåâàåò îõëàæäàòüñÿ çà êîðîòêîå âðåìÿ ìåæäó äâóìÿ ïóñêàìè è çàïóñêàåò-
ся уже будучи “ïîäîãðåòûì”, в результате чего обмотка испытывает нежелательный перегрев.
Когда этот перегрев становится угрожающим, остается только надеяться на то, что встро-
енная защита компрессора сможет вовремя среагировать и отключить мотор до того, как
станет слишком поздно.
Следовательно, момент запуска компрессора сопровождается, с одной
стороны, значительными механическими ударами, а с другой стороны
ухудшением смазки.
Нагрев двигателя
На установившемся
режиме
При запуске
Рис. 30.3.

--- PAGE 211 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 211 -
30. ПРОБЛЕМА ПОВЫШЕННОЙ ЧАСТОТЫ ВКЛЮЧЕНИЯ КОМПРЕССОРОВ
Итак, когда компрессор со встроенным
двигателем работает с большой частотой
öèêëîâ “ïóñê-îñòàíîâ”, ïîâûøåííûå çíà-
чения пусковых токов, потребляемых мо-
тором, приводят к заметному перегреву
обмоток.
С течением времени этот постоянный пере-
грев приводит к возникновению трещин в
изоляционном лаке, покрывающем медные
провода, из которых выполнена обмотка
статора двигателя (см. рис. 30.4).
Появление таких трещин может спровоци-
ровать короткое замыкание между двумя со-
седними витками обмотки статора и перего-
рание электромотора со всеми вытекающими из этого неприятностями.
В) Как избежать слишком частых запусков?
Один из наиболее часто применяемых способов заключается в использовании вместо одного не-
скольких компрессоров, с суммарной мощностью, отвечающей максимальной потребности в
холоде.
В качестве примера рассмотрим описанную выше установку (потребность в холоде равна 10 кВт),
в которой вместо одного компрессора производительностью 10 кВт установлены два компрес-
сора мощностью по 5 кВт каждый (см. рис. 30.5).
Когда потребность в холоде ни-
же 5 кВт, будет работать толь-
ко компрессор № 1. Компрес-
сор № 2 остается выключенным
и будет задействован, только
если потребность в холоде пре-
высит 5 кВт.
Следовательно, при потребно-
сти в холоде 2,5 кВт компрес-
сор № 1 будет работать 30 ми-
нут в час, а компрессор № 2 бу-
дет стоять (в тех же условиях
компрессор с единичной мощ-
ностью 10 кВт будет работать
только 15 минут в час).
При потребности в холоде 5 кВт компрессор № 1 будет работать 60 минут в час (при стоя-
ùåì âòîðîì êîìïðåññîðå), ÷òî çàìåòíî ïîíèæàåò ÷àñòîòó öèêëîâ “ïóñê-îñòàíîâ”.
Заметим, что большинство встроенных электродвигателей компрессо-
ров сгорают в момент запуска, когда пусковой ток наиболее значителен.
Медные
провода
Изоляционный
лак
Перегрев вызывает
растрескивание
изоляционного лака
мин/час
60
30
0-60
30
0
кВт
5
10
Ротор
Статор
Рис. 30.4.
Рис. 30.5.

--- PAGE 212 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 212 -
30. ПРОБЛЕМА ПОВЫШЕННОЙ ЧАСТОТЫ ВКЛЮЧЕНИЯ КОМПРЕССОРОВ
Предположив, что потребность в холоде составляет 2,5 кВт, а установка оборудована 4-мя
компрессорами с мощностью 2,5 кВт каждый, получим, что работать будет только один ком-
прессор, причем продолжительность работы составит 60 минут в час, в то время как три ос-
òàëüíûõ áóäóò ñòîÿòü. Òàêèì îáðàçîì öèêëû “ïóñê-îñòàíîâ” áóäóò ñîâåðøåííî èñêëþ÷åíû,
однако, если потребность в холоде понизится до 0,5 кВт, например, проблема возникнет
вновь, так как при трех стоящих компрессорах четвертый будет работать 12 минут в час (что
тем не менее лучше, если бы мы имели компрессор с единичной мощностью 10 кВт, кото-
рый в этом случае работал бы 3 минуты в час).
Итак, мы видим, что при одной и той же максимальной потребной холодопроизводительнос-
ти, чем большее число компрессоров ее обеспечивает (или чем больше число ступеней холо-
допроизводительности), òåì ñèëüíåå ïîíèæàåòñÿ ÷àñòîòà öèêëîâ “ïóñê-îñòàíîâ”.
30.1 УПРАЖНЕНИЕ 1
Чтобы обеспечить равномерность работы компрессоров, система автоматики часто оборуду-
ется ручным или автоматическим переключателем, обеспечивающим переход с одного компрес-
сора на другой
Предложите принципиальную электрическую схему, позволяющую вручную переходить с
одного компрессора на другой для системы из двух компрессоров с двухступенчатым задаю-
щим термостатом (используйте биполярный переключатель с двумя перебрасывающимися
контактами).
Решение упражнения 1
Такая схема представлена на рис. 30.6.
В верхней части схемы находятся соединенные
последовательно общие для компрессоров С1 и С2
устройства автоматики и предохранители (кон-
такты 1-2).
Когда переключатель находится в положении С1
первая ступень термостата (контакты 2-3) под-
ключает компрессор С1 через контакты (3-6) пе-
реключателя. Если в охлаждаемом объеме темпе-
ратура растет, вторая ступень термостата (контак-
ты 2-4) замыкается и через контакты (4-5) пере-
ключателя подключает компрессор С2.
Когда переключатель находится в положении С2
первая ступень термостата через контакты (3-5)
подключает компрессор С2, а вторая ступень
подключает компрессор С1 через контакты (4-6)
переключателя.
Таким образом, первая ступень термостата всегда
работает только на основной компрессор (которым
может быть как С1, так и С2) и вручную или по
сигналу от приборов защиты останавливается
только тот компрессор, на который подается со-
ответствующая команда.
θ
Устройства авто-
матики и приборы
защиты (общие
для компрессо-
ров С1 и С2)
Двухступен-
чатый зада-
ющий тер-
мостат
C1   C2
Выбор
компрес-
сора
Управление и
приборы защи-
ты компрессо-
ра С1
Управление
и приборы
защиты
компрес-
сора С2
C1
C2
Рис. 30.6.

--- PAGE 213 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 213 -
30. ПРОБЛЕМА ПОВЫШЕННОЙ ЧАСТОТЫ ВКЛЮЧЕНИЯ КОМПРЕССОРОВ
Мы смогли убедиться, что дробление холодопроизводительности повышает длительность
работы компрессора в цикле, что значительно снижает число запусков в час и позволяет по-
высить надежность и продлить срок службы компрессоров.
Вместе с тем, чтобы еще больше ограничить число запусков в единицу времени, часто ис-
пользуют óñòðîéñòâî äëÿ ïðåäîòâðàùåíèÿ âûñîêîé ÷àñòîòû öèêëîâ “ïóñê-îñòàíîâ”, в ка-
честве которого применяют реле времени или часовой механизм.
Эти механизмы предназначены для установления минимальной паузы между двумя последу-
þùèìè çàïóñêàìè, ÷òîáû îãðàíè÷èòü ÷èñëî öèêëîâ “ïóñê-îñòàíîâ” äëÿ ðàáîòàþùèõ êîìïðåñ-
соров (главным образом со встроенными электромоторами).
После остановки компрессора, оборудованного таким устройством, его включение невоз-
можно до тех пор, пока не пройдет определенный промежуток времени (например, 6 минут,
если мы хотим, чтобы в час было не более 10 запусков), достаточный для охлаждения встро-
енного мотора.
На рис. 30.7 показано применение
такого устройства, в качестве которо-
го используется реле времени, в схе-
ме управления работой компрессо-
ра, останавливаемого с выполнением
одномоментного вакуумирования.
Когда замыкаются контакты (5-6)
задающего термостата, клапан VEM
и реле вакуумирования MAV (7-3)
будут запитаны только в том слу-
чае, если замкнут контакт (6-7) реле
времени АСС, то есть только если
реле времени АСС (2-3) находится
под напряжением более 6 минут.
Так как реле АСС управляется через
контакты контактора компрессора
С (1-2), это означает, что после ос-
тановки компрессора по любой
причине запуска не произойдет до
тех пор, пока не пройдет 6 минут
после остановки.
Таким образом, остановка компрессора системой автоматики или приборами защиты (1-4),
èëè ðó÷íûì âûêëþ÷àòåëåì “ïóñê-îñòàíîâ” (4-5), или задающим термостатом (5-6), или за-
дающим/предохранительным реле НД (8-9) каждый раз приводит к задействованию реле вре-
мени АСС, что гарантирует не более 10 запусков компрессора в час (при временной задерж-
ке 6 минут).
Системы автоматики
и приборы защиты
Стоп/
Старт
C
C
MAV
MAV
P>
C
VEM
MAV
АСС
Задающий
термостат
ACC
6 мин.
Рис. 30.7.

--- PAGE 214 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 214 -
30. ПРОБЛЕМА ПОВЫШЕННОЙ ЧАСТОТЫ ВКЛЮЧЕНИЯ КОМПРЕССОРОВ
По поводу схемы на рис. 30.7 заметим также, что как только компрессор запускается, кон-
такт С (1-2) размыкается, снимая питание с реле АСС (2-3), что приводит к немедленному
размыканию контакта АСС (6-7).
Следовательно, контакт MAV (6-7) необходим для самозапитывания реле MAV и клапана
VEM после размыкания контакта АСС (6-7), в противном случае компрессор начинает ваку-
умирование сразу же после своего запуска, затем через 6 минут запускается опять и снова
начинает вакуумирование (и так далее).
Однако в схеме на рис. 30.7 присутствует небольшая ошибка (перед тем, как продолжить
чтение, попытайтесь найти ее, имея ввиду, что она находится в месте, обозначенном
литерой А)...
...По истечении 6 минут после остановки компрессора контакт АСС (6-7) замыкается, но
компрессор сможет запуститься только тогда, когда замкнут контакт задающего термостата
(5-6), что в общем-то правильно. Однако представим себе, что в обмотке реле MAV возникла
неисправность (оборван провод или отсутствует контакт).
Как вы думаете, что произойдет в этом случае при замыкании контактов задающего тер-
мостата?..
...Когда контакт (5-6) термостата замкнется, реле MAV не будет запитано, а клапан VEM ос-
танется под напряжением, пропуская жидкость в испаритель в то время, как компрессор С
не сможет запуститься!
Чтобы избежать такой опасности, рекомендуется (для полной гарантии) установить нормаль-
но разомкнутый контакт реле MAV в цепи клапана VEM (поз. А).
30.2. УПРАЖНЕНИЕ 2
Представьте, что вы осуществляете первый
запуск холодильной установки, в которой пре-
дусмотрена остановка компрессора с мини-
мальной защитой, а сама установка подклю-
чена по схеме, представленной на рис. 30.8.
Проанализируйте работу этой схемы. Что вы
о ней думаете?
Какие изменения нужно внести в схему для
ее нормальной работы с соблюдением прин-
öèïîâ îãðàíè÷åíèÿ ÷àñòîòû öèêëîâ “ïóñê-îñ-
òàíîâ”, êîòîðûå ìû òîëüêî ÷òî ðàññìîòðåëè?
Решение на следующей странице...
C
VEM
ACC
Устройства автомати-
ки, управления и при-
боры защиты
Задающий
термостат
C
ACC
6 мин.
Рис. 30.8.

--- PAGE 215 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 215 -
30. ПРОБЛЕМА ПОВЫШЕННОЙ ЧАСТОТЫ ВКЛЮЧЕНИЯ КОМПРЕССОРОВ
Решение упражнения 2
Принимаем, что компрессор стоит больше
6 минут, то есть контакт АСС (3-4) замкнут.
Когда контакты (2-3) задающего термоста-
та замкнутся, компрессор С запускается,
размыкая контакты С (1-6) и тем самым
снимая питание с реле АСС (6-5).
Поскольку реле АСС больше не запитано,
его контакт АСС (3-4) сразу же размыкает-
ся, что приводит к немедленной остановке
компрессора, который, следовательно, по-
лучает очень короткий электрический им-
пульс. Заметим, что клапан VEM все вре-
мя остается под напряжением.
Спустя 6 минут контакты АСС (3-4) замыкаются и компрессор С вновь получает короткий
электрический импульс на запуск и немедленно останавливается (и так далее...). То есть
компрессор не может запуститься никогда!
Чтобы исключить этот режим, необходимо параллельно с контактом реле времени АСС ввес-
ти в схему самоудерживающийся контакт С (3-4), как показано на рис. 30.10.
Более того, при неисправностях (обрыв обмотки...) в обмотке С (4-5) клапан VEM остается пос-
тоянно под напряжением (контакты АСС (3-4) остаются замкнутыми), тогда как компрессор
не может запуститься. Контакты С (4-6) позволяют исключить такое явление.
Наконец представим, что компрес-
сор был остановлен более 6 минут.
В этот момент, если задающий тер-
мостат (или прибор защиты...) замы-
кает свой контакт, необходимо обес-
печить немедленный запуск компрес-
сора, потому что имеется потреб-
ность в холоде и длительность пред-
шествующей остановки достаточно
велика.
Для этого нужно клему 1 контакта
С (1-7) подключить к сети до зада-
ющего термостата (2-3) и цепи
“óñòðîéñòâà àâòîìàòèêè, óïðàâëåíèÿ
è ïðèáîðû çàùèòû” (1-2) и ни в коем
случае не после них, иначе нужно бу-
дет ждать еще 6 минут дополнитель-
но перед каждым запуском.
Устройства автома-
тики, управления и
приборы защиты
Устройства автома-
тики, управления и
приборы защиты
Задающий
термостат
Задающий
термостат
VEM
VEM
C
C
ACC
ACC
C
C
C
C
ДА
НЕТ
ACC
6 мин.
ACC
6 мин.
Рис. 30.9.
Рис. 30.10.

--- PAGE 216 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 216 -
30. ПРОБЛЕМА ПОВЫШЕННОЙ ЧАСТОТЫ ВКЛЮЧЕНИЯ КОМПРЕССОРОВ
Ýëåêòðè÷åñêèå óñòðîéñòâà, ïðåäîòâðàùàþùèå ïîâûøåíèå ÷àñòîòû öèêëîâ “ïóñê-îñòàíîâ”,
которые мы только что рассмотрели, хотя и увеличивают срок службы компрессоров, тем не
менее, не исключают другой проблемы, особенно критичной для воздушных кондиционе-
ров, а именно изменений поддерживаемой температуры и, особенно, температуры воздуш-
ной струи на выходе из испарителя в компрессорах, склонных к пульсирующему режиму ра-
боты под действием органов регулирования.
Рассмотрим, например, оди-
ночный компрессор, управля-
емый задающим термостатом,
который включает компрессор
при температуре в охлаждае-
мом объеме 22°C и выключает
при температуре 21°C.
Когда температура в охлажда-
емом объеме достигает 22°C
(см. точку 1 на рис. 30.11),
контакт термостата замыкает-
ся и компрессор запускается
(точка 2).
Испаритель очень быстро на-
чинает охлаждать проходя-
щий через него воздух и тем-
пература воздушной струи,
которая была равна пример-
но 22°C (точка 3), очень
быстро упадет.
Поскольку компрессор пере-
размерен по отношению к пот-
ребностям в холоде в данный
момент, температура в охлаж-
даемом объеме также очень
быстро упадет и при 21°C
(точка 4) термостат остано-
вит компрессор (точка 5).
Так как испаритель больше не
охлаждает, температура воз-
душной струи на выходе из
него, которая была равна 16°C
(точка 6), вновь быстро под-
нимется (и так далее...).
Чтобы решить эту проблему, следует добиться соответствия между мощностью компрессора
и потребностями в холоде в данный момент.
Таким образом, постоянно работающий компрессор (или, по крайней мере, работающий го-
раздо большее время) с переменной холодопроизводительностью не будет подвержен час-
тым включениям и выключениям и избавит от больших и быстрых перепадов температуры
воздушной струи на выходе из испарителя.
Ниже эта проблема будет рассмотрена более детально...
Следовательно, температура воздушной струи будет постоянно ме-
няться от 22°С  до 16°С, а потом от 16°С до 22°С (причем это будет про-
исходить тем быстрее, чем больше переразмеренность компрессора),
вызывая значительные ощущения дискомфорта у людей, присутствую-
щих в кондиционируемом помещении, и многочисленные жалобы.
Работа
Оста-
новка
Время
Температура
в охлаждае-
мом объеме
Температура
воздушной
струи
22
21
22
16
Компрессор
Рис. 30.11.

--- PAGE 217 ---
- 217 -
31. РЕГУЛЯТОР ПРОИЗВОДИТЕЛЬНОСТИ
ОХЛАЖДЕНИЕ
Если компрессор имеет явно повышенную холодопроизводительность по отношению к по-
требителям холода в данный момент, мы только что убедились, что в этом случае темпера-
тура в охлаждаемом объеме быстро падает и переразмеренность компрессора приводит к его
частым запускам и остановкам. Вдобавок к преждевременному механическому износу ком-
прессора, частые пуски и остановки, обусловленные работой регулятора температуры, вы-
зывают очень быстрые изменения температуры воздушной струи на выходе из испарителя,
что является недопустимым, особенно в кондиционируемых помещениях, так как порождает
многочисленные жалобы со стороны находящихся там людей.
Решение проблемы состоит в исключении час-
òîãî ïîâòîðåíèÿ öèêëîâ “ïóñê-îñòàíîâ” çà
счет максимально возможного дробления пол-
ной холодопроизводительности. Так, вместо
того, чтобы иметь один компрессор с мощно-
стью 10 кВт, предпочтительнее установить 2
компрессора по 5 кВт каждый. Еще лучше
будет иметь 10 компрессоров по 1 кВт каждый
(см. рис. 31.1) или даже 20 компрессоров по
0,5 кВт каждый.
Конечно, по соображениям трудностей реа-
лизации и чрезвычайно высокой стоимости,
слишком мелкое дробление мощностей нельзя
считать целесообразным.
Следовательно, решение будет заключаться в определении максимально допустимого числа
компрессоров и их оборудовании системой автоматического регулирования мощности, что
позволит, снижая холодопроизводительность по мере падения потребностей в холоде, уве-
ëè÷èòü âðåìÿ ðàáîòû êîìïðåññîðîâ è óìåíüøèòü ÷àñòîòó öèêëîâ “ïóñê-îñòàíîâ”.
Существует много систем регулирования холодопроизводительности, но мы будем наиболее
подробно изучать регулятор производительности, представляющий собой автоматический
клапан, широко используемый в установках малой и средней мощности. Работа такого регу-
лятора основана на том, чтобы поддерживать почти постоянный перепад температур на ис-
парителе, то есть увеличивать давление кипения, когда температура воздуха на входе в
испаритель уменьшается (ñì. òàêæå ðàçäåë 3.1. “Èñïàðèòåëü ñ ïðÿìûì öèêëîì ðàñøèðå-
íèÿ. Íîðìàëüíàÿ ðàáîòà”).
На вход регулятора подается высокое давление (ВД) из магистрали нагнетания, выход
соединяется со всасывающей магистралью низкого давления (НД). Конструкция полости
такова, что площади поверхностей сильфона и седла клапана одинаковы. Поэтому ВД дейст-
вует с одинаковой силой как на сильфон (вверх), так и на клапан (вниз), в результате чего
положение штока клапана не меняется при любой величине ВД (см. рис. 31.2).
31. РЕГУЛЯТОР ПРОИЗВОДИТЕЛЬНОСТИ
31.1. СПОСОБ ПРИМЕНЕНИЯ
10 кВт = 10 х 1 кВт
Слишком мелкое дробление
НЕЦЕЛЕСООБРАЗНО!
Рис. 31.1.

--- PAGE 218 ---
- 218 -
31. РЕГУЛЯТОР ПРОИЗВОДИТЕЛЬНОСТИ
ОХЛАЖДЕНИЕ
Следовательно, остаются только две противодейст-
вующие силы: сила пружины, открывающая клапан, и
сила НД, закрывающая его. Если НД начинает падать,
это указывает, что температура понижается и, следо-
вательно, компрессор становится переразмеренным. В
этот момент сила пружины начинает преобладать над
силой НД и регулятор производительности открывает-
ся, осуществляя постоянный перепуск хладагента из
высоконапорной части контура в низконапорную, что
снижает расход хладагента через испаритель.
Снижение расхода хладагента уменьшает холодопро-
изводительность и одновременно замедляет падение
окружающей температуры, что нам и требовалось
осуществить.
Подключение регулятора производительности можно выполнить двумя различными спосо-
бами. Рассмотрим преимущества и недостатки каждого из этих способов.
A) Регулятор производительности с перепуском
во всасывающую магистраль
При таком способе регулятор
производительности (поз. 1 на
рис. 31.3) устанавливается непо-
средственно между патрубками
нагнетания и всасывания ком-
прессора. Когда температура воз-
духа на входе в испаритель высо-
кая (поз. 2), давление кипения
(поз. 3) также достаточно высо-
кое, чтобы удерживать регулятор
в закрытом положении: компрес-
сор работает на полную мощность.
При уменьшении температуры
воздуха на входе в испаритель
давление кипения начинает па-
дать. Отслеживая это падение,
регулятор постепенно открыва-
ется, перепуская перегретые
пары из патрубка нагнетания во
всасывающий патрубок, что сра-
зу же ограничивает падение дав-
ления кипения.
Заметим, что расход хладагента
через компрессор остается прак-
тически неизменным, каким бы
ни было положение клапана ре-
гулятора, а расход через конден-
сатор, жидкостную магистраль и испаритель меняется в зависимости от того, насколько от-
крыт регулятор.
Пружина
НД
НД
ВД
Рис. 31.2.
Рис. 31.3.
Переменный
расход
Постоянный
расход

--- PAGE 219 ---
- 219 -
31. РЕГУЛЯТОР ПРОИЗВОДИТЕЛЬНОСТИ
ОХЛАЖДЕНИЕ
Когда регулятор открыт, перепуск горячего газа во всасывающий патрубок приводит к сни-
жению холодопроизводительности испарителя благодаря двум основным факторам:
Во-первых, расход хладагента через испари-
тель падает (часть хладагента перепускается
минуя испаритель во всасывающий патрубок),
тем самым снижая холодопроизводительность.
Во-вторых, при повышении температуры ки-
пения уменьшается температурный перепад
между хладагентом и поступающим на вход в
испаритель воздухом, что также снижает холо-
допроизводительность, поскольку ухудшается
интенсивность теплообмена (в пределе, если
хладагент имеет ту же температуру, что и воз-
дух, теплообмен отсутствует и холодопроизво-
дительность становится нулевой, см. рис. 31.4).
Когда уменьшаются потребности в холоде, регулятор производительности пропорциональ-
но снижает холодопроизводительность испарителя, время, необходимое для достижения
температуры отключения компрессора, увеличивается и компрессор будет работать доль-
ше, что уменьшает возможность возникновения пульсирующего режима работы компрес-
сора под действием задающего термостата.
Б) Проблемы, связанные с перепуском горячего газа
во всасывающую магистраль
Монтаж регулятора производительности с перепуском горячего газа непосредственно во
всасывающий патрубок имеет некоторые недостатки, хотя и представляется исключительно
безупречным.
На рис. 31.5 показана ситуация, когда потребности в
холоде достаточно высоки. При этом регулятор
производительности закрыт и компрессор всасывает
газ, приходящий из испарителя, например, при темпе-
ратуре 15°C и нагнетает его в конденсатор при тем-
пературе 70°C (то есть перепад температур в ком-
прессоре, обусловленный его работой, равен 55 K).
Как только давление кипения начнет падать, регулятор
станет открываться и перепускать во всасывающий
патрубок пары хладагента, перегретые до 70°C, что
приведет к подъему температуры в точке 1 (например,
до 25°C). Но так как работа сжатия не меняется
(поскольку расход хладагента через компрессор
остается постоянным), температурный перепад на
компрессоре также не меняется и температура
нагнетания достигнет 25 + 55 = 80°C.
Поскольку температура нагнетания повышается, па-
ры, впрыскиваемые во всасывающий патрубок, ста-
новятся еще горячее, что вновь поднимает температуру в точке 1 (и так далее...).
Температура
жидкости
+ 4°C
Температура
жидкости + 4°C
Температура воздуха + 4°C
Температура
воздуха + 4°C
Если полный перепад
∆θполн.=0, никакой
теплообмен невозможен
Рис. 31.4.
15°C
70°C
Рис. 31.5.

--- PAGE 220 ---
- 220 -
31. РЕГУЛЯТОР ПРОИЗВОДИТЕЛЬНОСТИ
ОХЛАЖДЕНИЕ
Следовательно, температура всасываемых паров будет повышаться очень быстро и ее
значение будет тем больше, чем больше будет открыт регулятор производительности.
Таким образом, непосредственный впрыск горячих паров во всасывающую магистраль сле-
дует считать неприемлемым, особенно для компрессоров со встроенным электродвигателем,
охлаждение которого производится за счет всасываемых паров. В этом случае приходится
охлаждать всасываемые пары, используя для этого специальный ТРВ, называемый ТРВ
впрыска (см. рис. 31.6).
ТРВ впрыска (поз. 1) контролирует температуру всасываемых паров с помощью своего
термобаллона (поз. 2) и впрыскивает прошедшую через дроссельное отверстие ТРВ жидко-
сть против потока во всасывающую магистраль (поз. 3) с тем, чтобы по возможности, наи-
более эффективно охладить газ, всасываемый компрессором.
Таким образом, когда давление кипения уменьшается, что приводит к открытию регулятора
производительности, термобаллон ТРВ впрыска реагирует на повышение температуры и
тотчас же открывается ТРВ впрыска, чтобы с помощью переохлажденного хладагента под-
держать температуру всасываемых паров в разумных пределах, позволяющих обеспечить
нормальное охлаждение двигателя компрессора.
Заметим, что в зависимости от модификаций термобаллон ТРВ впрыска может устанавли-
ваться как на всасывающей магистрали (поз. 2), так и на магистрали нагнетания (поз. 4).
Ручной вентиль (поз. 5) позволяет регулировать максимальный расход жидкого хладагента,
впрыскиваемого во всасывающий патрубок, таким образом, чтобы исключить любую воз-
можность гидроударов в компрессоре, даже если ТРВ впрыска открыт полностью. Фильтр
(поз. 6) часто устанавливается на жидкостной линии, чтобы защитить магистраль от возмож-
ных загрязнений, а электроклапан (поз. 7) позволяет избежать вредных последствий впрыс-
ка жидкости во всасывающую магистраль при остановках компрессора.
Рис. 31.6.

--- PAGE 221 ---
- 221 -
31. РЕГУЛЯТОР ПРОИЗВОДИТЕЛЬНОСТИ
ОХЛАЖДЕНИЕ
В) Регулятор производительности с перепуском
на вход в испаритель
При таком способе регулятор производительности соединяется не со всасывающим пат-
рубком компрессора, а с выходом ТРВ (см. рис. 31.7). Принцип работы при таком способе
подключения регулятора абсолютно идентичен описанному выше, однако перепуск горячих
газов в этом случае осуществляется не во всасывающую магистраль, а на вход испарителя.
Огромное преимущество такого
монтажа заключается в том, что
ТРВ продолжает поддерживать
расход хладагента через себя в
зависимости от температуры
своего термобаллона и, следова-
тельно, обеспечивает постоянст-
во перегрева паров, выходящих
из испарителя.
В результате газы, выходящие
из испарителя, имеют абсолют-
но нормальную температуру,
что позволяет без проблем обес-
печивать охлаждение двигате-
ля компрессора.
При таком способе, в отличие от
описанного выше перепуска газа
на вход в компрессор, установ-
ка ТРВ впрыска становится
совершенно излишней.
Заметим, наконец, что расход
хладагента, проходящего через
испаритель и компрессор оста-
ется практически постоянным
независимо от положения, в ко-
тором находится клапан регулятора производительности.
С другой стороны, также как и в предыдущем варианте, где впрыск производится во всасы-
вающий патрубок компрессора, в конденсаторе и жидкостной магистрали расход переменный.
Г) Проблемы, связанные с перепуском газа на вход в испаритель
Большинство испарителей с прямым циклом расширения, мощность которых превышает не-
сколько сотен ватт, представляют собой набор множества секций, соединенных в параллель
и запитываемых при помощи специального распределительного устройства, называемого
распределителем жидкости. Поэтому, при перепуске горячего газа на вход в испаритель, ма-
гистраль впрыска газа должна соединяться с магистралью подачи хладагента в испаритель
только между выходом из ТРВ и входом в распределитель жидкости.
Постоянный
расход
Переменный
расход
Нормальный
перегрев
Рис. 31.7.

--- PAGE 222 ---
- 222 -
31. РЕГУЛЯТОР ПРОИЗВОДИТЕЛЬНОСТИ
ОХЛАЖДЕНИЕ
Однако в некоторых случаях такое подклю-
чение чревато возможностью срабатывания
предохранительного реле НД, если расход
горячего газа становится слишком большим,
а подключение магистрали впрыска выпол-
нено с помощью обычного тройника.
Такое явление возникает главным образом
тогда, когда производительность регулятора
превышает 40 % полной производительности.
Действительно, когда количество впрыски-
ваемого горячего газа становится большим,
поток этого газа в тройнике (поз. 1 на рис.
31.8) порождает турбулентность, доста-
точную для того, чтобы воспрепятство-
вать прохождению жидкости, поступаю-
щей из ТРВ.
Если вихри горячего газа в тройнике слишком интенсивные, жидкость с огромным трудом
проходит через них и ее подача в испаритель ухудшается. Поскольку компрессор при этом
продолжает всасывать с прежней силой, в испарителе с плохой подпиткой начинает падать
давление кипения.
Падение давления кипения приводит к увеличению расхода перепускаемого газа, что еще
больше усиливает вихреобразование и еще сильнее препятствует прохождению жидкости в
испаритель (и так далее, пока не сработает предохранительное реле НД...).
Во избежание такого явления рекомендуется использовать специальный тройник, называе-
мый газожидкостным смесителем (см. поз. 2 на рис. 31.8), который обеспечивает получение
равномерной смеси газа и жидкости на входе в распределитель жидкости.
Заметим также, что диаметр трубок, выходящих из распределителя жидкости, выбирался ис-
ходя из того, что каждая трубка должна пропускать определенный расход жидкости. Однако
мы знаем, что при равной массе пары занимают горадо больший объем, чем жидкость (см.
ðàçäåë 1. “Âëèÿíèå òåìïåðàòóðû è äàâëåíèÿ íà ñîñòîÿíèå õëàäàãåíòîâ”).
Таким образом, если расход горячего газа становится слишком большим, диаметр трубок пи-
тания может оказаться недостаточным для пропуска такого количества газа, перемешанного
с жидкостью, и в этих трубках резко возрастут потери давления. В таком случае может воз-
никнуть необходимость замены распределителя жидкости (всякий, кто имеет уже установ-
ленный и запаянный распределитель жидкости, поймет что, проще ограничить расход га-
за и не трогать распределитель жидкости).
Наконец, обратим ваше внимание на то, что при таком способе перепуска предпочтительнее
использовать распределители жидкости на основе трубок Вентури, которые обладают
меньшими потерями давления, чем распределители жидкости диафрагменного типа, потери
давления в которых гораздо более значительны.
Термобаллон
Линия внешнего
уравнивания
давления
К испа-
рителю
Рис. 31.8.

--- PAGE 223 ---
- 223 -
31. РЕГУЛЯТОР ПРОИЗВОДИТЕЛЬНОСТИ
ОХЛАЖДЕНИЕ
31.2. УПРАЖНЕНИЕ
Априори представляется более заманчивым перепускную магистраль регулятора производи-
тельности подсоединять между ТРВ и питателем, нежели к магистрали всасывания компрес-
сора, поскольку это позволяет избежать использования (довольно сложного) ТРВ впрыска.
Однако встречаются установки, с полным основанием оборудованные регуляторами с пере-
пуском во всасывающую магистраль.
Итак, в каких случаях впрыск после ТРВ невозможен?
Решение
Ответ очень простой: впрыск после ТРВ невозможен, если установка состоит из нескольких
испарителей, то есть если один компрессор обслуживает несколько испарителей.
Рассмотрим простой пример
установки, оснащенной од-
ним компрессором и не-
сколькими испарителями,
работающими при одной и
той же температуре, но на-
ходящимися в разных по-
мещениях (см. рис. 31.9).
Если температура в помеще-
нии, охлаждаемом испари-
телем EV.1, становится при-
емлемой, регулятор отклю-
чает его при помощи элект-
роклапана V1 в то время как
другие испарители продол-
жают работать. Испаритель
EV.1 больше не производит
паров, а компрессор продол-
жает работать и давление
кипения начинает падать.
Куда в этот момент следует
производить впрыск горя-
чих газов? В EV.2? В EV.3?..
(причем делать это надо ав-
томатически, а сети могут
быть и гораздо более слож-
ными).
Наиболее простым и эконо-
мичным решением в данном
случае является впрыск во
всасывающий патрубок ком-
прессора, что требует обя-
зательного использования
ТРВ впрыска.
Заметим также, что приме-
нение впрыска во всасываю-
щую магистраль компрес-
сора может иногда оказаться целесообразным, если испаритель находится слишком далеко от
компрессора и требуется сократить длину перепускной магистрали.
К испарителю № 3...
V1
V2
RC
DI
EV.1
EV.2
Рис. 31.9.

--- PAGE 224 ---
- 224 -
31. РЕГУЛЯТОР ПРОИЗВОДИТЕЛЬНОСТИ
ОХЛАЖДЕНИЕ
Д) Общие проблемы, возникающие при использовании регуляторов
производительности
При изменении расхода (а следовательно, и скорости) хладагента всегда возникают пробле-
мы с обеспечением нормальной циркуляции масла в холодильном контуре и его возвратом в
компрессор (ñì. ðàçäåë 37. “Ïðîáëåìû âîçâðàòà ìàñëà”).
Однако, если регулятор производительнос-
ти перепускает горячий газ на вход в ком-
прессор (поз. 1 на рис. 31.10), то расход
хладагента через испаритель становится
переменным.
Поэтому диаметр и расположение всасы-
вающих трубопроводов должны опреде-
ляться гораздо более тщательно, особенно
если испаритель расположен относитель-
но далеко от компрессора или ниже него.
С другой стороны, если перепуск осу-
ществляется между ТРВ и испарителем
(поз. 2 на рис. 31.10), расход хладагента
через испаритель остается практически
постоянным и опасность возникновения
проблем с возвратом масла при этом
снижается.
Однако, куда бы ни производился перепуск,
расход хладагента (и скорость) в магист-
рали нагнетания, конденсаторе и жидкост-
ной линии всегда будет переменным.
Если изменения скорости хладагента в
жидкостной магистрали не создают серь-
езных проблем, то к значениям скорости
в нагнетающей магистрали, особенно при
наличии разности в уровнях, нужно отно-
сится чрезвычайно внимательно из-за опас-
ности столкнуться с большими неприят-
ностями, обусловленными плохим возвра-
том масла.
Заметим также, что независимо от способа перепуска переменным будет и расход хладаген-
та через ТРВ.
Итак, если регулятор производительности полностью открыт и перепускает максимальное
количество хладагента, расход последнего через ТРВ может упасть настолько, что появится
опасность переразмеренности ТРВ (ñì. ðàçäåë 8.2. “Çàìå÷àíèÿ ïî ïîâîäó ïóëüñàöèé ÒÐÂ”).
Чтобы избежать такой опасности, рекомендуется выбирать регулятор производительности
исходя из условия, при котором его пропускная способность не превышала бы 40% полной
производительности компрессора.
Использование регуляторов производительности для изменения холодопроизводительности
связано и с другим типом проблем, возникающих в вопросах потребления электроэнергии.
Попробуйте понять, что это за проблемы, до того, как продолжите чтение.
Расход
всегда
переменный
RC
Рис. 31.10.

--- PAGE 225 ---
- 225 -
31. РЕГУЛЯТОР ПРОИЗВОДИТЕЛЬНОСТИ
ОХЛАЖДЕНИЕ
При любом способе перепуска хладагента его рас-
ход через компрессор остается практически посто-
янным, также как и рабочие значения давлений вса-
сывания и нагнетания.
Следовательно потребляемая компрессором мощ-
ность также остается постоянной (см. рис. 31.11).
Поскольку с падением холодопроизводительности
потребляемая электрическая мощность не снижает-
ся, с энергетической точки зрения такой способ ре-
гулирования является совершенно неэкономичным.
Этот недостаток ограничивает использование регу-
лятора производительности установками, мощность
которых относительно небольшая. Поэтому для уста-
новок с поршневыми компрессорами повышенной
мощности более распространен способ регулирова-
ния производительности, заключающийся в измене-
нии числа работающих цилиндров и снижении за счет
этого расхода хладагента, что приводит одновременно
к снижению потребляемой электрической мощности.
Е) Настройка регулятора
производительности
В качестве примера рассмотрим одиноч-
ный компрессор, задающий термостат
которого настроен так, что запуск ком-
прессора происходит при 23°C, а останов
– ïðè 21°C (îáû÷íûé êîíäèöèîíåð).
Мы знаем, что полный температурный
напор ∆θполн. на испарителе остается
практически неизменным (см. раздел 7.
“Âëèÿíèå òåìïåðàòóðû îõëàæäàåìîãî
âîçäóõà”).
Принимая, что в нашем испарителе пол-
ный перепад температуры равен 18 К,
получим в момент запуска температу-
ðó êèïåíèÿ 23 – 18 = 5°C (òî åñòü äàâëå-
ние кипения равно 4,8 бар для R22), ко-
торая при остановке компрессора пони-
çèòñÿ äî 21 – 18 = 3°C (òî åñòü 4,5 áàð,
см. рис. 31.12).
Если регулятор производительности настроен таким образом, чтобы начинать открывать-
ся при давлении кипения ниже 4,5 бар, он будет постоянно закрытым при нормальной ра-
боте и компрессор будет включаться и выключаться, постоянно сохраняя 100% полной про-
изводительности.
Если регулятор производительности настроен, например, на 4 бар (то есть 0°C), он будет
служить только для ограничения падения температуры кипения в случае аномальных значе-
ний давления кипения (нехватка хладагента, слишком слабый ТРВ...), препятствуя обледене-
нию испарителя.
При этом, из-за неправильной настройки регулятора, никаких  преиму-
ществ его использования вы не получите.
Давление
нагнетания
постоянно
Давление
всасывания
постоянно
Расход
постоянный
Потребляемая
мощность
постоянна
Запуск
Температура
в охлаждаемом
помещении
Температура
кипения
Останов
Полный температурный
напор = 18 К
3°C
4,5 бар
5°C
4,8 бар
21
23
Рис. 31.12.
Рис. 31.11.

--- PAGE 226 ---
- 226 -
31. РЕГУЛЯТОР ПРОИЗВОДИТЕЛЬНОСТИ
ОХЛАЖДЕНИЕ
С другой стороны, если регулятор производительности (допустим, что его мощность состав-
ляет 40% от полной мощности) настроен так, чтобы полностью открываться, когда замыка-
ются контакты термостата температуры в охлаждаемом помещении, компрессор будет запус-
каться, обеспечивая 60% полной производительности вместо предыдущих 100%.
При такой настройке, когда потребности в холоде окажутся ниже 60%, время, необходимое
для достижения температуры отключения станет гораздо большим, чем если бы компрессор
давал 100% холодопроизводительности, то есть желаемая цель будет достигнута.
С другой стороны, когда потребности в холоде окажутся выше 60%, холодопроизводитель-
ность компрессора при запуске будет недостаточной и температура в охлаждаемом помеще-
нии начнет расти, одновременно повышая температуру кипения и вызывая, следовательно,
постепенное закрытие регулятора до тех пор, пока не наступит равновесие между потреб-
ностью в холоде и холодопроизводительностью компрессора.
В этом случае рост температуры в охлаждаемом помещении будет тем слабее, чем меньше
перепад давления ∆P, установленный на регуляторе, и компрессор будет работать непрерыв-
но в течение часа. Заметим, что перепад давления на регуляторе ∆P, называемый также зоной
линейности, представляет собой разность между давлением, при котором регулятор пол-
ностью открывается, и давлением, при котором регулятор полностью закрывается.
Легко понять, что настройку такого типа будет очень сложно осуществить. Поэтому регуля-
торы производительности, управляемые непосредственно давлением кипения, на практике
наиболее часто настраиваются так, чтобы служить ограничителями давления кипения или
предохраняющими антиобледенителями (в кондиционерах).
Чтобы обеспечить хорошую регулировку производительности с простой настройкой, пре-
восходным решением является использование электромагнитного клапана перепуска, кото-
рый управляется не давлением кипения,
а значением температуры в кондициони-
руемом помещении, как это показано на
схеме (рис. 31.13).
В этой схеме датчик температуры S по-
стоянно измеряет температуру в охлаж-
даемом помещении и выдает сигнал на
элетронный регулятор R.
Регулятор R управляет запуском и оста-
новом компрессора C и определяет сте-
пень открытия перепускного клапана V
в зависимости от разницы между тем-
пературой, измеренной датчиком S, и
температурой, заданной потребителем.
Главным преимуществом этого регули-
рующего устройства является постоянная
возможность большой гибкости регули-
ровки, так как температура в охлаждаемом
помещении и есть тот самый параметр,
который определяет положение клапана
и работу компрессора.
В качестве примера рассмотрим пред-
ставленный на графике (рис. 31.14) про-
цесс регулирования с использованием
электронного регулятора, управляющего
компрессором и перепускным клапаном.
V
R
S
C
Рис. 31.13.

--- PAGE 227 ---
- 227 -
31. РЕГУЛЯТОР ПРОИЗВОДИТЕЛЬНОСТИ
ОХЛАЖДЕНИЕ
Когда температура в охлаждаемом
помещении достигает 22°C, ком-
прессор запускается при частично
открытом перепускном клапане V
(следовательно, компрессор запус-
кается с пониженной производи-
тельностью).
В этот момент, если производитель-
ность компрессора выше потребнос-
тей в холоде, температура в охлаж-
даемом помещении начнет падать.
По мере того, как снижается темпе-
ратура в охлаждаемом помещении,
клапан V открывается, уменьшая
холодопроизводительность, что за-
медляет падение температуры, по-
вышая тем самым продолжитель-
ность работы компрессора.
Для понижения температуры в охлаждаемом помещении с 21,5°C до 21°C компрессор
продолжает работать с пониженной производительностью при полностью открытом
клапане V. Когда температура достигает 21°C, компрессор останавливается.
С другой стороны, если производительность компрессора при запуске ниже, чем потребность
в холоде, температура в охлаждаемом помещении будет продолжать расти. В этом случае кла-
пан V закрывается, что повышает производительность компрессора до тех пор, пока она не ста-
нет равной потребностям в холоде. Компрессор при этом постоянно работает и в нашем при-
мере достигает полной производительности при температуре в охлаждаемом помещении 22,5°C.
Этот способ регулирования и настройки полностью закрывает все вопросы и проблемы по-
âûøåííîé ÷àñòîòû öèêëîâ “ïóñê-îñòàíîâ”, êîòîðûå ðàññìàòðèâàëèñü â ïðåäûäóùåì ðàçäåëå.
Правда при этом величина давления кипения не влияет на положение перепускного клапана,
а антиобледенительная безопасность испарителя кондиционеров не обеспечивается (однако
вряд ли это входит в задачу регуляторов производительности).
Ж) Другие проблемы, связанные с использованием
регуляторов производительности
Когда остановка компрессора производится с вакуумированием (ñì. ðàçäåë 29. “Îñòàíîâêà
õîëîäèëüíûõ êîìïðåññîðîâ”), электроклапан устанавливается на жидкостной магистрали
(поз. 1 на рис. 31.15) как можно ближе к ТРВ.
Но если для вакуумирования задающий термостат выключает этот клапан, вполне нормаль-
ное падение давления кипения может вызвать одновременное открытие регулятора произво-
дительности и затруднить нормальное вакуумирование.
Что Вы предложили бы, чтобы избежать этого?
Клапан V открыт
Клапан V
закрыт
21
21,5
22
22,5
°C
Рис. 31.14.

--- PAGE 228 ---
- 228 -
31. РЕГУЛЯТОР ПРОИЗВОДИТЕЛЬНОСТИ
ОХЛАЖДЕНИЕ
Когда компрессор останавливается с вакууми-
рованием, на перепускной магистрали обяза-
тельно должен устанавливаться еще один
электроклапан (поз. 2 на рис. 31.15), который
необходимо отключать одновременно с отклю-
чением клапана на жидкостной магистрали,
чтобы обеспечить нормальное вакуумирова-
ние установки.
Дополнительно к этому, независимо от места
подачи перепускаемого хладагента, на магист-
рали перепуска рекомендуется устанавливать
ручной вентиль, чтобы упростить операции по
обслуживанию установки (см. рис. 31.16).
Например, при проверках или ремонте, если
ремонтник захочет отвакуумировать испари-
тель и всасывающую магистраль, закрыв вен-
тиль на жидкостной магистали, вакуумирова-
ние будет невозможным из-за того, что
регулятор производительности открывается,
как только упадет давление кипения.
Благодаря ручному вентилю можно перекрыть перепускную магистраль и осуществить
вакуумирование испарителя без перенастройки регулятора производительности.
Если вентиль установлен перед регулятором (как на
рис. 31.16), это дополнительно позволяет снять (в слу-
чае проблем) регулятор без потерь хладагента, нахо-
дящегося в конденсаторе и ресивере. Заметим также,
что частично перекрывая ручной вентиль, можно
ограничить расход перепускаемого хладагента, если
регулятор производительности слишком сильно пере-
размерен и случаются проблемы.
Отметим, наконец, что некоторые типы регуляторов
производительности, используемые главным обра-
зом для перепуска хладагента на выход из ТРВ,
оснащены трубкой отбора давления (называемой
внешним уравниванием), которая предназначена
для соединения со всасывающей магистралью ком-
прессора.
Рис. 31.15.
К месту подачи
Ручной
вентиль
RC
Рис. 31.16.

--- PAGE 229 ---
- 229 -
31. РЕГУЛЯТОР ПРОИЗВОДИТЕЛЬНОСТИ
ОХЛАЖДЕНИЕ
Действительно, вместо поддержания
давления кипения, устанавливающе-
гося между ТРВ и распределителем
жидкости, внешнее уравнивание
позволяет контролировать факти-
ческое значение давления кипения
на входе в компрессор, что обеспе-
чивает учет потерь давления в пита-
теле, испарителе и, при необходи-
мости, в магистрали всасывания
(см. рис. 31.17).
Внешнее уравнивание всегда должно быть подключено к всасывающей магистрали, иначе
регулятор не сможет нормально работать.
Однако будьте внимательны и не путайте патрубки отбора давления внешнего уравнива-
ния с манометрическим патрубком отбора давления, которым оборудуются некоторые
типы регуляторов давления (например, регулятор давления кипения, часто используемый в
торговом холодильном оборудовании, см раздел 61).
P2
P1
Внешнее уравнивание
Давление P1
выше давления
P2
Рис. 31.17.

--- PAGE 230 ---
- 230 -
ОХЛАЖДЕНИЕ
32. ПОЧЕМУ НУЖНО РЕГУЛИРОВАТЬ КОНДЕНСАТОРЫ
С ВОЗДУШНЫМ ОХЛАЖДЕНИЕМ
Ранее мы смогли увидеть, что в холодильных установках, оснащенных конденсаторами с воз-
душным охлаждением, полный температурный напор (то есть разность между температурой
конденсации и температурой воздуха на входе в конденсатор) остается практически посто-
янным при изменении наружной температуры (см. ðàçäåë 2.1. “Êîíäåíñàòîðû ñ âîçäóøíûì
îõëàæäåíèåì. Íîðìàëüíàÿ ðàáîòà.”).
Рассмотрим в качестве примера конденсатор, выбранный изначально для работы при наруж-
ной температуре летом 30°С. С наступлением зимы такой конденсатор по мере снижения на-
ружной температуры становится переразмеренным и хладагент в нем конденсируется все
лучше и лучше.
Переразмеренность конденсатора тем большая, чем ниже наружная температура, что приво-
дит к заметному падению давления конденсации.
Если установка предназначена для
работы круглый год, то при отно-
сительно низких наружных темпе-
ратурах (холодильные камеры, кон-
диционеры машинных залов ЭВМ...)
ее работа сопровождается опреде-
ленными проблемами.
В примере на рис. 32.1 при наруж-
ной температуре 30°С температура
конденсации равна 45°С (то есть
16,3 бар для R22 и 19,5 бар для
R404A).
Поскольку полный перепад темпе-
ратур остается практически посто-
янным, то при уменьшении наруж-
ной температуры, например, до
13°С, то есть на 17 К, температу-
ра конденсации понизится на те же
17 К, то есть с 45°С до 28°С, что
соответствует давлению конден-
сации, равному 10,3 бар для R22 и
12,5 бар для R404A.
Такое падение давления конденсации
при уменьшении наружной темпе-
ратуры является вполне нормаль-
ным, однако оно способно сущест-
венно повлиять на нормальную ра-
боту установки.
Перед тем, как читать дальше, не-
много поразмышляйте о возможных
последствиях такого падения давле-
ния конденсации для работы ТРВ.
32. ПОЧЕМУ НУЖНО
РЕГУЛИРОВАТЬ КОНДЕНСАТОРЫ
С ВОЗДУШНЫМ ОХЛАЖДЕНИЕМ
Вход воздуха
Вход воздуха
30°C
13°C
∆θполн. = 15 К
Если воздух на
входе имеет тем-
пературу 30°C...
...Тогда
ВД = 45°C
Если воздух на
входе имеет тем-
пературу 13°C...
...Тогда
ВД = 28°C
Рис. 32.1.

--- PAGE 231 ---
- 231 -
ОХЛАЖДЕНИЕ
32. ПОЧЕМУ НУЖНО РЕГУЛИРОВАТЬ КОНДЕНСАТОРЫ
С ВОЗДУШНЫМ ОХЛАЖДЕНИЕМ
При падении давления подачи жид-
кости один и тот же полностью
открытый ТРВ станет пропускать
гораздо меньшее ее количество. То
есть количество жидкости, посту-
пающее в испаритель, очень сильно
уменьшится (см. рис. 32.2).
Уменьшенное количество жидкости
выкипает очень быстро, зона пере-
грева становится весьма значитель-
ной, а количество произведенных
паров будет недостаточным.
Компрессор становится способным
поглотить гораздо больше паров, чем
теперь производит испаритель и дав-
ление кипения падает пропорциональ-
но падению давления на входе в ТРВ.
В пределе, падение давления кипе-
ния может стать столь значитель-
ным, что приведет к отключению
компрессора предохранительным
реле НД. Даже если это отключение
не происходит, все равно снижение
холодопроизводительности приве-
дет к подъему температуры в охлаж-
даемом помещении (несмотря на низкую наружную температуру, потребность в холоде ос-
тается, поскольку ее требует термостат!).
Если установка должна производить холод даже при низких наружных температурах, она
должна быть оборудована системой регулирования давления конденсации, способной сохра-
нять достаточное давление подачи хладагента в ТРВ независимо от внешних условий.
Заметим, что при недостатке жидкости в испарителе, в конденсаторе образуется ее избыток.
Поскольку конденсатор сильно переразмерен, в нем создается превосходное переохлаждение.
Итак, давление кипения слишком низкое, переохлаждение хорошее (Вам это ничего не на-
поминает?).
Неопытный ремонтник, констатируя отсутствие температурного перепада на жидкостной
магистрали, может необдуманно заключить, что ТРВ слишком слабый.
Внимание! Никогда не ошибайтесь. Даже если ТРВ подобран совершенно правильно, приз-
наки, обусловленные падением давления конденсации, в точности соответствуют неисправ-
íîñòè òèïà “ñëèøêîì ñëàáûé ÒÐÂ”.
Новые типы ТРВ, появившиеся в последнее время, обеспечивают нормальную работу уста-
новок даже при малых значениях ВД, то есть при небольших отношениях давлений в комп-
рессоре и пониженном энергопотреблении. Такие ТРВ особенно выгодно использовать в
случае, когда компрессор должен работать круглый год, поскольку экономия электроэнергии
в этом случае может превышать 40%.
ПРИМЕЧАНИЕ: указанная выше проблема характерна для наиболее
распространенных термомеханических ТРВ. Однако, с появлением элек-
тронных ТРВ, а также ТРВ, оборудованных несколькими клапанными
узлами, она становится менее актуальной.
Малая величина ВД
Большая
величина
ВД
Малый
расход
жидкости
Большой расход
жидкости
Один и тот же полностью
открытый ТРВ имеет тем меньшую
производительность, чем ниже
давление конденсации
Рис. 32.2.

--- PAGE 232 ---
- 232 -
ОХЛАЖДЕНИЕ
33. ПРОБЛЕМА ЗАПУСКА КОМПРЕССОРОВ ПРИ НИЗКИХ
НАРУЖНЫХ ТЕМПЕРАТУРАХ
Мы увидели, что в холодильных установках, оборудованных конденсаторами с воздушным ох-
лаждением, при низких наружных температурах давление конденсации необходимо сохранить
на уровне, достаточном для того, чтобы поддерживать давление на входе в ТРВ, обеспечиваю-
щее такой расход хладагента, который исключал бы нежелательное падение давления кипения.
Если установка оборудована системой регулирования давления конденсации, которая позво-
ляет решить эту первую задачу, то в момент запуска компрессора существует опасность столк-
нуться с новой проблемой. Чтобы лучше понять ее сущность, рассмотрим следующий при-
мер (см. рис. 33.1).
Представим себе, что при наружной температуре 6°С конденсатор холодильной установки,
размещенный снаружи, не работал так долго, что температура находящегося в нем хладаген-
та стала равна 6°С.
Соотношение между темпера-
турой и давлением для R22
показывает нам, что при 6°С
давление, установившееся во
всей высоконапорной части
контура, будет равно 5 бар, а
это значит, что в момент запус-
ка компрессора давление на
входе в ТРВ вместо потребных
15-16 бар будет равно 5 бар
(точка 1).
Если изначально производи-
тельность ТРВ была выбрана,
например, в расчете на перепад
давления на нем ∆Р, равный
10,6 бар (т.е. Рконд = 15,8 бар,
либо 44°С, а Рисп = 5,2 бар,
либо 7°С), то для обеспечения полной производительности ТРВ и нормального питания
испарителя при Рконд = 5 бар, низкое давление должно составлять 5 – 10,6 = -5,6 бар
(такого давления достичь невозможно, потому что абсолютный вакуум соответствует
избыточному давлению, равному -1 бар).
Следовательно через ТРВ будет проходить очень мало жидкости, хотя он откроется пол-
ностью, и последняя капля жидкости выкипит слишком рано (точка 2), обусловливая очень
высокий перегрев и очень низкую холодопроизводительность.
Из-за того, что испаритель будет содержать очень мало жидкости, в нем будет образовываться
очень мало паров, а поскольку компрессор работает вполне нормально, низкое давление стре-
мительно упадет (даже при абсолютном вакууме производительность ТРВ останется крайне
низкой), что приведет к отключению компрессора предохранительным реле НД.
33. ПРОБЛЕМА ЗАПУСКА КОМПРЕССОРОВ
ПРИ НИЗКИХ НАРУЖНЫХ ТЕМПЕРАТУРАХ
ВД 6°C/ 5 бар
Если вместо
потребных 15-16 бар
давление равно 5
барам, жидкость в
испаритель подается
очень плохо.
Рис. 33.1.

--- PAGE 233 ---
- 233 -
ОХЛАЖДЕНИЕ
33. ПРОБЛЕМА ЗАПУСКА КОМПРЕССОРОВ ПРИ НИЗКИХ
НАРУЖНЫХ ТЕМПЕРАТУРАХ
Чтобы обеспечить запуск без проблем, радикальное решение состоит в размещении конденса-
тора таким образом, чтобы сохранить давление конденсации на достаточном уровне, то есть
в помещении, где температура не может опускаться слишком низко (например, в подземном
гараже), однако это не всегда можно сделать.
Одним из часто используемых компромиссных решений является размещение конденсатора
снаружи, а жидкостного ресивера внутри помещения.
Например, если установка (рис. 33.2) долго не работала, а наружная температура равна 6°С,
то давление жидкости в конденсаторе для R22 составит 5 бар.
Однако жидкостной ресивер находится внутри помещения, температура в котором равна 21°С,
что соответствует давлению жидкости в ресивере 8,4 бар.
Благодаря такой схеме, в момент запуска давление на входе ТРВ всегда будет равно мини-
мум 8,4 бар (если внутренняя температура равна 21°С), даже если наружная температура
окажется крайне низкой.
Таким образом, в момент запуска ТРВ будет гораздо лучше запитан, а испаритель окажется го-
раздо больше наполнен. Следовательно, он будет производить больше паров и падение давле-
ния кипения будет менее значительным, что повысит холодопроизводительность в течение
всего пускового периода.
Поскольку испаритель начнет поглощать больше тепла, количество тепла, поступающее в
конденсатор, также возрастет.
Внимание! С учетом того, что хладагент всегда будет конденсиро-
ваться в наиболее холодной точке, между конденсатором и ресивером
необходимо установить обратный клапан (точка 1), чтобы воспрепят-
ствовать перетеканию жидкости из ресивера в конденсатор при не-
работающем компрессоре, в противном случае в момент запуска ре-
сивер окажется пустым, что приведет к срабатыванию предохрани-
тельного реле НД и отключению компрессора.
21°C
6°C
8,4 бар
(21°C)
5 бар
(6°C)
Внутри
Снаружи
Рис. 33.2.

--- PAGE 234 ---
- 234 -
ОХЛАЖДЕНИЕ
33. ПРОБЛЕМА ЗАПУСКА КОМПРЕССОРОВ ПРИ НИЗКИХ
НАРУЖНЫХ ТЕМПЕРАТУРАХ
Однако единственным способом подъема давления с целью обеспечения соответствую-
щей подпитки ТРВ является как раз возможно более быстрая подача тепла в конденсатор.
Но, чтобы как можно быстрее поднять температуру жидкости, находящейся в конденсаторе,
необходимо, чтобы производительность конденсатора в пусковой период была как можно ниже.
Для этого в большинстве способов регулирования работы конденсатора используется такой
прием, как отключение вентилятора (точка 2 на рис. 33.2) в период запуска, причем вклю-
чение вентилятора должно быть невозможным до тех пор, пока давление конденсации не под-
нимется до величины, достаточно большой, чтобы обеспечить нормальную подпитку ТРВ
(следовательно, вентилятор должен управляться регулировочным реле ВД).
Этот прием может быть усовершенствован путем подогрева жидкости, находящейся в реси-
вере, с помощью электронагревателя, установленного на нижней части баллона ресивера
(см. рис. 33.3).
Этот электронагреватель может
быть задействован одновремен-
но с электронагревателем кар-
тера, или управляться термоста-
том, измеряющим наружную
температуру, или регулировать-
ся термостатом, измеряющим
температуру жидкости (в этом
случае непростым вопросом яв-
ляется место расположения
чувствительного элемента та-
кого термостата), или управ-
ляться регулировочным реле,
которое напрямую контроли-
рует величину давления в ре-
сивере.
В этих двух последних случаях
настройка регулировки электро-
нагревателя должна обеспечи-
вать величину давления, соот-
ветствующую температуре не менее 27°С (то есть 10 бар для R22, 6 бар для R12 и 6,1 бар
для R134а), чтобы произвести надежный запуск.
Внимание! Способ, заключающийся в подогреве находящейся в ресивере жидкости, пред-
полагает, что при остановке компрессора ресивер содержит достаточно большое количество
жидкости. Чтобы добиться этого, с одной стороны нужно соответствующим образом внести
поправку на заправляемое в установку количество жидкости, а с другой стороны, настоя-
тельно рекомендуется останавливать компрессор с вакуумированием, чтобы максимальное
количество жидкости перевести в ресивер.
Проблема отключения компрессора в момент запуска
предохранительным реле НД
Независимо от выбранного способа поддержания давления питания ТРВ на уровне, до-
статочном для нормального запуска компрессора даже в холодное время, может случиться так,
что несмотря на принятые меры, в момент запуска компрессор будет отключаться предохра-
нительным реле НД.
Безусловно, каким бы ни было принятое решение, обратный клапан,
расположенный между конденсатором и ресивером, остается более
чем необходимым.
К ТРВ
Пояс
электронагревателя
Обратный
клапан
От конден-
сатора
Уровень
жидкости
Рис. 33.3.

--- PAGE 235 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 235 -
33. ПРОБЛЕМА ЗАПУСКА КОМПРЕССОРОВ ПРИ НИЗКИХ
НАРУЖНЫХ ТЕМПЕРАТУРАХ
Действительно, если длина жидкостной магистрали очень большая или между жидкостным ре-
сивером и ТРВ существует значительная разница уровней, время заполнения жидкостной
магистрали может стать настолько значительным, что питание испарителя в момент запуска
окажется неудовлетворительным и компрессор будет отключаться предохранительным реле
НД, затем включаться вновь, обусловливая нежелательное повышение частоты циклов
“ïóñê-îñòàíîâ” äî òåõ ïîð, ïîêà íå ïîäíèìåòñÿ äàâëåíèå êèïåíèÿ.
В такой ситуации, если компрессор оборудован устройством, предотвращающим повышение
÷àñòîòû öèêëîâ “ïóñê-îñòàíîâ”, запуск вообще становится невозможным, потому что жид-
кость получает достаточно времени для охлаждения во время остановки. Чтобы решить эту
проблему, необходимо дополнительно оборудовать установку устройством для зимнего запус-
ка, которое бы шунтировало контакты предохранительного реле НД в течение всего времени
выхода установки на номинальный режим.
Принципиальная схема такого устройства представлена на рис. 33.4.
Когда замыкаются контакты (1-2) задающего тер-
мостата, если при этом замкнуты контакты уст-
ройств автоматики (вентилятор испарителя...), уп-
ðàâëåíèÿ (ðó÷íîé âûêëþ÷àòåëü “ïóñê/ñòîï”) è
приборов защиты (тепловая защита, реле ВД...),
то ток, проходя через контакты (2-3) запитывает
реле зимнего запуска DH (3-6), запуская времен-
ной механизм.
В этот момент нормально разомкнутые контакты
DH (4-5) немедленно замыкаются, а контакт вре-
менного механизма DH (3-4) остается замкнутым
в течение двух минут, шунтируя предохранитель-
ное реле НД.
Таким образом, даже если контакты (3-5) предо-
хранительного реле НД разомкнуты во время за-
пуска, компрессор С продолжает работать, что по-
зволяет поднять давление конденсации (в преде-
лах длительности переходного режима, то есть в
нашем примере это 2 минуты) и достичь нормаль-
ного значения давления кипения, обеспечиваю-
щего замыкание контактов (3-5) предохранитель-
ного реле.
Заметим, что в случае дефектов обмотки реле времени DH (плохое соединение или обрыв
обмотки) контакт DH (3-4) остается постоянно замкнутым. Нормально разомкнутый контакт
DH (4-5) позволяет избежать постоянного шунтирования (хотя бы и случайного) контактов
предохранительного реле НД.
Описанное устройство можно усовершенствовать путем включения в схему термостата на-
ружной температуры (поз. А), который вводил бы в действие реле DH, только если наружная
температура ниже критической величины (например, 16°С).
Еще одним усовершенствованием этой системы может быть добавление в цепь реле DH (3-6)
нормально разомкнутого контакта реле компрессора С с тем, чтобы допускать попытку за-
пуска только в том случае, если контакт предохранительного реле НД замкнут (это исклю-
чит любую попытку запуска, если установка, например, совершенно пустая).
Конечно, подобное устройство не может быть использовано, если
предохранительное реле НД приводится в рабочее положение вручную.
Задающий
термостат
P
Устройства автома-
тики и приборы
защиты
Предохра-
нительное
реле НД
DH
2 мин.
DH
C
DH
Рис. 33.4.

--- PAGE 236 ---
- 236 -
ОХЛАЖДЕНИЕ
34. ПРОБЛЕМА ПРОДОЛЖИТЕЛЬНОСТИ ПЕРЕХОДНОГО РЕЖИМА
ПРИ ЗАПУСКЕ В ХОЛОДНОЕ ВРЕМЯ
А) Природа проблемы
Â õîëîäíîå âðåìÿ ãîäà, åñëè êîíäåíñàòîð ðàñïîëîæåí ñíàðóæè ïîìåùåíèÿ, ñîîòíîøåíèå “äàâ-
ëåíèå-òåìïåðàòóðà” îáóñëîâëèâàåò ñèëüíîå ïàäåíèå äàâëåíèÿ, óñòàíàâëèâàþùåãîñÿ â ìàãèñò-
рали нагнетания компрессора при его остановках. В момент запуска компрессора такое паде-
ние давления конденсации является причиной огромных проблем.
Действительно, из-за очень
низкого давления на вхо-
де в ТРВ испаритель запи-
тывается неудовлетвори-
тельно, что приводит к
большому перегреву (хотя
ТРВ полностью открыт),
в результате чего давление
кипения, а следовательно,
и холодопроизводитель-
ность, становятся аномаль-
но низкими (см. рис. 34.1).
Но давление конденсации
(а следовательно, давле-
ние подачи в ТРВ) смо-
жет подняться только в
том случае, если конденса-
тор как можно быстрее
получит максимальное ко-
личество тепла.
Однако тепло, получаемое
конденсатором, представ-
ляет сумму тепла, погло-
щенного испарителем (что
является в момент запуска
ничтожно малой величи-
ной, поскольку испаритель
запитан очень плохо) и
теплового эквивалента
работы сжатия (но так
как давление конденса-
ции очень мало, электри-
ческая мощность, потребляемая компрессором, также незначительна).
Таким образом, запуск в холодное время года сопровождается следующими противоречивы-
ми обстоятельствами:

С одной стороны, необходимо как можно быстрее передать конденсатору макси-
мальное количество тепла, а из-за низкой наружной температуры конденсатор ста-
новится переразмеренным.

С другой стороны, испаритель (который является основным поставщиком тепла в
конденсатор) поглощает очень мало тепла, так как он плохо запитан!
34. ПРОБЛЕМА ПРОДОЛЖИТЕЛЬНОСТИ
ПЕРЕХОДНОГО РЕЖИМА ПРИ ЗАПУСКЕ
В ХОЛОДНОЕ ВРЕМЯ
Перегрев 
Холодопроизво-
дительность 
Следовательно,
давление на
входе в ТРВ 
Давление
кипения 
Следователь-
но, давление
нагнетания 
Испаритель
запитан плохо
Температура
жидкости 
Если наружная
температура
низкая
Рис. 34.1.

--- PAGE 237 ---
- 237 -
ОХЛАЖДЕНИЕ
34. ПРОБЛЕМА ПРОДОЛЖИТЕЛЬНОСТИ ПЕРЕХОДНОГО РЕЖИМА
ПРИ ЗАПУСКЕ В ХОЛОДНОЕ ВРЕМЯ
Следовательно, решение будет заключаться в том, чтобы найти прием, который бы как
можно больше снизил мощность конденсатора при запуске в холодное время.
Только в этом случае то ничтожное количество тепла, которое получает конденсатор,
позволяет быстро поднять температуру (и давление) жидкости и обеспечить нормальное
питание ТРВ. Иначе при запуске низкое давление так упадет, что компрессор начнет
вакуумирование низконапорной части контура и отключится предохранительным реле НД.
Примечание. Правда, шунтирование контактов реле НД с помощью контактов реле времени
позволяет избежать немедленного отключения компрессора этим реле при низких наружных
температурах (ñì. ðàçäåë 33. “Ïðîáëåìà çàïóñêà êîìïðåññîðîâ ïðè íèçêèõ íàðóæíûõ òåìïå-
ðàòóðàõ.”).
Б) Решение проблемы
Существует множество технических приемов, позволяющих обеспечить регулирование дав-
ления конденсации, воздействуя либо на расход воздуха, либо на поверхность теплообмена
конденсатора.
Среди технологий, использующих изменение расхода воздуха (воздействием на вентиляторы
или за счет использования заслонок, размещаемых в воздушном потоке), применение засло-
нок обеспечивает более быстрый выход на режим, так как ограничивает естественную кон-
векцию вокруг конденсатора во время запуска.
Другим способом является ис-
пользование специального регу-
лятора давления конденсации
(см. рис. 34.2) на выходе из кон-
денсатора, позволяющего также
сократить продолжительность пе-
реходного режима при запуске за
счет одновременного использо-
вания двух различных эффектов.
Действительно, с одной сторо-
ны, снижают поверхность теп-
лообмена с помощью затопле-
ния конденсатора жидким хла-
дагентом (что одновременно
дает преимущество в улучше-
нии процесса переохлаждения
жидкости), с другой стороны,
управляют работой конденса-
торного вентилятора посредст-
вом регулирующего реле ВД.
Снижение производительности конденсатора, достигаемого при объединении этих двух спо-
собов, позволяет очень быстро поднять давление конденсации в момент запуска.
Однако нужно, чтобы при этом как можно быстрее выросло давление
конденсации, иначе давление кипения по-прежнему останется недос-
таточным и по истечении установленной временной задержки пре-
дохранительное реле НД все-таки отключит компрессор.
Остановка вентилятора...
Снижение
теплообменной
поверхности...
Реле ВД
Регулятор
давления
конденса-
ции
Быстрый выход на режим...
+
=
Рис. 34.2.

--- PAGE 238 ---
- 238 -
ОХЛАЖДЕНИЕ
35. РЕГУЛИРОВАНИЕ РАБОТЫ КОНДЕНСАТОРОВ С ВОЗДУШНЫМ
ОХЛАЖДЕНИЕМ С ПОМОЩЬЮ РЕГУЛЯТОРОВ ДАВЛЕНИЯ КОНДЕНСАЦИИ
Среди различных способов, используемых для регулирования давления конденсации при па-
дении наружной температуры, способ, основанный на применении гидравлического регуля-
тора, регулирующий рост давления на выходе из конденсатора, позволяет обеспечить наибо-
лее быстрый выход на режим. Однако следует иметь в виду, что этот способ является одним
из наиболее сложных по монтажу и настройке.
В основу этого способа положено снижение поверхности теплообмена конденсатора за счет
подъема в нем уровня жидкости при падении давления конденсации (когда уменьшается на-
ружная температура или падает тепловая нагрузка в охлаждаемом помещении). Снижение
теплообменной поверхности способствует переохлаждению жидкого хладагента и приводит
к уменьшению производительности конденсатора и подъему давления конденсации.
Для этой цели могут быть использованы либо трехходовой регулятор, предварительно наст-
роенный на заводе (например, SPORLAN OROA или ALCO HEADMASTER серии HP...), либо
комбинация из регулируемого двухходового регулятора и дифференциального клапана (на-
пример, DANFOSS KVR + NRD или CPR + NRD или SPORLAN ORI + ORD).
A) Использование трехходового регулятора,
предварительно настроенного на заводе
На рис. 35.1 показана схема установки
трехходового клапана с предваритель-
ной заводской настройкой.
Если давление нагнетания компрессора
(которое подается к штуцеру 3 клапана)
падает ниже величины, отрегулиро-
ванной на заводе, проход 1 клапана за-
жимается и выход из конденсатора пе-
рекрывается. При этом поступление
жидкости в ресивер ограничивается и
ее уровень в конденсаторе начинает
подниматься, уменьшая теплообменную
поверхность между воздухом и хлада-
гентом.
Чем больше закрывается проход 1 клапана, тем больше горячих газов через проходы 3 и 2
поступает в ресивер, что приводит к росту температуры жидкости в нем и, следовательно,
повышению в нем давления.
35. РЕГУЛИРОВАНИЕ РАБОТЫ
КОНДЕНСАТОРОВ С ВОЗДУШНЫМ
ОХЛАЖДЕНИЕМ С ПОМОЩЬЮ
РЕГУЛЯТОРОВ ДАВЛЕНИЯ КОНДЕНСАЦИИ
При установке регуляторов необходимо строго соблюдать инструкции
разработчика, иначе возникает серьезная опасность появления неисправ-
ностей, устранение которых полностью ложится на плечи ремонтника.
Рис 35.1.

--- PAGE 239 ---
- 239 -
ОХЛАЖДЕНИЕ
35. РЕГУЛИРОВАНИЕ РАБОТЫ КОНДЕНСАТОРОВ С ВОЗДУШНЫМ
ОХЛАЖДЕНИЕМ С ПОМОЩЬЮ РЕГУЛЯТОРОВ ДАВЛЕНИЯ
Например, для R22 регулятор настраивается на заводе таким образом, чтобы при давлении
ниже 12,5 бар проход 1 был полностью закрыт, а проходы 3 и 2 были свободны (в ресивер
тогда будет поступать только горячий газ).
При давлении выше примерно 14,5 бар проход 3 клапана полностью закрывается, предотвра-
щая поступление газа в ресивер. В таком состоянии соединяются между собой проходы 1 и
2, что обеспечивает нормальную подачу жидкости в ресивер и процесс протекает так, как ес-
ли бы этого регулятора вообще не было.
Безусловно, в силу линейности настройки, регулятор может находится в любом промежу-
точном положении между этими двумя крайними состояниями.
Б) Использование реулируемого двухходового регулятора
и дифференциального клапана
Если давление конденсации
падает ниже величины, обус-
ловленной настройкой клапана
(поз. 1 на рис. 35.2), проход
жидкости из конденсатора в ре-
сивер начинает перекрываться.
Жидкость не может больше
беспрепятственно проходить в
ресивер, ее уровень в конден-
саторе поднимается, одновре-
менно вызывая снижение по-
верхности теплообмена.
Поскольку при этом из ресивера продолжается поступление жидкости на вход ТРВ, давле-
ние в нем начинает падать (так как ресивер перестает получать жидкость).
Когда давление в ресивере упадет ниже давления нагнетания примерно на 1 бар, дифферен-
циальный обратный клапан (поз. 2) открывается и перепускает в ресивер горячий газ из ма-
гистрали, что приводит к повышению давления и температуры в ресивере.
Таким образом, при любом способе принцип регулирования остается идентичным и основан
на отслеживании падения давления конденсации. При этом:
С одной стороны, за счет уменьшения поверхности теплообмена, создаются условия,
благоприятствующие росту давления в конденсаторе.
С другой стороны, за счет перепуска горячего газа в ресивер, в нем повышается тем-
пература жидкости и давление ее подачи в ТРВ.
Когда давление конденсации возрастает и становится больше величины настройки (напри-
мер, в процессе работы), регулятор остается полностью открытым и беспрепятственно про-
пускает жидкость в ресивер (самоустраняющаяся система).
Рис. 35.2.

--- PAGE 240 ---
- 240 -
ОХЛАЖДЕНИЕ
Использование способа регулирования работы конденсаторов с воздушным охлаждением
при помощи регуляторов давления конденсации требует соблюдения многочисленных предос-
торожностей как при монтаже, так и в ходе настройки и эксплуатации системы.
Рассмотрим различные дефекты, опасность возникновения которых появляется при несоб-
людении определенных требований.
А) Проблема заправки хладагентом и емкости ресивера
В зимнее время регулятор дав-
ления конденсации позволяет
противодействовать переразме-
ренности конденсатора, обуслов-
ленной низкой наружной темпе-
ратурой, уменьшая поверхность
теплообмена.
Уменьшение теплообменной по-
верхности предполагает повыше-
ние уровня жидкости в конденса-
торе, тем большее, чем ниже опус-
кается наружная температура.
Имея в виду, что при этом жид-
кость должна находиться также
в ресивере, в жидкостной маги-
страли и в испарителе, мы мо-
жем заключить, что заправка установки хладагентом зимой должна быть больше, чем ле-
том (см. рис. 36.1).
Летом, при повышении наруж-
ной температуры, давление
конденсации тоже растет.
Рост давления конденсации по
мере открытия регулятора дав-
ления конденсации  приводит к
опорожнению конденсатора и
увеличению
теплообменной
поверхности с целью восста-
новления нормальной произво-
дительности конденсатора и
заполнению ресивера.
Следовательно, ресивер должен
быть способным накапливать из-
лишки заправки (см. рис. 36.2).
36. РЕГУЛИРОВАНИЕ С ПОМОЩЬЮ
РЕГУЛЯТОРА ДАВЛЕНИЯ КОНДЕНСАЦИИ:
АНАЛИЗ НЕИСПРАВНОСТЕЙ
Конденсатор
заполнен
жидкостью
В конденсаторе
мало жидкости
Остатки жидкости
находятся в ресивере
Избыток жидкости должен
умещаться в ресивере
ЛЕТО
ЗИМА
36. РЕГУЛИРОВАНИЕ С ПОМОЩЬЮ РЕГУЛЯТОРА ДАВЛЕНИЯ КОНДЕНСАЦИИ:
АНАЛИЗ НЕИСПРАВНОСТЕЙ
Рис. 36.2.
Рис. 36.1.

--- PAGE 241 ---
- 241 -
ОХЛАЖДЕНИЕ
36. РЕГУЛИРОВАНИЕ С ПОМОЩЬЮ РЕГУЛЯТОРА ДАВЛЕНИЯ КОНДЕНСАЦИИ:
АНАЛИЗ НЕИСПРАВНОСТЕЙ
Если жидкостной ресивер слишком мал?
Мы увидели, что летом ресивер дополнительно к обычному содержимому должен вмещать
те излишки жидкости, которые зимой находились в конденсаторе: следовательно, ресивер
должен иметь достаточно большую вместимость.
Если ресивер слишком мал, летом он окажется полностью залитым и в конденсаторе будет
оставаться еще слишком много жидкости, что приведет к снижению поверхности теплооб-
мена, аномальному росту давления конденсации и нежелательному отключению компрессо-
ра предохранительным реле ВД (см. рис. 36.3).
Таким образом, если задействован установленный в контуре регулятор давления конденса-
ции, необходимо, чтобы жидкостной ресивер имел объем, достаточный для размещения в
нем полной заправки установки, включая заправку конденсатора.
В противном случае необходимо заменить ресивер на образец большей емкости.
Если недостаточно количества заправленного хладагента?
Если летом и в ресивере и в конденсаторе достаточно хладагента, работа установки проходит
нормально. Однако, по мере снижения наружной температуры, регулятор начнет перекры-
вать подачу жидкости из конденсатора в ресивер, уменьшая поверхность теплообмена с
целью сохранения давления конденсации в нормальных пределах.
При этом все больше жидкости остается в конденсаторе и все меньше поступает в ресивер,
создавая в нем недостаток жидкости.
Наконец может наступить такой момент, когда уровень жидкости в ресивере понизится на-
столько, что оголится погруженная в него заборная трубка, жидкостная линия перестанет
подпитываться жидкостью и заполнится парами.
В результате ТРВ не сможет больше пропускать достаточное для соответствующей запитки
испарителя количество хладагента и установка очень быстро отключится предохранитель-
ным реле НД.
- 5°C
+ 30°C
ЗИМА: давление
конденсации
в норме
ЛЕТО: давление
конденсации
выросло
Ресивер
слишком
мал
Рис 36.3.

--- PAGE 242 ---
- 242 -
ОХЛАЖДЕНИЕ
36. РЕГУЛИРОВАНИЕ С ПОМОЩЬЮ РЕГУЛЯТОРА ДАВЛЕНИЯ КОНДЕНСАЦИИ:
АНАЛИЗ НЕИСПРАВНОСТЕЙ
Таким образом, заправка хладагентом при наличии регулятора давления конденсации может
оказаться достаточной для лета, но недостаточной для зимы, что будет приводить к отклю-
чению установки предохранительным реле НД (см. рис. 36.4).
Следовательно, наличие регулятора давления конденсации требует, чтобы заправка холо-
дильной установки была существенно выше номинальной с целью сохранения достаточного
количества жидкости в ресивере и испарителе, даже если зимой конденсатор окажется пол-
ностью заполнен жидкостью.
Заправка хладагентом и емкость ресивера. Заключение
В заключение сформулируем основные требования к заправке хладагентом и емкости реси-
вера. Чтобы обеспечить нормальную работу установки в любое время года, ее заправку сле-
дует производить зимой при наружной температуре, по возможности наиболее близкой к
минимальной температуре, при которой должна работать установка.
Дополнительно к этому ресивер должен иметь такие размеры, чтобы в нем могла умещаться
полная заправка установки хладагентом, включая все содержимое конденсатора.
Безусловно, на установках, не имеющих ресивера, нельзя ни в коем случае монтировать
систему регулирования с помощью регулятора давления конденсации (если только не добав-
лена достаточная емкость).
Îäíàêî, ïî÷òè âñå ìû ñëûøàëè ðàçãîâîðû î òàê íàçûâàåìûõ “ïðîêëÿòûõ” õîëîäèëüíûõ óñ-
тановках, в которых зимой недостает хладагента (и ремонтник вынужден дозаправлять уста-
новку), а летом наблюдается его избыток (тогда нужно сливать часть заправки!). Предше-
ствующие объяснения могут помочь в понимании причины этой разновидности дефектов и,
может быть, найти способ их кардинального устранения.
При использовании регулятора давления конденсации, как правило при-
нимают, что потребная заправка хладагентом может составлять до
двукратной номинальной заправки.
Заметим, что в настоящее время наблюдается тенденция к созданию
установок с возможно более низким содержанием хладагента, глав-
ным образом из-за проблем, связанных с загрязнением окружающей сре-
ды и стоимостью этих хладагентов, поэтому системы регулирования
при помощи регулятора давления конденсации в дальнейшем будут ис-
пользоваться все меньше и меньше.
+ 30°C
- 5°C
ВД и НД в норме
ЗАПРАВКА ХЛАДАГЕНТОМ
ПРЕДСТАВЛЯЕТСЯ
ДОСТАТОЧНОЙ
НЕХВАТКА ХЛАДАГЕНТА
В РЕСИВЕРЕ
ВД и НД падают
ЛЕТО
ЗИМА
Рис. 36.4.

--- PAGE 243 ---
- 243 -
ОХЛАЖДЕНИЕ
36. РЕГУЛИРОВАНИЕ С ПОМОЩЬЮ РЕГУЛЯТОРА ДАВЛЕНИЯ КОНДЕНСАЦИИ:
АНАЛИЗ НЕИСПРАВНОСТЕЙ
Б) Проблема конденсаторов, расположенных над компрессорами
Когда компрессор должен работать зимой (холодильные камеры, машинные залы ЭВМ...), то
есть при очень низких наружных температурах, переразмеренность конденсатора может стано-
виться очень значительной из-за того, что он выбирается для летней наружной температуры.
Чтобы устранить эту временную переразмеренность и поддержать на нормальном уровне
давление в жидкостной магистрали для обеспечения стабильной подпитки ТРВ, регулятор
давления конденсации должен сильно снизить поверхность теплообмена конденсатора и
уменьшать ее тем больше, чем ниже наружная температура.
Таким образом, чем больше падает
наружная температура, тем выше
поднимается уровень жидкости в
конденсаторе (см. рис. 36.5).
В пределе, при очень низкой на-
ружной температуре, уровень жид-
кости в конденсаторе может под-
няться настолько, что дойдет до
верхней точки конденсатора и
трубки подвода к нему горячих га-
зов (в основном, для конденсато-
ров небольшой высоты и располо-
женных горизонтально).
В этот момент жидкость под дейст-
вием силы тяжести может даже сте-
кать в нагнетающую полость голов-
ки блока цилиндров компрессора
по нагнетающей магистрали.
Возврат жидкости в головку блока может в этом случае привести к механическим
повреждениям в результате гидроудара (главным образом, к поломке клапанов).
Во избежание такой опасности настоятельно рекомендуется либо установить обратный клапан
на входе в конденсатор (см. поз. 1 на рис. 36.5), либо сам вход выполнить в виде лирообраз-
ного колена (поз. 2), особенно если конденсатор расположен над компрессором, а установка
обязательно должна работать при очень низких наружных температурах (следовательно, с
сильно залитым конденсатором).
Однако в том случае, когда разность уровней между компрессором и конденсатором превы-
шает 3 метра, возникает еще одна проблема...
Установка лирообразного колена (или обратного клапана) на входе в
конденсатор является наилучшим способом предотвращения возврата
жидкости в головку блока, если работа конденсатора регулируется при
помощи регулятора давления конденсации, а сам конденсатор распо-
ложен над компрессором.
Уровень
жидкости
поднимается
Жидкость,
возвраща-
ющаяся в
компрессор
Рис. 36.5.
ОЧЕНЬ НИЗКАЯ
НАРУЖНАЯ ТЕМПЕРАТУРА

--- PAGE 244 ---
- 244 -
ОХЛАЖДЕНИЕ
36. РЕГУЛИРОВАНИЕ С ПОМОЩЬЮ РЕГУЛЯТОРА ДАВЛЕНИЯ КОНДЕНСАЦИИ:
АНАЛИЗ НЕИСПРАВНОСТЕЙ
Действительно, холодильное масло из-за близости по свойствам к хладагентам, находится в
постоянном движении в магистрали нагнетания.
Когда компрессор останавливается и газ
перестает циркулировать, масло под
действием силы тяжести стекает в на-
гнетающий коллектор.
Чем больше высота магистрали, тем боль-
ше масла будет стекать и накапливаться
в головке блока (см. поз. 2 на рис. 36.6).
Если разность уровней (высота H на
рис. 36.6) превышает 3 метра, то экспе-
риментами установлено, что количеством
масла уже нельзя будет пренебрегать.
Более того, если нагнетающий патрубок
проходит через холодный участок (а это
очень часто бывает, когда конденсатор
находится снаружи, а компрессор внутри
помещения), при остановке компрес-
сора хладагент может конденсироваться
в нагнетающей магистрали (поз. 1 на
рис. 36.6).
Сконденсировавшаяся жидкость точно так же стекает в головку блока под действием силы
тяжести, добавляясь к уже находящемуся там маслу.
Чтобы избежать этой опасности, главным образом, когда разность уровней превышает 3 мет-
ра, необходимо в нижней части восходящего трубопровода расположить лирообразную ло-
вушку жидкости (маслоподъемную петлю) (поз. 3).
Жидкость, которая стекает туда при остановке компрессора, очень быстро будет перекачена
в конденсатор безо всякого риска для клапанов, когда компрессор будет вновь запущен.
Примечание. Некоторые предпочитают устанавливать на нагнетающей магистрали обрат-
íûé êëàïàí (êàê ìîæíî äàëüøå îò êîìïðåññîðà, ÷òîáû èçáåæàòü åãî “äðåáåçãà”) äëÿ ïîëíîãî
исключения опасности накопления жидкости в головке.
Однако нужно помнить, что обратный клапан создает дополнительные потери давления в
нагнетающей магистрали (со всеми вытекающими из этого нежелательными последствиями).
Более того, поскольку клапан является механической системой с подвижными элементами, срок
его службы будет короче, чем у простой конструкции с двумя лирообразными участками.
Такое скопление сконденсировавшейся жидкости и масла приводит к
опасности поломки клапанов при последующем запуске компрессора.
Жидкость
H
Рис. 36.6.

--- PAGE 245 ---
- 245 -
ОХЛАЖДЕНИЕ
36. РЕГУЛИРОВАНИЕ С ПОМОЩЬЮ РЕГУЛЯТОРА ДАВЛЕНИЯ КОНДЕНСАЦИИ:
АНАЛИЗ НЕИСПРАВНОСТЕЙ
В) Проблема  конденсатора, более холодного, чем ресивер
Для конденсаторов, регулируемых с помощью трехходового регулятора давления конденсации
существует еще одна опасность, которая может возникнуть в том случае, если конденсатор
становится холоднее, чем ресивер (например, зимой, когда конденсатор находится снаружи,
а ресивер внутри помещения).
Когда компрессор остановлен,
из-за низкой наружной темпе-
ратуры конденсатор быстро
охлаждается и давление в
нем падает, приводя к закры-
тию прохода 1 регулятора
давления конденсации (см.
рис. 36.7).
Но, закрывая проход жидкости
из конденсатора, клапан одно-
временно соединяет теплый
ресивер и холодный вход в
конденсатор. Тогда жидкость
из ресивера в соответствии с
принципом холодной стенки
Ватта начинает перемещать-
ся в конденсатор (согласно
стрелкам на рис. 36.7).
Если остановка компрессора достаточно длительная, существует опасность того, что вся
жидкость переместится в конденсатор (в результате, как мы смогли увидеть выше, конден-
сатор переполняется и жидкость начинает поступать в нагнетающую полость головки блока).
В отсутствие жидкости в ресивере при последующем запуске компрессора испаритель не
может быть нормально запитан и компрессор очень быстро отключается предохранитель-
ным реле НД.
Следовательно, необходимо предотвратить возможность такого перемещения и обеспечить
нахождение жидкости в ресивере во время остановки компрессора с целью создания
благоприятных условий для последующего запуска компрессора.
Примечание. Отключения компрессора предохранительным реле НД, обусловленные опу-
стошением ресивера, могут привести к тому, что запуск компрессора окажется совершенно
невозможным, и потребовать
дополнительной
заправки
хладагента в ресивер только
для того, чтобы запустить
установку, хотя количество
хладагента в установке впол-
не нормальное.
Следовательно, на входе в
ресивер необходима установ-
ка обратного клапана (см.
рис. 36.8), предотвращающе-
го перемещения жидкости из
ресивера в конденсатор, если
температура конденсатора
упадет ниже температуры
ресивера (что бывает часто).
Жидкость перемещается к наиболее холодной точке
Если конденсатор холоднее, чем ресивер...
... обратный клапан препятствует
перетеканию жидкости
КОНДЕНСАТОР
ХОЛОДНЕЕ, ЧЕМ
РЕСИВЕР
Рис. 36.7.
Рис. 36.8.

--- PAGE 246 ---
- 246 -
ОХЛАЖДЕНИЕ
36. РЕГУЛИРОВАНИЕ С ПОМОЩЬЮ РЕГУЛЯТОРА ДАВЛЕНИЯ КОНДЕНСАЦИИ:
АНАЛИЗ НЕИСПРАВНОСТЕЙ
Г) Проблемы, возникающие изEза потерь давления
в конденсаторе и регуляторе давления конденсации
Летом, когда наружная температура относительно высокая, регулятор давления конденсации
полностью открыт и переохлажденная жидкость свободно проходит в ресивер.
Однако в той же степени, что и остальные элементы холодильного контура, регулятор дав-
ления конденсации представляет собой местное сопротивление течению жидкости и, даже
будучи полностью открытым, порождает перепад давления ∆P (этот перепад называют поте-
рями давления).
Чтобы ограничить эти нежелательные потери, клапан подбирают таким образом, чтобы
иметь возможно более низкий перепад давления на нем (максимально допустимое значение
перепада, как правило, не должно превышать 0,4 бар).
Но сам конденсатор с его длинны-
ми трубопроводами, из которых
он состоит, также создает потери
давления, величиной которых
нельзя пренебрегать.
При последовательном соедине-
нии потери давления складыва-
ются и общий перепад между точ-
ками А и В (см. рис. 36.9) будет
равен сумме потерь давления на
конденсаторе и на регуляторe.
Вместе с тем, обратный дифферен-
циальный клапан, который откры-
вается, например, при разности
давлений в 1 бар, расположен как
раз между точками А и В!
В нашем примере, если полные потери давления при работе (∆Pконденсатора + ∆Pрегулятора) вы-
ше 1 бара, дифференциальный клапан будет открываться и перепускать горячий газ в
ресивер, как только запустится компрессор, даже в разгар лета!
Этот существенный теплоприток повысит температуру и давление жидкости в ресивере. Ус-
тановка начнет работать с аномально возросшим давлением конденсации и пониженной
холодопроизводительностью.
Примечание. Эта неисправность легко выявляется простым ощупыванием труб на выходе
из дифференциального клапана.
Действительно, если дифференциальный клапан открыт, эта трубка будет иметь температу-
ру нагнетания (очень высокую), вместо того, чтобы быть такой же тепловатой или нагретой,
как жидкость в точке С (см. рис. 36.9), и весь ресивер будет аномально горячим.
Следовательно необходимо, чтобы сумма перепадов давлений на кон-
денсаторе и на регуляторе была бы меньше давления настройки диф-
ференциального обратного клапана!
Перепад давления между точками
А и В должен быть меньше перепада
давления на дифференциальном
клапане
Рис. 36.9.

--- PAGE 247 ---
- 247 -
ОХЛАЖДЕНИЕ
36. РЕГУЛИРОВАНИЕ С ПОМОЩЬЮ РЕГУЛЯТОРА ДАВЛЕНИЯ КОНДЕНСАЦИИ:
АНАЛИЗ НЕИСПРАВНОСТЕЙ
Д) Проблема подбора регулятора давления конденсации
Неисправность, которую мы только что описали, как правило обусловлена неправильным
подбором регулятора давления конденсации, который, будучи слишком слабым, дает ано-
мально высокие потери давления.
Следовательно, надлежит проверить характеристики регулятора давления конденсации по
каталогу и при необходимости заменить его моделью с увеличенным проходным диаметром
(если такой существует).
Для установок больших мощностей могут
потребоваться регуляторы с очень боль-
шим диаметром (которые не всегда могут
быть изготовлены в серийном производ-
стве), поэтому допускается использовать
несколько параллельно установленных ре-
гуляторов (см. рис. 36.10), что позволит
уменьшить общие потери давления и ре-
шить проблему предотвращения несанкци-
онированного перепуска горячего газа в ре-
сивер при работе установки в летнее время.
При выборе регулятора давления конден-
сации всегда лучше взять переразмерен-
ный вариант, чем вариант с меньшим
размером.
Заметим также важность того, чтобы переохлаждение жидкости в конденсаторе было доста-
точно высоким и обеспечивало бы в летнее время отсутствие преждевременного дроссели-
рования хладагента на выходе из конденсатора или дальше, в жидкостной магистрали (см.
ðàçäåë 18. “Ïðîáëåìà âíåçàïíîãî âñêèïàíèÿ õëàäàãåíòà â æèäêîñòíîé ìàãèñòðàëè”), из-за
потерь давления на регуляторе давления конденсации.
В конце напомним, что клапаны с предварительной заводской настройкой должны подби-
раться с учетом типа хладагента, используемого в данной установке, иначе рабочие значения
давления конденсации будут совершенно нереальными (так, регулятор, настроенный при-
мерно на 13 бар для R22 или R407C, будет давать всего около 7 бар для R134a).
Е) Проблема настройки реле ВД и регулирования
работы вентилятора конденсатора
Вначале укажем, что регулятор давления конденсации обязательно должен устанавливаться
совместно с реле ВД для управления вентилятором конденсатора.
При этом, настройка реле должна обеспечивать запуск вентилятора, как только давление
конденсации на 1...2 бар превысит давление настройки регулятора.
Диапазон настройки (дифференциал) реле должен быть достаточно большим, чтобы не до-
пускать частых включений и выключений вентилятора при работе заполненного конденса-
тора в зимнее время. Иначе начнутся беспрестанные пульсации давления конденсации, при-
водящие к одновременным пульсациям регулятора давления конденсации и давления кипе-
ния, что может повлечь за собой отключение компрессора предохранительным реле НД!
В самом деле, конденсаторный вентилятор после его запуска не должен больше останавли-
ваться вплоть до остановки компрессора, и обеспечить такие условия может только регуля-
тор давления конденсации, поскольку он является в данной системе единственным органом,
сохраняющим стабильность как давления конденсации, так и давления кипения.
От конденсатора
В ресивер
Рис. 36.10.

--- PAGE 248 ---
- 248 -
ОХЛАЖДЕНИЕ
36. РЕГУЛИРОВАНИЕ С ПОМОЩЬЮ РЕГУЛЯТОРА ДАВЛЕНИЯ КОНДЕНСАЦИИ:
АНАЛИЗ НЕИСПРАВНОСТЕЙ
Ж) Специальный случай использования двух регуляторов давления
Еще одним вариантом регулирования давления конденсации, который иногда используется
и может встречаться, является установка вместо дифференциального обратного клапана ре-
гулятора давления в ресивере, размещаемого на обводной магистрали компрессора, как по-
казано на рис. 36.11.
В данной схеме регулятор дав-
ления конденсации идентичен
уже изученным (он настроен
на перекрытие выхода из кон-
денсатора, когда давление в
последнем начинает падать).
Регулятор давления в ресивере
открывается при понижении
давления в жидкостном реси-
вере, перепуская туда горячий
газ из нагнетающего патруб-
ка, точно так же, как это дела-
ет дифференциальный обрат-
ный клапан (но на этот раз
давление жидкости в ресиве-
ре регулируется отдельно).
Следовательно, мы получаем два значения давления, регулируемые совершенно раздельно,
каждое своим собственным регулятором:
Регулятором давления конденсации, позволяющим регулировать давление в конденса-
торе и, следовательно, давление нагнетания (из двух значений давления это более
высокое).
Регулятором давления в ресивере, позволяющим регулировать давление в ресивере (а
следовательно, давление жидкости на входе в ТРВ) путем перепуска газа из нагнетаю-
щего патрубка.
Поэтому настройка регулятора давления в ресивере, как правило, соответствует дав-
лению, примерно на 1 бар ниже давления настройки регулятора давления конденсации.
Летом, когда давление в норме, регулятор давления конденсации открыт на максимум, а ре-
гулятор давления в ресивере полностью закрыт (самоустраняющаяся система).
Все описанные выше условия, сопровождающие поддержание давления конденсации (за-
правка хладагентом, размеры ресивера, расположение и длина трубопроводов...), остаются
при этом в силе, однако проблема потерь давления в конденсаторе и на регуляторе давления
конденсации (см. пункт Г настоящего раздела) может быть решена проще.
Для этого достаточно настроить регулятор давления в ресивере таким образом, чтобы разность
между давлением нагнетания и давлением в ресивере была, по крайней мере, выше суммы
потерь давления в конденсаторе и регуляторе давления конденсации.
Напомним, что если существует опасность перемещения жидкости из ресивера на вход в
конденсатор или на выход из компрессора, установка обратного клапана на входе в ресивер
(поз. 1 на рис. 36.11) по-прежнему является необходимой.
Регулятор давления в ресивере
Регулятор давления
конденсации
Рис. 36.11.

--- PAGE 249 ---
- 249 -
ОХЛАЖДЕНИЕ
36. РЕГУЛИРОВАНИЕ С ПОМОЩЬЮ РЕГУЛЯТОРА ДАВЛЕНИЯ КОНДЕНСАЦИИ:
АНАЛИЗ НЕИСПРАВНОСТЕЙ
З) Регулятор давления конденсации: перечень неисправностей
На рис. 36.12 указаны возможные места возникновения неисправностей в схеме с использо-
ванием регулятора давления конденсации.
Причины срабатывания предохранительного реле НД:
Заправка хладагента недостаточна для того, чтобы зимой в ресивере оставалась жид-
кость, даже если наружная температура резко упала.
Отсутствие обратного клапана (поз. 1), препятствующего перемещению жидкости в
конденсатор во время остановок компрессора, в схеме с трехходовым регулятором
давления конденсации при температуре конденсатора ниже, чем температура ресивера.
Неправильная настройка управляющего реле ВД (поз. 2), приводящая к частым вклю-
чениям и выключениям вентилятора конденсатора (поз. 3) зимой.
Большие потери давления на регуляторе давления конденсации (поз. 4) летом, при-
водящие к преждевременному дросселированию хладагента в соединении конден-
сатор/ресивер (поз. 5) или его внезапному вскипанию в жидкостной магистрали.
Причины срабатывания предохранительного реле ВД летом:
Недостаточная емкость жидкостного ресивера, не вмещающего летом излишки
хладагента.
Сумма потерь давления в конденсаторе и на регуляторе давления конденсации выше
перепада давления на дифференциальном обратном клапане (поз. 6).
Причины поломки клапанов компрессоров:
Отсутствие обратного клапана или лирообразного патрубка на входе в конденсатор
(поз. 7) для случая, когда конденсатор расположен выше компрессора.
Отсутствие жидкостной ловушки или лирообразного колена (маслоподъемной петли)
на выходе из компрессора (поз. 8) для случаев, когда длина и расположение нагне-
тающей магистрали дают основания опасаться возврата масла и (или) жидкого хла-
дагента в нагнетающую полость головки блока компрессора.
Рис. 36.12.

--- PAGE 250 ---
37. ПРОБЛЕМА ВОЗВРАТА МАСЛА
- 250 -
ОХЛАЖДЕНИЕ
Масло, применяемое для смазки холодильных компрессоров, очень хорошо смешивается с
обычными хладагентами.
Сильная близость свойств масла и хладагентов является причиной многочисленных и, как
правило, малоизученных проблем, которые могут вызывать механические (разрушение кла-
панов, заклинивание компрессора...), электрические (перегорание двигателя) и термодина-
мические (недостаток холодопроизводительности, нежелательные срабатывания предохра-
нительных систем...) неисправности и поломки.
Предметом настоящего раздела является получение ответов на многочисленные вопросы,
встающие перед большинством ремонтников.
А) Почему масло увлекается хладагентом?
Все подвижные части поршневого компрессора (кривошипы, шатуны, цапфы, поршни...) тре-
буют постоянной смазки, в противном случае они прижигаются друг к другу, вызывая полное
заклинивание.
В частности, в смазке нуждаются трущиеся между собой поршни и цилиндры (точнее,
поршневые кольца и цилиндры). Напомним, что при скорости двигателя 1450 об/мин
поршни совершают более 24 возвратно-поступательных движений в секунду. При этом
внутри цилиндров, вместе
с хладагентом, обязательно
должно находиться масло.
В процессе нормальной ра-
боты, даже если компрессор
новый или имеет безупреч-
ное механическое состоя-
ние, это неизбежно приво-
дит к тому, что каждый раз
вместе со сжатыми газами
из цилиндра в виде масля-
ного тумана, состоящего
из мельчайших капелек
уходит какое-то очень не-
большое количество масла
(см. рис. 37.1).*
Дополнительно к этому, в периоды, когда компрессор стоит, масло, находящееся в его картере,
неизбежно поглощает какое-то количество хладагента в зависимости от температуры масла
и процедуры остановки компрессора.
Когда компрессор вновь запускается, резкое падение давления в картере вызывает быстрое вски-
пание хладагента, растворенного в масле и, следовательно, образование газомасляной эмуль-
ñèè (ò.í. ýôôåêò “âñïåíèâàíèÿ”).
Такая эмульсия всасывается поршнями и нагнетается в конденсатор. В результате, в мо-
мент запуска из компрессора в контур уходит самое большое количество масла.
37. ПРОБЛЕМА ВОЗВРАТА МАСЛА
Масло на
стенках
цилиндров
Масло,
увлекаемое
хладагентом
Рис. 37.1.
* Унос масла в компрессорах объемного действия составляет примерно от 3 до 5 % массового расхода хладагента
через компрессор (прим. ред.).

--- PAGE 251 ---
37. ПРОБЛЕМА ВОЗВРАТА МАСЛА
Б) Какие проблемы возникают из&за увлечения масла хладагентом?
Прежде всего, поскольку масло предназначено для смазки подвижных узлов компрессора, оно
должно находиться не в контуре, а в картере.
Таким образом, с одной стороны, необходимо, по возможности, максимально ограничить
выброс масла из компрессора, а с другой стороны, обеспечить, чтобы масло, которое ушло
из компрессора, могло беспрепятственно возвратиться в картер для выполнения своих
функций смазывающего агента.
В самом деле, если количество вышедшего через нагнетающий патрубок масла будет превышать
количество масла, вернувшегося через всасывающий патрубок (масло будет задерживаться в
неудачно спроектированном контуре), то через какое-то время уровень масла в картере пони-
зится до опасного предела, за которым нормальная смазка компрессора будет невозможной.
С другой стороны, если вместе с маслом в картер будет возвращаться аномально большое ко-
личество хладагента, его количество, растворенное в масле, может стать очень большим.
При запуске бурная дегазация масла, обусловленная резким падением давления в картере,
приведет к образованию большого количества газомасляной эмульсии, что может вызвать
срыв подпитки масляного насоса.
Кроме того, образование большого количества эмульсии может привести к такому интенсивно-
му выходу масла из компрессора, что к концу пускового режима картер окажется совершен-
íî “ïóñòûì” è â òå÷åíèå áîëåå èëè ìåíåå ïðîäîëæèòåëüíîãî ïåðèîäà êîìïðåññîð áóäåò îñòà-
âàòüñÿ áåç íîðìàëüíîé ñìàçêè (õàðàêòåðíîå “âñïåíèâàíèå”, êîòîðîå ñîïðîâîæäàåò îáðàçîâà-
ние эмульсии, легко наблюдается в стекле указателя уровня масла).
Работа компрессора с повышенной частотой включений и выключений (либо в результате
срабатывания предохранительных систем, либо по командам от системы регулирования)
также создает угрозу опасного понижения уровня масла, поскольку при запусках оно выводит-
ся в контур наиболее интенсивно, а короткое время работы не дает ему возможности нор-
мального возврата.
Заметим, что в этом случае положение не спасет даже предохранительное реле контроля дав-
ления масла, которое может быть установлено в компрессоре, поскольку оно очень медленно
реагирует на изменение давления (собственне время его инерционности составляет около
2 минут, см. раздел 101), и повреждения, обусловленные плохой смазкой при каждом очеред-
ном запуске, могут накапливаться, приводя через более или менее длительный промежуток
времени к непоправимым механическим разрушениям подвижных деталей компрессора.
Другая проблема возникает при неудачно спроектированной конструкции или прокладке тру-
бопроводов, главным образом, всасывания. Действительно, вместо того, чтобы регулярно воз-
вращаться в картер компрессора, масло может накапливаться в застойных зонах или участках
с отрицательным уклоном.
Однако из-за большой схожести свойств масла и хладагента невоз-
можно воспрепятствовать тому, что какое-то количество масла ре-
гулярно проходит в нагнетающий патрубок компрессора.
Поэтому настройка ТРВ на небольшой перегрев угрожает возмож-
ностью появления не только периодических гидроударов (самых лег-
ких), но и опасностью аномальных выбросов масла в контур.
- 251 -
ОХЛАЖДЕНИЕ

--- PAGE 252 ---
37. ПРОБЛЕМА ВОЗВРАТА МАСЛА
- 252 -
ОХЛАЖДЕНИЕ
При опорожнении застойных зон масляная пробка может быть резко всосана компрессором, что
приводит к сильному гидроудару, порождающему те же повреждения, что и обычный гидроудар.
Так например, на рис. 37.2 вверху показано,
что слишком большая длина L застойной зоны,
в основном на всасывающей магистрали, при-
водит к тому, что в ней обязательно будет на-
капливаться значительное количество масла.
По мере накопления масла в застойной зоне
его уровень в трубе повышается, приводя к
уменьшению проходного сечения для газа и,
следовательно, повышению потерь давления
(Р1 > Р2).
Давление Р2 будет падать до тех пор, пока
разность давлений Р1 и Р2 не окажется дос-
таточной для того, чтобы протолкнуть мас-
ляную пробку во всасывающую полость го-
ловки блока.
В этот момент в полость резко поступит
большое количество масла. Такой прилив
масла создает опасность возникновения
сильного гидроудара, последствия которого
строго идентичны последствиям обычного
гидроудара.
Очевидно, точно такие же проблемы могут
возникнуть, если масло накапливается на
участке трубопровода всасывания с отрица-
тельным уклоном (см. рис. 37.2 внизу).
Заметим, однако, что опасность возникнове-
ния перечисленных проблем снижается, если
трубопровод оборудован эффективным уст-
ройством демпфирования гидроударов (от-
делителем жидкости).
Наконец, присутствие масла внутри трубопроводов создает на их внутренней поверхности
тонкую изолирующую масляную пленку, что препятствует нормальному теплообмену между
воздухом и хладагентом и снижает коэффициент теплоотдачи для конденсатора и испарителя.
Такое снижение интенсивности теплообмена особенно заметно в испарителе, где масло и
хладагент легко разделяются из-за низкой температуры.
Если в результате каких-то проблем в холодильном контуре в него попадает слишком много
масла, это может повлечь за собой снижение холодопроизводительности испарителя.
Причем потери холодопроизводительности могут быть столь значительными, что окажутся
äîñòàòî÷íûìè äëÿ òîãî, ÷òîáû ïîÿâèëèñü ïðèçíàêè íåèñïðàâíîñòè òèïà “ñëèøêîì ñëàáûé
èñïàðèòåëü” (в некоторых крайних случаях потери холодопроизводительности испарителя
могут достигать 20%).
P1
P2
P1
P2
...или на участке
с отрицатель-
ным наклоном
Масло накапливается в застойной зоне...
L
Рис. 37.2.

--- PAGE 253 ---
37. ПРОБЛЕМА ВОЗВРАТА МАСЛА
В) Влияние скорости газа в трубопроводах на процесс возврата масла
Вначале нужно напомнить, что в результате отличного перемешивания масла с хладагентом
в жидком состоянии, циркуляция масла в конденсаторе и в жидкостной магистрали проходит
без всяких проблем.
Однако в магистралях всасывания и нагнетания хладагент находится в паровой (газовой) фа-
зе, поэтому масло и хладагент склонны к разделению.
Следовательно, в этих магистралях могут возникнуть серьезные проблемы с перемещением мас-
ла, так как для его возврата в картер компрессора необходимо добиться свободного переме-
щения масла по холодильному контуру.
Проблема возврата масла имеет различную остроту в зависимости от расположения участ-
ков трубопроводов.
В горизонтальных участках (см.
рис. 37.3) основная часть масла течет
естественным образом в направле-
нии наклона (если он существует). В
отсутствие наклона, если скорость
газа в трубопроводе низкая, масло
стремится под действием силы тя-
жести осесть на дно трубы и застаи-
вается там.
Точно также, как скорость ветра по-
рождает волны на поверхности моря,
скорость хладагента над слоем масла
порождает возникновение маленьких
волн, которое перемещаются в направ-
лении движения хладагента даже в отсутствие наклона, если скорость газа превышает 2,5 м/с.
В вертикальных участках (см. рис. 37.4) проблема возврата масла немного осложняется дей-
ствием силы тяжести, которая заставляет масля-
ную пленку двигаться вниз.
Логично предположить, что на вертикальных
участках трубопроводов для преодоления силы
тяжести и подъема масла в трубопроводе механи-
ческое воздействие газа на масло должно быть
гораздо более значительным, чем на горизон-
тальных участках.
Действительно, эксперименты показывают, что мас-
ло легко поднимается в вертикальных трубопро-
водах как всасывания, так и нагнетания, если ско-
рость газа в них превышает примерно 5 м/с.
С другой стороны, если в какой-то момент скорость
газа в вертикальной трубке падает ниже 5 м/с,
масло очень быстро остановится и начнет стекать
вниз под действием силы тяжести.
ВНИМАНИЕ! Если диаметр вертикальной тру-
бы больше 2 дюймов или если температура кипе-
ния ниже -10°С, минимальная скорость газа, не-
обходимая для подъема масла во всасывающих
трубопроводах, расположенных вертикально,
становится равной 8...9 м/с.
Скорость
ниже 2,5 м/с
Скорость
меньше 5 м/с
Скорость
больше 5 м/с
Скорость
выше 2,5 м/с
Масло стоит
Масло движется вперед
Масло стекает под
действием силы
тяжести
Масло
поднимается
вверх
Масло
Рис. 37.3.
Рис. 37.4.
- 253 -
ОХЛАЖДЕНИЕ

--- PAGE 254 ---
37. ПРОБЛЕМА ВОЗВРАТА МАСЛА
- 254 -
ОХЛАЖДЕНИЕ
Заметим также, что для всех горизонтальных трубопроводов рекомендуется минимальный
наклон 12 мм/м в направлении движения потока.
Кроме того в, общем случае считается, что скорость газа в трубопроводах не должна превы-
шать 20 м/с с тем, чтобы сохранить в разумных пределах потери давления и уровень шума.
Г) Влияние разности уровней на возврат масла
Первая проблема возникает, если конденсатор расположен над компрессором с разностью
уровней более 3 метров.
При каждой остановке компрессора движение газа в магистралях прекращается и масло, на-
ходящееся в вертикальном участке, под действием силы тяжести стекает вниз, создавая опас-
ность его накопления в нагнетающей полости головки блока.
Если высота конденсатора над компрессором превышает 3 метра (см. рис. 37.5), количество
масла, которое может скопиться в этой полости, становится весьма значимым. Дополнительно
к этому, из-за того, что окружающая температура по сравнению с температурой нагнетания,
относительно невысока, при остановке компрессора может сконденсироваться более или ме-
нее значительное количество находящихся в магистрали нагнетания паров хладагента, и обра-
зовавшаяся жидкость также может стечь в полость нагнетания головки блока компрессора.
Скопление там жидкого хладагента и масла создает опасность того, что при очередном за-
пуске компрессора произойдет сильный гидроудар.
Итак, чтобы обеспечить бесперебойный возврат масла, необходимо для
любых условий работы постоянно поддерживать минимальную ско-
рость газового потока в горизонтальных трубопроводах не ниже 2,5 м/с,
à â âåðòèêàëüíûõ – íå íèæå 5 ì/ñ.
Уклон
Уклон
H > 3 м
НЕТ
НЕТ
ДА
ДА
H
H
Рис. 37.5.

--- PAGE 255 ---
37. ПРОБЛЕМА ВОЗВРАТА МАСЛА
Точно такая же проблема возникает, если испаритель расположен ниже компрессора, пос-
кольку при остановках последнего, масло находящееся в восходящем трубопроводе, также
стекает в нижнюю часть (см. рис. 37.6). Как и в случае нагнетающего трубопровода, коли-
чество накапливающегося внизу масла становится значительным, если высота Н трубопро-
вода превышает 3 метра.
Ситуация может еще более ухудшиться, если в застойную зону в нижней части восходящего
трубопровода будет стекать масло, выходящее из испарителя, что в целом приведет к накоп-
лению там значительного количества жидкости.
При запуске компрессора образовавшаяся в застойной зоне масляная пробка может попасть во
всасывающую полость головки блока и спровоцировать возникновение сильного гидроудара.
На выходе из испарителя может возникнуть еще одна проблема, если жидкость, находящаяся
в застойной зоне, представляет собой смесь масла с хладегентом (для получения такой смеси
достаточно совсем немного жидкого хладагента, вытекающего из испарителя в застойную зо-
ну при остановках компрессора).
В момент запуска резкое падение давления во всасывающей магистрали вызывает очень бур-
ное вскипание смеси в результате испарения хладагента, растворенного в масле.
При кипении хладагент поглощает тепло!
Необходимое тепло в значительной степени отбирается от трубопровода, что приводит к рез-
кому падению его температуры. Иногда такое заметное охлаждение трубопровода может дой-
ти до термобаллона ТРВ (см. рис. 37.6).
Во избежание подобных гидроударов, являющихся причиной многочис-
ленных поломок клапанов, в тех случаях, когда разность уровней пре-
вышает 3 метра, необходимо в нижней части каждой восходящей тру-
бы устанавливать маслоподъемную петлю, а горизонтальные участ-
ки прокладывать с наклоном в направлении движения потока.
НЕТ
НЕТ
ДА
ДА
Уклон
Уклон
H
H
H > 3 м
Термобаллон ТРВ
Рис. 37.6.
- 255 -
ОХЛАЖДЕНИЕ

--- PAGE 256 ---
37. ПРОБЛЕМА ВОЗВРАТА МАСЛА
- 256 -
ОХЛАЖДЕНИЕ
Тогда в момент запуска термобаллон может среагировать на резкое падение температуры и, сле-
довательно, обусловить резкое закрытие ТРВ в особенно критический момент (в момент запус-
ка давление конденсации понижено, также как и производительность ТРВ, и для того, что-
бы как можно лучше запитать испаритель, необходимо, напротив, полное открытие ТРВ).
Таким образом, ТРВ аномально закрывается, пропуская ничтожно малое количество жидкос-
ти, и отключение компрессора предохранительным реле НД обеспечено (неисправность лег-
ко обнаружить, дотронувшись до всасывающего трубопровода в месте установки термобал-
лона ТРВ).
Мы уже увидели, что для обеспечения подъема масла по вертикальным участкам трубопрово-
дов, скорость газа в них постоянно должна быть выше 5 м/с, какими бы ни были условия ра-
боты. Однако, если разность уровней (высота Н на рис. 37.7) превышает примерно 7,5 м,
проблема усложняется еще больше.
Начиная с этой высоты как на ма-
гистралях всасывания, так и на ма-
гистралях нагнетания, масляная
пленка, поднимающаяся по стен-
кам трубопроводов, разрушается и
отрывается от стенок, падая вниз
под действием силы тяжести, да-
же если скорость газа выше 5 м/с.
Дополнительно к этому, при нор-
мальной работе каждый погонный
метр трубопровода содержит ка-
кое-то количество масла.
Но чем больше растет разность
уровней, тем больше повышает-
ся длина трубы и тем больше воз-
растает содержание масла в этой
трубе.
При большой разности уровней
количество масла, стекающее
вниз при каждой остановке ком-
прессора, может оказаться на-
столько значительным, что пол-
ностью зальет маслоподъемную
петлю, расположенную в нижней
части восходящей трубы.
На восходящем трубопроводе нагнетания подобный наплыв масла при остановке компрес-
сора создает опасность возврата масла в нагнетающую полость головки блока, если масло-
подъемная петля окажется переполненной (см. рис. 37.8). Попадание масла в полость головки
блока при очередном запуске компрессора может вызвать гидроудар, причем, если сущест-
вует опасность конденсации хладагента внутри трубопровода во время остановки компрес-
сора, ситуация еще более ухудшается.
Чтобы избежать таких проблем, настоятельно рекомендуется внизу
любой восходящей магистрали всасывания, высота которой превышает
3 метра, устанавливать жидкостную ловушку (маслоподъемную петлю),
и быть очень внимательным при прокладке трубопроводов, на которых
будет установлен термобаллон, особенно тщательно соблюдая уклоны.
Уклон
Уклон
Уклон
Уклон
Уклон
Уклон
H
7,5 m
Ìàñëî “îòðûâàåòñÿ”
Рис. 37.7.

--- PAGE 257 ---
37. ПРОБЛЕМА ВОЗВРАТА МАСЛА
В восходящих трубопроводах
всасывания, имеющих боль-
шую высоту, значительное
количество масла, скапли-
вающееся в маслоподъемной
петле при остановке компрес-
сора, во время очередного за-
пуска может быть засосано в
компрессор в виде масляной
пробки и тоже привести к
возникновению
сильного
гидроудара, смертельно опас-
ного для клапанов (ситуация
также может ухудшиться из-
за натекания в маслоподъем-
ную петлю хладагента, выхо-
дящего из испарителя).
Во избежание перечисленных неприятнос-
тей, способных спровоцировать серьезные
механические повреждения компрессора,
в том случае, когда разность уровней очень
большая, маслоподъемные петли необхо-
димо устанавливать не более, чем через
каждые 7,5 метров восходящих трубопро-
водов как на всасывающей, так и на на-
гнетающей магистралях (см. рис. 37.9).
Такая конструкция позволяет маслу при
работе установки подниматься от петли
к петле и исключает возможность воз-
врата масла из верхней маслоподъемной
петли в нижнюю.
Во время остановки в каждой маслоподъ-
емной петле масло накапливается в разум-
ных пределах, не переполняя ее.
Заметим, что разность уровней более 30 м
совершенно не рекомендуется, так как
потери давления в трубопроводах такой
высоты с 4-мя последовательно установ-
ленными маслоподъемными петлями ста-
новятся совершенно неприемлемыми (во-
обще говоря, всегда рекомендуется иметь
как можно меньшую разность уровней).
Наконец, заметим, что установка маслоотделителя в нагнетающем трубопроводе компрессора
(это техническое решение очень редко используется в воздушных кондиционерах) полностью
не решает проблему возврата масла.
Действительно, даже тщательно подобранный и смонтированный маслоотделитель, несмотря ни
на что, будет пропускать от 1 до 2% масла, выходящего из нагнетающей полости компрессора.
Следовательно, все равно нужно обеспечить возврат этого масла в компрессор, и описанные выше
требования к подбору и прокладке трубопроводов остаются в силе и для установок, оснащен-
ных маслоотделителями!
Масло
и конденсат
Масло
БОЛЬШАЯ
ВЫСОТА
Уклон
Уклон
Уклон
Уклон
Уклон
Уклон
Уклон
Уклон
7,5 m maxi
7,5 m maxi
Рис. 37.8.
Рис. 37.9.
- 257 -
ОХЛАЖДЕНИЕ

--- PAGE 258 ---
37. ПРОБЛЕМА ВОЗВРАТА МАСЛА
- 258 -
ОХЛАЖДЕНИЕ
Д) Как изготовить маслоподъемную петлю?
Напомним, что маслоподъемная петля, обеспечивая улучшение процесса циркуляции масла
в холодильном контуре, служит для удержания жидкости (масла или сконденсированного хла-
дагента) в нижней части всех вертикальных трубопроводов, по которым хладагент циркулиру-
ет снизу вверх и длина которых превышает 3 метра.
Маслоподъемная петля не является емкостью для хранения жидкости и очень важно, что
ее размеры должны быть как можно меньше с тем, чтобы уменьшить количество удержи-
ваемой жидкости (место масла не в петле, а в картере компрессора) и избежать появления в
контуре значительных масляных пробок, которые будут перемещаться по контуру (особенно
во всасывающей магистрали компрессора).
Чтобы изготовить маслоподъемную петлю, лучше всего использовать покупной U-образный
патрубок, если это возможно (радиус закругления очень небольшой), или два 90-градусных
угольника (но в любом случае сторона L должна быть как можно меньше, см. рис. 37.10).
Необходимо также всегда пунктуально соблю-
дать направление уклона (не менее 12 мм/м).
По мере накопления масла в маслоподъемной
петле, его уровень поднимается, снижая проход-
ное сечение для газа, что вызывает плавное повы-
шение скорости газа.
Повышение скорости газа и его воздействие на
поверхность масла способствуют разрушению
этой поверхности (см. рис. 37.11) с образованием
очень мелких капелек и увлечению масла в вер-
тикальный трубопровод в виде масляного тумана
и масляной пленки, которая продвигается вперед
по длине стенок трубопровода в результате ме-
ханического воздействия на нее проходящего
газа (если его скорость не ниже 5 м/с).
Е) Проблема установок с переменной холодопроизводительностью
Эта проблема относится к установкам, в которых в процессе эксплуатации расход хладаген-
та в контуре может меняться, например, когда имеется несколько параллельно работающих
компрессоров, или когда может меняться число оборотов компрессора, или если регулиро-
вание производительности осуществляется за счет исключения из работы отдельных ци-
линдров путем воздействия на всасывающие клапаны.
Уклон
Уклон
Уклон
Уклон
НЕТ
L
L
L
L
Уклон
L
Газ ударяет в
слой масла и
насыщает его
Рис. 37.10.
Рис. 37.11.

--- PAGE 259 ---
37. ПРОБЛЕМА ВОЗВРАТА МАСЛА
Действительно, если расход хладагента в контуре переменный и зависит от режима работы
установки, скорость газа в трубопроводах также будет меняться.
Для лучшего понимания рассмот-
рим в качестве примера установку,
оборудованную двумя одинаковы-
ми компрессорами, смонтирован-
ными в параллель, то есть установ-
ку с двумя ступенями мощности
(100% или 50%).
Допустим, что диаметр восходящей
магистрали этой установки с дли-
ной 7 м был выбран из условия,
чтобы при работе обоих компрессо-
ров (при 100% расхода хладагента)
скорость газового потока в ма-
гистрали была равна 6 м/с (см.
рис. 37.12).
При полной мощности скорость га-
за выше 5 м/с и масло поднимает-
ся вполне нормально.
Однако, когда один из двух компрессоров остановлен, расход хладагента вполовину уменьша-
ется и падает примерно до 50% полного расхода.
Поскольку диаметр трубы остался прежним, скорость газа в вертикальной трубе упадет пример-
но до 3 м/с, что не позволит маслу подниматься надлежащим образом.
Масло начнет накапливаться в маслоподъемной петле, закупоривая проходное сечение так,
как если бы труба перекрывалась постепенно закрывающимся краном.
Разность давлений с одной и с другой стороны петли будет при этом обусловливать перио-
дический подъем в трубе масляной пробки со всеми вытекающими из этого нежелательны-
ми последствиями, главным образом, если речь идет о всасывающей магистрали компрес-
сора (опасность гидроудара, особенно на запуске).
Однако в дальнейшем потребуется обеспечить более высокий расход, когда установка начнет
работать на 100% мощности. При этом нужно обеспечить следующие условия:
 Полные потери давления в трубопроводах (длина вертикальных участков + длина го-
ризонтальных участков + местные сопротивления) не должны быть слишком высоки-
ми, то есть не выше перепада, эквивалентного падению температуры примерно на 1К,
как для магистралей всасывания, так и нагнетания.
 Скорость газа никогда не должна превышать 20 м/с, так как это создает опасность воз-
никновения в трубопроводах очень сильного шума.
Когда установка имеет несколько ступеней производительности, обу-
словливающих изменение расхода, диаметр трубопроводов, в которых
хладагент циркулирует снизу вверх, должен подбираться таким об-
разом, чтобы обеспечить минимальную скорость газа не ниже 5 м/с
при наименьшем расходе хладагента.
Уклон
Уклон
Уклон
Уклон
7 м
Масло
поднимается
нормально
Масляная
пробка
V > 5 м/с
V < 5 м/с
100 % расхода
50 % расхода
Рис. 37.12.
- 259 -
ОХЛАЖДЕНИЕ

--- PAGE 260 ---
37. ПРОБЛЕМА ВОЗВРАТА МАСЛА
- 260 -
ОХЛАЖДЕНИЕ
Если диаметр трубопровода, выбранный исходя из условия обеспечения минимальной ско-
рости газового потока не ниже 5 м/с при наименьшей мощности, становится слишком малым
и приводит к значительным потерям давления при работе на полной мощности, возникает
необходимость использования сдвоенных трубопроводов с тем, чтобы обеспечить беспере-
бойный подъем масла при любых условиях работы и при любом расходе хладагента.
При монтаже сдвоенных трубопроводов (см. рис. 37.13) диаметр малой трубы выбирается
из условия обеспечения в ней скорости выше 5 м/с для минимального расхода хладагента.
Диаметр большой трубы выбирается таким образом, чтобы в обеих трубах скорость газо-
вого потока была выше 5 м/с (но ниже 20 м/с) при работе установки на полной мощности.
Действительно, при пониженной мощности скорость газа в обеих трубах настолько мала,
что масло не может подниматься и накапливаться в маслоподъемной петле вплоть до полно-
го перекрытия большой трубы.
С этого момента газ начинает проходить через малую трубу со скоростью, достаточной для
нормального подъема масла.
Обратная петля в верхней части трубопровода (поз. 1 на рис. 37.13) предотвращает проход
масла, поднявшегося по малой трубе, в большую трубу.
Когда мощность установки возрастет, повышение расхода хладагента протолкнет масло, соб-
равшееся в ловушке, и газ вновь начнет циркулировать по обеим трубам.
Еще раз напомним, что емкость маслоподъемной петли должна быть как можно меньше,
чтобы избежать прохождения больших масляных пробок в момент, когда петля опорожня-
ется, особенно на всасывающей магистрали компрессора.
Когда разность уровней большая, нужно устанавливать сдвоенные тру-
бопроводы на каждом участке длиной не более 7,5 м, тщательно соблю-
дая изложенные выше требования и направления уклонов.
Уклон
Уклон
Уклон
Уклон
Газ и масло
нормально
циркулируют
в обеих
трубах
(V > 5 м/с)
Большая
труба
закупорена
маслом
(V < 5 м/с)
Газ и масло
проходят
через малую
трубу
(V > 5 м/с)
Максимальный расход
Минимальный расход
Рис. 37.13.

--- PAGE 261 ---
37. ПРОБЛЕМА ВОЗВРАТА МАСЛА
Тем не менее, несмотря на все, можно столкнуться с проблемой понижения уровня масла в кар-
тере компрессора установок с переменным расходом хладагента, даже если выбор диаметров
и прокладка трубопроводов произведены по всем правилам. Чтобы понять причину этого явле-
ния, рассмотрим в качестве примера 6-цилиндровый компрессор с тремя ступенями произво-
дительности (100%, 66%, и 33%), обеспечиваемыми изменением числа действующих цилинд-
ров, который расположен над испарителем.
Допустим, что при максимальной мощ-
ности (100%, задействовано 6 цилинд-
ров) через нагнетающую магистраль
компрессора вместе с хладагентом вы-
ходит 1,5 литра масла в час. Поскольку
конструкция установки и ее монтаж
выполнены по всем правилам, вместе
с хладагентом в компрессор возвраща-
ется такое же количество масла (то есть
1,5 л/час) и уровень масла по указателю
уровня (см. рис. 37.14) находится в
норме.
В какой-то момент температура в охлаж-
даемом объеме падает и система регули-
рования снижает производительность
компрессора до 66% от номинала, иск-
лючая из работы 2 цилиндра (1 блок).
Всасываемое компрессором количество
хладагента уменьшается и расход че-
рез компрессор падает до 66%.
Но каждый килограмм приходящего в компрессор хладагента может содержать только
строго определенное количество масла, которое не зависит от расхода, следовательно при-
ход масла тоже упадет пропорционально падению расхода, то есть до 66% или, пример-
но, до 1 л/час (также, как и расход масла из компрессора).
Следовательно, через всасывающую магистраль в компрессор будет поступать с этого мо-
мента только 1 л/час масла, в то время как перед этим через магистраль нагнетания ухо-
дило 1,5 л/час. Это значит, что количество масла, эквивалентное расходу 0,5 л/час, оста-
ется в контуре!
Если компрессор расположен над ис-
парителем, масло не может возвра-
титься в картер под действием силы
тяжести.
Следовательно, количество масла,
эквивалентное расходу 0,5 л/час,
остается в контуре, главным об-
разом, в испарителе, где падение
температуры приводит к разделе-
нию масла и хладагента, и уро-
вень масла в компрессоре падает
(см. рис. 37.15).
Если же система регулирования пе-
реводит компрессор на уровень
33% производительности, повто-
рится точно такая же картина, пос-
кольку расход хладагента станет
еще меньше и будет уносить из
компрессора еще меньше масла,
однако и поступление масла во всасывающий патрубок тоже уменьшится.
Если задействованы все цилиндры...
Если блок цилиндров №3 отключен...
Вместе с хла-
дагентом вы-
ходит 1,5 литра
масла в час...
Массовый расход
хладагента падает
и вместе с хлада-
гентом выходит
только 1 литр мас-
ла в час...
...и возвращается так-
же только 1 л в час...
...и возвращается
1,5 литра в час...
УРОВЕНЬ МАСЛА
В НОРМЕ
100 %
66 %
СЛЕДОВАТЕЛЬНО,
УРОВЕНЬ МАСЛА ПАДАЕТ
Рис. 37.14.
Рис. 37.15.
- 261 -
ОХЛАЖДЕНИЕ

--- PAGE 262 ---
- 262 -
ОХЛАЖДЕНИЕ
37. ПРОБЛЕМА ВОЗВРАТА МАСЛА
В результате, в контуре опять останется количество масла, эквивалентное его расходу
0,5 л/час, и уровень масла в картере вновь понизится (см. рис. 37.16).
Таким образом, если ком-
прессор будет работать с
мощностью 33 % от но-
минала, количества мас-
ла, оставшегося в испа-
рителе, окажется доста-
точным, чтобы уровень
масла в картере заметно
понизился.
В этот момент, если за-
дающий термостат от-
ключит компрессор, ни-
что больше не позволит
маслу, находящемуся в
испарителе, возвратить-
ся в картер.
При последующем запус-
ке такая же картина бу-
дет повторяться всякий
раз, когда компрессор будет переходить на режим пониженной производительности, а опас-
ность понижения уровня масла будет еще более значительной вплоть до того, что обусловит
либо серьезную механическую аварию из-за плохой смазки, либо отключение компрессора
датчиком давления масла (если он существует), либо прохождение во всасывающую
магистраль огромной масляной пробки (губительной для клапанов всасывания вследствие
сильного гидроудара), если испаритель окажется слишком переполненным маслом.
Во избежание перечисленных явлений необходимо перед каждой остановкой компрессора по
команде от регулятора каждый раз возвращать накопившееся в испарителе масло с тем,
чтобы приготовиться к последующему запуску.
Для этого остановки компрессора должны обязательно производиться с использованием мето-
да предварительного вакуумирования (ñì. ðàçäåë 29. “Îñòàíîâêà õîëîäèëüíûõ êîìïðåññîðîâ”).
Замечание. В каждой маслоподъемной петле всегда остается более или менее значительное
количество масла. Поэтому при первом запуске вновь собранной установки с большим чис-
лом петель считается допустимым понижение уровня масла в компрессоре.
Следовательно, необходимо будет очень внимательно следить за положением уровня масла
и при необходимости долить масла в картер.
Можно также перед запуском установки предварительно заполнить маслоподъемные петли
тем же маслом, что используется для смазки компрессоров.
ВНИМАНИЕ. Постепенное исключние из обращения хлорфторугле-
родов ХФУ или CFC (R12, R502...) и появление новых хладагентов се-
рии фторуглеводородов ГФУ или HFC (R134a, R404A, R407C, R410A...)
с эфирными маслами вместо минеральных, приводит к возникновению
íîâûõ ïðîáëåì â âîïðîñàõ âîçâðàòà ìàñëà (ñì. ðàçäåë 56. “Ïðîáëåìû,
возникшие с появлением новых хладагентов).
33 %
Если отключены блоки
цилиндров №№ 2 и 3...,
... производительность
падает еще больше...
Номи-
нальный
уровень
Факти-
ческий
уровень
... и уровень масла в картере компрессора продолжает
понижаться (масло остается в испарителе)
Àíàëèç ðàáîòû ðåëå êîíòðîëÿ äàâëåíèÿ ìàñëà ñì. â ðàçäåëå 101. “Ðåëå êîíòðîëÿ
äàâëåíèÿ ìàñëà”.
Рис. 37.16.

--- PAGE 263 ---
- 263 -
ОХЛАЖДЕНИЕ
38. УПРАЖНЕНИЕ. НАБОР ИЗ 12 ОШИБОК
Попробуйте отыскать по меньшей мере 12 ошибок в конструкции или монтаже, которые
вкрались в принципиальную схему на рис. 38.1, изображающую холодильную установку с
прямым циклом расширения, конденсатором с воздушным охлаждением и компрессором с
тремя ступенями мощности (33, 66 и 100 %).
Перед тем, как ознакомиться с ответом, попробуйте отыскать как можно больше ошибок.
38. УПРАЖНЕНИЕ.
НАБОР ИЗ 12 ОШИБОК
12 м
4 м
Компрессор с регулируемой
производительностью
в три ступени
(33, 66 и 100 %)
Рис. 38.1.

--- PAGE 264 ---
- 264 -
ОХЛАЖДЕНИЕ
38. УПРАЖНЕНИЕ. НАБОР ИЗ 12 ОШИБОК
Ошибка № 1 :
Ошибка № 2 :
Ошибка № 3:
Ошибка № 4:
Ошибка № 5:
Ошибка № 6:
Ошибка № 7:
Ошибка № 8:
Ошибка № 9:
Ошибка № 10:
Ошибка № 11:
Ошибка № 12:

--- PAGE 265 ---
- 265 -
ОХЛАЖДЕНИЕ
39. НАБОР ИЗ 12 ОШИБОК: РЕШЕНИЕ
Теперь исправим 12 серьезных ошибок конструкции и сборки, которые некстати вкрались в
схему на рис. 38.1 (для детального объяснения большинства из них см. предыдущий раздел).
Ошибка №1. На выходе из компрессора имеется
опасный контруклон (см. поз. 1 на рис. 39.1). Напом-
ним, что обязательным требованием при прокладке
трубопроводов всасывания и нагнетания является
всегда уклон (не меньше 12 мм/м) трубопроводов в
направлении движения потока, как указано на поз. 1′
(рис. 39.2).
Ошибка №2. Разность уровней больше 3 метров,
поэтому в нижней части восходящей магистрали
(поз. 2) необходимо установить маслоподъемную
петлю (поз. 2′).
Ошибка №3. Разность уровней больше 7,5 м, поэто-
му для обеспечения подъема масла на такую высоту не-
обходимо установить промежуточную маслоподъем-
ную петлю (поз. 3′).
Ошибка №4. В верхней части восходя-
щей магистрали присутствует опасный
контруклон от конденсатора к компрес-
сору (поз. 4) вместо плавного наклона к
конденсатору, как указано на поз. 4′.
Ошибка №5. Если восходящая магист-
раль выполнена в виде сдвоенных трубо-
проводов, она должна быть изготовлена
таким образом, чтобы предотвращать
возможность возврата масла, поднявше-
гося по одной из труб, через другую труб-
ку при любых условиях работы и особен-
но при снижении расхода.
В примере на рис. 39.1 (поз. 5) это требо-
вание нарушено и соединение труб вы-
полнено с ошибкой.
Поз. 5′ на рис. 39.2 показывает два воз-
можных варианта, которые позволяют
исключить угрозу возврата масла при
соединении двух труб.
39. НАБОР ИЗ 12 ОШИБОК: РЕШЕНИЕ
Уклон
Уклон
Уклон
7,5 м
макс.
7,5 м
макс.
12 м
Рис. 39.1.
Рис. 39.2.

--- PAGE 266 ---
- 266 -
ОХЛАЖДЕНИЕ
39. НАБОР ИЗ 12 ОШИБОК: РЕШЕНИЕ
Ошибка №6. Вентилятор конденсатора должен вращаться
в направлении, обратном тому, которое показано на рис. 39.3,
поз. 6.
Действительно, под действием силы тяжести жидкий хлада-
гент находится в нижней части конденсатора. Однако темпера-
тура воздуха, охлаждающего низ конденсатора (и обеспечи-
вающего переохлаждение жидкости) будет меньше, если воз-
дух будет проходить через конденсатор не сверху вниз, как на
рис. 39.3, поз. 6, поскольку он, пройдя верх конденсатора, уже
нагреется, а снизу вверх, как показано на рис. 39.4, поз. 6′.
По этой причине направление движения воздуха 6′ позволя-
ет обеспечить лучшее переохлаждение сконденсировавшейся
жидкости и, следовательно, повысить холодильный КПД, тем
более, что в этом случае улучшается теплообмен, поскольку
воздух и хладагент двигаются навстречу друг другу (принцип
противотока).
Ошибка №7. Используемый в установке компрессор
располагает 3-мя ступенями мощности, поэтому ко-
личество циркулирующего в установке хладагента
при самой низкой мощности примерно в 3 раза мень-
ше, чем при 100%-ной мощности.
Íî ïðè ìîùíîñòè óñòàíîâêè â 33% îò íîìèíàëà, “èç-
ëèøåê” õëàäàãåíòà, ïåðåñòàþùèé öèðêóëèðîâàòü,
обязательно будет находиться в конденсаторе (а в ка-
ком другом месте он может быть?).
Такое накопление жидкости в конденсаторе будет вы-
зывать заметное снижение теплообменной поверхнос-
ти и, следовательно, холодопроизводительности с по-
следствиями, которые чреваты отключением компрес-
сора предохранительным реле ВД.
Наиболее простым решением этой проблемы, как и любой проблемы, обусловленной боль-
шими изменениями расхода хладагента в контуре, является установка на выходе из конден-
сатора жидкостного рессивера (поз. 7 на рис. 39.4), который служит буферной емкостью
(ñì. ðàçäåë 16. “Ïðîáëåìà çàïðàâêè õëàäàãåíòîì”).
Однако заметим, что некоторые разработчики холо-
дильных установок предпочитают сознательно с само-
го начала использовать переразмеренный конденсатор,
лишь бы избежать применения жидкостного рессивера.
Основным преимуществом этого переразмеривания явля-
ется постоянное наличие значительного количества жид-
кости в нижней части конденсатора (зона А на рис. 39.5),
что позволяет достичь превосходного переохлаждения.
Отличное переохлаждение позволяет не только повысить
холодопроизводительность, но и одновременно исклю-
чить опасность внезапного вскипания жидкого хладагента
при сложной конструкции жидкостной магистрали (боль-
шая длина трубопровода, значительная разность уровней
для конденсатора, расположенного под испарителем...).
Рис. 39.3.
Рис. 39.4.
Рис. 39.5.

--- PAGE 267 ---
- 267 -
ОХЛАЖДЕНИЕ
39. НАБОР ИЗ 12 ОШИБОК: РЕШЕНИЕ
Ошибка №8. Поскольку компрессор име-
ет возможность 3-ступенчатого снижения
производительности, расход хладагента
может сильно меняться и количество
масла, остающегося в испарителе при
работе на 33%-ной производительности,
может оказаться относительно высоким.
Кроме того, в схеме на рис. 38.1 испари-
тель расположен под компрессором, что
делает проблему возврата масла в данной
установке действительно очень серьезной.
Чтобы избежать опасности накопления
масла в испарителе и возникновения ме-
ханических поломок, необходимо при
каждой остановке компрессора возвра-
щать масло в его картер, следовательно,
каждую остановку по команде от регу-
лятора нужно выполнять с предваритель-
ным вакуумированием.
Однако такая операция
требует, чтобы на жид-
костной магистрали, как
можно ближе к ТРВ, был
установлен электроклапан
(см. поз. 8′ на рис. 39.7).
Ошибки №9 и №10. Про-
изводительность компрес-
сора может иметь 3 ступе-
ни, снижаясь от 100 до
33%. Это обстоятельство
позволяет предполагать,
что его электрическая мощ-
ность имеет порядок нес-
кольких
десятков
киловатт.
Как следствие, холодопроизводительность испарителя будет достаточно значительной для
того, чтобы он был составлен из нескольких секций, запитываемых при помощи распреде-
лителя жидкости, как показано на рис. 39.7, поз. 10′.
Однако высокая холодопроизводительность испарителя и его запитка с помощью распреде-
лителя жидкости дает основание предполагать возможность значительных потерь давления,
поэтому в данном случае крайне необходимо использовать термостатический ТРВ с
внешним уравниванием давления, как показано на рис. 39.7, поз. 9′.
Ошибки № 11 и № 12. Разность уровней между испарителем и компрессором более 3 мет-
ров, поэтому в нижней части (см. поз.11 на рис. 39.6) восходящей трубы необходимо
смонтировать маслоподъемную петлю (см. поз. 11′ на рис. 39.7).
Наконец, на входе в компрессор (поз. 12 на рис. 39.6) имеется недопустимый контруклон,
поэтому необходимо, чтобы всасывающий патрубок был наклонен к компрессору так, как
это показано на рис. 39.7, поз. 12′.
4 м
7,5 м
макс.
Рис. 39.6.
Рис. 39.7.
Уклон

--- PAGE 268 ---
- 268 -
40. КАК НА ОЩУПЬ ОЦЕНИВАТЬ ТЕМПЕРАТУРУ?
ОХЛАЖДЕНИЕ
Предметом рассмотрения настоящего раздела являются преимущества и ограничения оцен-
ки порядка величины температуры трубопроводов холодильных установок с помощью хоро-
шо знакомого холодильщикам-практикам приема, заключающегося в простом ощупывании
трубопроводов (ñì. òàêæå ðàçäåë 84 “Êîíòðîëü ðàáîòû àãðåãàòà ïî ïðîèçâîäñòâó ëåäÿíîé
âîäû îùóïûâàíèåì”).
А) Общие соображения по поводу ощупывания трубопроводов
Если техника оценки порядка температуры на ощупь хоро-
шо усвоена и понятна, в сочетании с показаниями мано-
метров ВД и НД она может позволить сэкономить драго-
ценное время, облегчая диагностику очень многих неисправ-
ностей в холодильных установках.
Вначале нужно усвоить, что температура ладони может ме-
няться в общем случае от 28°С до 34°С (в зависимости от
индивидуума, окружающей температуры, состояния здо-
ровья...), однако, наиболее часто, она находится в пределах
30...33°С (см. рис. 40.1).
Заметим, что температура вашей руки может слегка изменяться в разное время года и в за-
висимости от состояния вашего здоровья. Поэтому не стесняйтесь регулярно ее проверять.
Б) Оценка переохлаждения на ощупь
Холодильные установки, как в торговом оборудовании, так и в кондиционерах, оборудован-
ные конденсаторами с воздушным охлаждением, работают в большинстве своем с темпера-
турой конденсации, при нормальных условиях, расположенной в диапазоне от 40 до 45°С.
Допустим, что обычная величина переох-
лаждения составляет около 5К, и получим
температуру жидкости, измеренную на вы-
ходе из конденсатора, зачастую находящую-
ся в диапазоне от 35 до 40°С.
Небольшая разница, которая при этом су-
ществует между температурой жидкости на
выходе из конденсатора (35...40°С) и темпе-
ратурой руки (30...33°С), может позволить
путем легкого обхвата трубопровода рукой (см. рис. 40.2) очень быстро и с хорошей точ-
ностью оценить величину переохлаждения жидкости.
40. КАК НА ОЩУПЬ ОЦЕНИВАТЬ
ТЕМПЕРАТУРУ?
Ваш собственный уровень вы сможете точ-
но установить измерением температуры ва-
шей ладони с помощью высококачественно-
го, надежно оттарированного термометра.
от 30 до
33°C
от 35 до 40°C
Жидкость
Рис. 40.1.
Рис. 40.2.

--- PAGE 269 ---
- 269 -
40. КАК НА ОЩУПЬ ОЦЕНИВАТЬ ТЕМПЕРАТУРУ?
ОХЛАЖДЕНИЕ
Для того, чтобы лучше усвоить этот прием, возьмем в качестве примера ремонтника, темпе-
ратура руки которого равна 31°С, дотрагивающегося до патрубка отвода жидкости.
Если он при этом обжигается и не может дер-
жать руку на патрубке (см. рис. 40.3), это обыч-
но означает, что температура гораздо выше
45°С и ее оценка на ощупь почти невозможна.
Чтобы избежать ожога, нужно перед тем,
как свободно положить руку сверху на труб-
ку, слегка похлопать ею по трубке (темпера-
тура нагнетающего патрубка может пре-
вышать 80°С).
С другой стороны, если наш ремонтник испытывает легкое ощущение тепла, это означает, что
температура трубопровода выше 31°С (температура его руки), причем, чем выше темпера-
тура, тем сильнее ощущение тепла.
Оценив температуру жидкости на выходе из конденсатора, ремонтнику достаточно взглянуть
на манометр, показывающий давление (а следовательно, и температуру) конденсации, чтобы
мгновенно оценить переохлаждение.
Например, допустим, что
опытный ремонтник, до-
тронувшись до трубопро-
вода отвода жидкости из
конденсатора, ощущает
легкое чувство тепла и де-
лает на этом основании
вывод о том, что темпера-
тура жидкости, выходя-
щей из конденсатора, око-
ло 36°С.
Если при этом манометр
нагнетания (ВД) показы-
вает давление 14,7 бара
(что соответствует для
R22 температуре конден-
сации 41°С), наш ремонтник тотчас же может заключить, что переохлаждение составляет
41 – 36 = 5Ê è ñäåëàòü èç ýòîãî ñîîòâåòñòâóþùèå âûâîäû (см. рис. 40.4).
Заметим, что вся центральная зона конденсатора (поз. 1 на рис. 40.4) содержит смесь жид-
кости и пара при температуре конденсации (в нашем случае 41°С).
При легком обхватывании можно оценить температуру трубы меж-
ду 30 и 40°С с точностью до градуса.
В крайнем случае ремонтник может грубо оценить переохлаждение
просто дотронувшись вначале до изгибов (калачей) в центральной зоне
конденсатора, а затем до отводящего патрубка, даже если манометр
ВД отсутствует.
Более 45°C
ОПАСНОСТЬ ОЖОГА
П/О = 5 К
14,7 бар
41°C
Ощущение
36°C
ВД
Рис. 40.3.
Рис. 40.4.

--- PAGE 270 ---
- 270 -
40. КАК НА ОЩУПЬ ОЦЕНИВАТЬ ТЕМПЕРАТУРУ?
ОХЛАЖДЕНИЕ
Внимание! Для надежной диагностики необходимо, чтобы значения температуры и давления
были установившимися. Поэтому измерения температуры с помощью термометра или ее оцен-
ка на ощупь не должны производиться, если установка только что включилась.
В) Оценка разности температур
Определение разности температур между двумя точками безусловно есть одна из наиболее
часто используемых операций техники оценки температур на ощупь.
Результаты такой оценки тем надежнее, чем больше разность
температур (разность более 4К как правило легко выявляется
ощупыванием двумя руками).
Хотя небольшие разности оценивать труднее, тем не менее,
разница порядка 2К также может быть обнаружена с хорошей
достоверностью благодаря специальной технике ощупывания.
Для лучшего понимания этой техники возьмем в качестве при-
мера случай, когда ремонтник пытается проверить фильтр-осу-
шитель, находящийся в самом начале процесса засорения, в
результате чего на нем образовался слабый перепад темпера-
тур в 2К (на входе жидкость имеет температуру 35°С).
Если наш ремонтник будет достаточно долго зажимать труб-
ки на входе и выходе влагоотделителя обеими руками (не ме-
нее десяти секунд), темпера-
тура каждой из ладоней сравня-
ется с соответствующей темпе-
ратурой трубок (см. рис. 40.5).
В результате его мозг зарегистрирует ощущение “ãîðÿ÷åé” ëå-
âîé ðóêè è “õîëîäíîé” ïðàâîé.
Быстро поменяв руки êðåñò íàêðåñò (“õîëîäíóþ”ðóêó ïðè
33°Ñ íà òðóáó ïðè 35°Ñ è “ãîðÿ÷óþ ðóêó” ïðè 35°Ñ íà òðóáó
при 33°С) он получит ощущение разности в 2 К от каждой ру-
ки, что эквивалентно искусственному удвоению ощуще-
ния (см. рис. 40.6).
Такая техника может сослужить хорошую службу, поскольку позво-
ляет, усиливая получаемые при ощупывании ощущения, обнаруживать
с неплохой достоверностью даже относительно небольшие разности
температур.
33°C
33°C
35°C
35°C
“Õîëîäíàÿ”
рука при
33°C
Ладонь
при 35°C
Ладонь
при 33°C
“Òåïëàÿ” ðóêà
при 35°C
Рис. 40.5.
Рис. 40.6.

--- PAGE 271 ---
- 271 -
40. КАК НА ОЩУПЬ ОЦЕНИВАТЬ ТЕМПЕРАТУРУ?
ОХЛАЖДЕНИЕ
Г) Оценка температуры ниже, чем температура руки
Если ремонтник при ощупывании трубопровода не чувствует ни тепла, ни холода, это зна-
чит, что температура трубы примерно такая же, как температура руки.
Напротив, если труба более холодная, чем рука
(однако, без обледенения), он почувствует охлаж-
дение, причем тем большее, чем ниже будет тем-
пература трубы.
Вообще говоря, оценить температуру трубы на
ощупь, если она холоднее, чем рука, довольно
трудно, особенно, когда эта разность велика (см.
рис. 40.7).
В этом случае для оценки температуры в помощь
ремонтнику также используется специальная тех-
ника ощупывания, особенно когда окружающая
температура ниже температуры руки (наиболее
частый случай).
Эта техника состоит в том, чтобы вначале дотронуться до
какой-нибудь расположенной поблизости массивной ме-
таллической детали (например, станина компрессора
или металлический шкаф), которая обязательно долж-
на иметь такую же температуру, как окружающая тем-
пература (следовательно, ни горячее, ни холоднее, см.
рис. 40.8). Далее нужно подождать несколько секунд,
÷òîáû äàòü âîçìîæíîñòü ìîçãó “çàðåãèñòðèðîâàòü” ñî-
ответствующее ощущение. Затем ремонтник должен
быстро прикоснуться к трубопроводу, температуру
которого он желает оценить. Сравнив два ощупывания,
можно тотчас же соотнести температуру трубы с окру-
жающей температурой (такая же, более теплая, менее
теплая, гораздо менее теплая...).
Заметим также, что для уточнения разницы между температурой трубы и температурой ок-
ружающей среды может иногда использваться техника сравнения, описанная выше.
Если труба обледенела, можно заключить, что ее температура ниже 0°С (посмотрите
на выход из ТРВ, особенно в кондиционерах). Если иней рыхлый на вид и быстро осыпается
при постукивании по трубе пальцем, температура достаточно близка к 0°С. В противном
случае, для определения температуры лучше использовать термометр.
В заключение отметим, что техника определения температуры на ощупь должна рассмат-
риваться как вспомогательная, позволяющая в некоторых случаях быстро оценить переох-
лаждение или перегрев с целью выигрыша во времени при диагностировании неисправнос-
тей. Как любая техника каких-либо действий, она требует упражнений и тренировок,
чтобы быть эффективной. Однако она ни в коем случае не может заменить правильное
использование высококачественных термометров.
ВНИМАНИЕ! Если ваша рука с температурой +30°C дотрагивается
до трубы с температурой -20°C (перепад = 50К), вы почувствуете та-
кое же ощущение ожога, как при погружении руки с температурой
+30°C в воду с температурой +80°C (тот же перепад в 50К).
ЧУВСТВО ХОЛОДА
Массивная металлическая
деталь с температурой, равной
окружающей температуре
Рис. 40.7.
Рис. 40.8.

--- PAGE 272 ---
- 272 -
ОХЛАЖДЕНИЕ
41. ИЗМЕРЕНИЕ РАСХОДА ВОЗДУХА
При контроле работы или связи с необходимостью подтверждения диагноза неисправности час-
то возникает потребность в измерении расхода воздуха как через конденсатор, так и через ис-
паритель (измерение расхода воды см. в разделе 86).
Наиболее простым прибором, позволяющим выполнить эту операцию, является анемометр с
крыльчаткой, оснащенный механическим или электрическим преобразователем. В любом слу-
чае, существенным условием выполнения измерений является скрупулезное соблюдение ре-
комендаций разработчика этого прибора.
Каким бы ни был преобразователь прибора, напомним, что крыльчатка анемометра для полу-
чения точного результата во время всего периода измерения должна оставаться строго перпен-
дикулярной продольной оси батареи и быть вплотную прижатой к ней (см. рис. 41.1).
Более того, если площадь сечения выходящей воздушной струи достаточно велика, скорость
воздуха внизу, вверху и в центре батареи может сильно различаться (скорость может ме-
няться вдвое).
В этом случае иногда используют такой способ
измерения, который заключается в осуществле-
нии сканирования анемометром перед батареей,
однако этот способ приводит к большой потере
точности измерения, поскольку при перемеще-
нии анемометра трудно сохранять все время его
перпендикулярность к продольной оси батареи
и обеспечить плотное прижатие (см. рис. 41.2).
Более того, этот способ может в той или иной ме-
ре содействовать появлению зон, в которых ско-
рость будет сильно отличаться от средней ско-
рости, что делает конечный результат измере-
ний довольно приблизительным.
По этим причинам способ измерения путем ска-
нирования не рекомендуется и при необходимос-
ти может быть использован с обеспечением дос-
таточной точности только для небольших батарей.
41. ИЗМЕРЕНИЕ РАСХОДА ВОЗДУХА
НЕТ
НЕТ
ДА
Анемометр должен быть плотно прижат к батарее перпендикулярно ее продольной оси
При осуществлении сканирующих
движений анемометр дает результат
измерений очень неточный
Рис. 41.1.
Рис. 41.2.

--- PAGE 273 ---
- 273 -
ОХЛАЖДЕНИЕ
41. ИЗМЕРЕНИЕ РАСХОДА ВОЗДУХА
Когда площадь батареи становится значительной,
предпочтительно мысленно разделить ее на некоторое
число элементарных поверхностей, каждая из которых
примерно соответствует площади сечения крыльчатки
прибора. Например, мы разделим площадь батареи на
9 участков так, как это показано на рис. 41.3. Тогда, из-
меряя скорость воздуха в каждом из этих участков и
производя осреднение получаемых результатов, мы бу-
дем знать среднюю скорость воздуха vm, проходящего
через батарею (в м/с). В даном примере мы имеем:
После этого нам останется только измерить размеры
батареи (ширину l и высоту h), чтобы рассчитать
объемный расход воздуха Qv в м3/с:
Умножим на 3600 расход в м/с и получим расход в м3/час:
Тогда ремонтнику нужно лишь сравнить полученный результат со значением номинального
расхода и потом осмыслить данные сравнения.
Методика измерения. Представим себе, что счетчик анемометра в момент времени 0 пока-
зывает 115 м перед началом измерений (показания счетчика могут быть произвольными и сов-
сем не обязательно выставлять циферблат счетчика на 0, поскольку это достаточно долго и
бесполезно). Для измерения определяют временной интервал замера, например, 20 секунд.
Счетчик анемометра отключают от крыльчатки и помещают анемометр на батарею в положе-
ние 1 (см. схему на рис. 41.3). Когда крыльчатка наберет скорость, включают анемометр та-
ким образом, чтобы одновременно запустить и счетчик и хронометр. Когда хронометр покажет
20 секунд, быстро перемещают анемометр в положение 2, ÷åðåç 40 ñåêóíä – â ïîëîæåíèå 3,
÷åðåç 60 – â ïîëîæåíèå 4 и так далее.
По истечении 180 секунд (9 измерений по 20 секунд каждое) анемометр выключают, блоки-
руя показания счетчика и хронометра. В этот момент, если счетчик показывает, например,
601 м, это значит, что он набрал 601 – 115 = 486 м за 180 секунд, следовательно средняя
скорость составляет 486/180 = 2,7 м/с.
Если l = 60 см, а h = 65 см, часовой расход будет 2,7 x 0,6 x 0,65 x 3600 = 3790 м3/час.
Примечание. Внимательно проверяйте расчет на предмет выявления возможных ошибок и
следите за порядком получаемой величины. Например, для такой небольшой батареи с разме-
рами 60 х 65 см было бы действительно странным получить крошечный расход в 379 м3/час
или огромный расход в 37900 м3/час.
Так, кондиционер, оборудованный компрессором мощностью 5 кВт, должен иметь расход воз-
духа через испаритель около 3500 м3/час. Конечно, это очень приблизительное значение и
только каталог разработчика может дать точные данные о номинальном значении расхода!
В установках искусственного климата можно приближенно считать, что
расход воздуха через испаритель по порядку величины должен соответст-
вовать примерно 700 м3/час на каждый киловатт мощности компрессора.
l
vm (м/с) =
h
v1 + v2 + ... + v8 + v9
9
Qv(м3/с) = vm(м/с) x l(м) x h(м)
Qv(м3/ч) = Qv(м3/с) x 3600
Рис. 41.3.

--- PAGE 274 ---
- 274 -
ОХЛАЖДЕНИЕ
42. СОВЕТЫ РЕМОНТНИКУ
Первое, что вы должны сделать, прибыв для ремонта холодильной установки, это как можно
быстрее встретиться с клиентом, вызвавшим вас, для того, чтобы узнать причину вызова
(слишком высокая температура в охлаждаемом помещении, установка издает повышенные
шумы, она отключает электросеть, недавно приходил другой ремонтник...). Далее необходи-
мо осмотреть установку, послушать работу ïîñëåäíåé, à ïðè íåîáõîäèìîñòè è “ïîíþõàòü”
ее (общее состояние, следы масла, подозрительные шумы, запах гари). Затем нужно устано-
вить манометр и удостовериться в типе хладагента, используемого в контуре (осмотрите уп-
равляющий тракт ТРВ, найдите таблички с указанием типа хладагента).
Если установка не работает (отключена самим клиентом или остановлена предохранитель-
ным устройством), нельзя сразу ее запускать. Вначале спросите себя, закономерны ли пока-
зания манометров ВД и НД. Например, не свидетельствует ли температура, соответствую-
щая показанию манометра ВД, о следах неконденсирующихся примесей (см. раздел 25.5.
“Ïðàêòè÷åñêèå àñïåêòû óñòðàíåíèÿ íåèñïðàâíîñòè, îáóñëîâëåííîé íàëè÷èåì â êîíòóðå íå-
êîíäåíñèðóþùèõñÿ ïðèìåñåé”)? А может быть, давления, показываемые манометрами, гово-
рят о том, что установка совершенно пустая? Если остановлен компрессор, вы должны про-
верить электрические цепи (ñì. ðàçäåë 54. “Ðåìîíò ýëåêòðîîáîðóäîâàíèÿ. Ââåäåíèå”), что-
бы посмотреть, не вызвана ли остановка срабатыванием предохранительных устройств (ре-
ле ВД или НД, тепловые реле...). Это позволит вам установить максимум признаков (напри-
мер, отключение компрессора из-за перегрева наиболее часто указывает на то, что установка
работает с аномально большим давлением конденсации).
Только начиная с этого момента вы можете попробовать запустить установку, вниматель-
но наблюдая за показаниями манометров, чтобы удостовериться в вашем предположении о
причине быстрого отключения компрессора, если дефект заключается в слишком большом
давлении конденсации или слишком малом давлении кипения. Если компрессор очень быст-
ро останавливается, ремонт, как правило, достаточно прост, поскольку речь идет о явной не-
исправности (опорожнение контура, остановлен двигатель вентилятора конденсатора, по-
врежден управляющий тракт ТРВ, закрыт вентиль...).
В большинстве случаев, установка работает (компрессор вращается), но плохо, и неисправ-
ность принадлежит к семейству одной из 8 неисправностей, которые мы уже изучили. Тогда
ваша роль будет заключаться в определении, к какому именно типу относится неисправность,
ее устранении и обеспечении того, чтобы в ближайшее время больше не было других непри-
ятностей. Если компрессор слишком быстро отключается предохранительным реле НД,
вместо того, чтобы неосмотрительно шунтировать цепь этого реле, вы можете продлить вре-
мя работы установки (время констатации признаков неисправности), искусственно повышая
давление кипения во всасывающей магистрали с помощью вспомогательного перепускного
трубопровода (для этого достаточно обеспечить перепуск части газов из трубопровода на-
гнетания на вход в компрессор). Если этого будет мало, заблокируйте реле с помощью от-
вертки (забыть отвертку в схеме труднее, чем шунт). Никогда не перенастраивайте на боль-
шее давление реле ВД, так как это может быть очень опасным!
После работы установки в течение нескольких минут вы должны измерить и дать оценку ве-
личинам переохлаждения и перегрева. ПОМНИТЕ О ТОМ, ЧТО ВЫСОКИЙ ПЕРЕГРЕВ
ВСЕГДА СВИДЕТЕЛЬСТВУЕТ О ЗНАЧИТЕЛЬНОЙ НЕХВАТКЕ ЖИДКОСТИ В ИС-
ПАРИТЕЛЕ, А СЛАБОЕ ПЕРЕОХЛАЖДЕНИЕ УКАЗЫВАЕТ ЛИБО НА НЕХВАТКУ
ХЛАДАГЕНТА В КОНТУРЕ (ЕСЛИ ДАВЛЕНИЕ КИПЕНИЯ АНОМАЛЬНО МАЛОЕ),
ËÈÁÎ ÍÀ ÍÅÈÑÏÐÀÂÍÎÑÒÜ “ÑËÈØÊÎÌ ÑËÀÁÛÉ ÊÎÍÄÅÍÑÀÒÎÐ” (ÅÑËÈ
ДАВЛЕНИЕ КОНДЕНСАЦИИ АНОМАЛЬНО БОЛЬШОЕ).
42. СОВЕТЫ РЕМОНТНИКУ
Ваши заключения основывайте всегда не на значениях давлений, а на
значениях температур. Тогда ваши рассуждения будут оставаться
справедливыми вне зависимости от того, какой хладагент использу-
ется в установке (R12, R22, R134a, R404A, R407C, R410A...)!

--- PAGE 275 ---
- 275 -
ОХЛАЖДЕНИЕ
42. СОВЕТЫ РЕМОНТНИКУ
Теперь обратимся к блок-схеме общего алгоритма поиска неисправностей, представленной на
рис. 42.1, которая позволяет очень быстро выявить тип неисправности и обусловливающий
ее дефект.
После того, как неисправность установлена, вам останется только определить ее точную
причину и устранить последнюю. Для каждого из 8 семейств неисправностей в настоящем
ðóêîâîäñòâå ìû, êàê âû óæå óáåäèëèñü, ïðèâåëè ñîîòâåòñòâóþùèé ðàçäåë “Ïðàêòè÷åñêèå
àñïåêòû óñòðàíåíèÿ íåèñïðàâíîñòè”, äàþùèé âàì ìíîãî÷èñëåííûå ïðèìåðû, êîòîðûå ñìî-
гут оказать огромную помощь в решении практических вопросов.
Упала холодопроизводительность
Упало давление кипения?
Упало давление конденсации?
Высокий перегрев?
Переохлаждение в норме?
Низкий перепад температур
по воздуху?
Низкий перепад температур
по воздуху?
СЛИШКОМ СЛАБЫЙ ТРВ
СЛИШКОМ СЛАБЫЙ
КОМПРЕССОР
ПРЕЖДЕВРЕМЕННОЕ ДРОС-
СЕЛИРОВАНИЕ ЖИДКОСТИ
НЕХВАТКА ХЛАДАГЕНТА
ИЗБЫТОК ХЛАДАГЕНТА
НЕТ
НЕТ
НЕТ
НЕТ
НЕТ
НЕТ
ДА
ДА
ДА
ДА
ДА
ДА
НЕТ
ДА
НЕТ
НЕТ
ДА
ДА
Переохлаждение высокое?
Результат теста на неконденси-
руемые газы положительный?
НЕКОНДЕНСИРУЕМЫЕ
ПРИМЕСИ (ГАЗЫ)
КОНДЕНСАТОР ВОЗДУШНОГО ОХЛАЖДЕНИЯ
СЛИШКОМ СЛАБЫЙ КОНДЕНСАТОР
ВОЗДУХООХЛАДИТЕЛЬ
СЛИШКОМ СЛАБЫЙ ИСПАРИТЕЛЬ
КОНДЕНСАТОР ГРЯЗНЫЙ
ИСПАРИТЕЛЬ ГРЯЗНЫЙ
НИЗКИЙ РАСХОД ВОЗДУХА
НЕТ
ДА
КОНДЕНСАТОР ВОДЯНОГО ОХЛАЖДЕНИЯ
СЛИШКОМ СЛАБЫЙ КОНДЕНСАТОР
КОНДЕНСАТОР ГРЯЗНЫЙ
НИЗКИЙ РАСХОД ВОДЫ
НИЗКИЙ РАСХОД ВОЗДУХА
Имеется перепад температур
на жидкостной магистрали?
Низкий перепад температур
по воде?
Низкий перепад температур
по воде?
НЕТ
ДА
ОХЛАДИТЕЛЬ ЖИДКОСТИ
СЛИШКОМ СЛАБЫЙ ИСПАРИТЕЛЬ
ИСПАРИТЕЛЬ ГРЯЗНЫЙ
НИЗКИЙ РАСХОД ВОДЫ
Рис. 42.1.

--- PAGE 276 ---
- 276 -
ОХЛАЖДЕНИЕ
©KOTZA
International
Манометры
Измерения на
трубопроводах
Измерения по воздуху
НД
ВД
Выход
конденсатора
Вход
ТРВ
Выход
испарителя Испаритель
Конденсатор
To
Tk
TSC
TED
TSE
TAEE TASE TAEC TASC
Неисправность №1
- 5°C + 42°C
+ 40°C
+ 39°C
+ 14°C
+ 26°C + 20°C + 30°C + 35°C
Неисправность №2 + 9°C + 54°C
+ 52°C
+ 50°C
+ 15°C
+ 26°C + 21°C + 30°C + 33°C
Неисправность №3
- 2°C + 40°C
+ 35°C
+ 34°C
+ 2°C
+ 26°C + 22°C + 30°C + 35°C
Неисправность №4 + 12°C + 39°C
+ 34°C
+ 33°C
+ 18°C
+ 26°C + 20°C + 30°C + 35°C
Неисправность №5
- 4°C + 40°C
+ 34°C
+ 33°C
+ 15°C
+ 26°C + 20°C + 30°C + 35°C
Неисправность №6 + 10°C + 53°C
+ 51°C
+ 49°C
+ 16°C
+ 26°C + 21°C + 31°C + 44°C
Неисправность №7
- 3°C + 40°C
+ 35°C
+ 30°C
+ 18°C
+ 26°C + 20°C + 30°C + 35°C
Неисправность №8 + 9°C + 53°C
+ 40°C
+ 39°C
+ 15°C
+ 26°C + 20°C + 30°C + 35°C
Неисправность №9
- 3°C + 40°C
+ 35°C
+ 34°C
+ 2°C
+ 26°C + 11°C + 31°C + 36°C
43. РАССУЖДЕНИЯ ПЕРЕД НАЧАЛОМ РЕМОНТА. УПРАЖНЕНИЕ
Установка, представленная на рис. 43.1, девять раз подряд обнаруживала какую-либо неис-
правность. Каждый раз ремонтник фиксировал характерные рабочие температуры.
Ваша задача будет заклю-
чаться в том, чтобы исходя
только из значений темпера-
тур, зафиксированных ре-
монтником на установке,
выявить все 9 неисправнос-
тей. Обозначения характер-
ных температур приведены
ниже.
Температура воздуха:
TAEE: на входе в испаритель.
TASE: на выходе из испари-
теля.
TAEC: на входе в конденсатор.
TASC: на выходе из конден-
сатора.
Температура хладагента:
TED:на входе в ТРВ.
TSE: на выходе из испарителя.
TSC:на выходе из конденса-
тора.
Значения характерных температур, зафиксированные для установки рис. 43.1 при каж-
дой из 9 неисправностей, приведены в таблице 43.1.
Дайте вашу оценку для каждой из 9 неисправностей (ответ см. в следующем разделе).
43. РАССУЖДЕНИЯ ПЕРЕД НАЧАЛОМ
РЕМОНТА. УПРАЖНЕНИЕ
T
A
E
E
T
A
S
E
T
A
S
C
T
E
D
T
A
E
C
TSE
Tk (ВД)
To (НД)
TSC
Рис. 43.1.
Табл. 43.1.

--- PAGE 277 ---
- 277 -
ОХЛАЖДЕНИЕ
44. РЕШЕНИЕ УПРАЖНЕНИЯ
Значения характерных температур, зафиксированные при каждой из 9 неисправностей, при-
ведены в таблицах 44.1-44.9.
Неисправность №1 характеризуется аномально высокой разницей между температурой
воздуха на входе в испаритель и температурой кипения, соответствующей показаниям
манометра НД (TAEE – Tî = 31 K). Такой огромный полный перепад свидетельствует о
типичной неисправности на линии всасывания.
Слишком высокий перегрев (TSE – To = 19 Ê) указывает на значительную нехватку жидко-
сти в испарителе. Слабое переохлаждение (Tk – TSC = 2 К) с небольшим возрастанием
давления конденсации (Tk – TAEC = 12 Ê) говорит о недостатке жидкости в конденсаторе.
Поскольку недостаток хладагента имеется как в испарителе, так и в конденсаторе, мы можем
сделать вывод о недостатке хладагента в контуре, например, в результате утечки.
Неисправность №2 характеризуется аномально высокой разницей между температурой
конденсации, соответствующей показаниям манометра ВД, и температурой воздуха на входе
в конденсатор (Tk – TAEC = 24 Ê). Такой огромный полный перепад свидетельствует о ти-
пичной неисправности на линии нагнетания.
Переохлаждение достаточно слабое (Tk – TSC = 2 Ê), что в сочетании с высоким давлением
конденсации говорит о слишком слабом конденсаторе: либо он загрязнен, либо недостато-
чен расход воздуха проходящего через него.
Слабый перепад температуры воздуха, проходящего через конденсатор (TASC – TAEC = 3 Ê)
указывает на то, что конденсатор загрязнен.
44. РЕШЕНИЕ УПРАЖНЕНИЯ
©KOTZA
International
Манометры Измерения на трубопроводах
Измерения по воздуху
НД
ВД
Выход
конденсатора
Вход
ТРВ
Выход
испарителя
Испаритель
Конденсатор
To
Tk
TSC
TED
TSE
TAEE TASE TAEC TASC
Неисправность №1 - 5°C + 42°C
+ 40°C
+ 39°C
+ 14°C
+ 26°C + 20°C + 30°C + 35°C
©KOTZA
International
Манометры Измерения на трубопроводах
Измерения по воздуху
НД
ВД
Выход
конденсатора
Вход
ТРВ
Выход
испарителя Испаритель
Конденсатор
To
Tk
TSC
TED
TSE
TAEE TASE TAEC TASC
Неисправность №2 + 9°C + 54°C
+ 52°C
+ 50°C
+ 15°C
+ 26°C + 21°C + 30°C + 33°C
©KOTZA
International
Манометры Измерения на трубопроводах
Измерения по воздуху
НД
ВД
Выход
конденсатора
Вход
ТРВ
Выход
испарителя Испаритель
Конденсатор
To
Tk
TSC
TED
TSE
TAEE TASE TAEC
TASC
Неисправность №3 - 2°C + 40°C
+ 35°C
+ 34°C
+ 2°C
+ 26°C + 22°C + 30°C + 35°C
Табл. 44.1.
Табл. 44.2.
Табл. 44.3.

--- PAGE 278 ---
- 278 -
ОХЛАЖДЕНИЕ
44. РЕШЕНИЕ УПРАЖНЕНИЯ
Неисправность №3 с очень большим полным перепадом на испарителе (TAEE – To = 28 Ê)
является типичной неисправностью на линии всасывания. Слабый перегрев (TSE – To = 4 Ê)
с малым давлением кипения говорит о слишком слабом испарителе: либо он загрязнен, либо
недостаточен расход воздуха, проходящего через него.
Малый перепад температур воздуха на испарителе (TAEE – TASE = 4 Ê) без сомнения ука-
зывает на то, что этот испаритель очень загрязнен.
©KOTZA
International
Манометры
Измерения на трубопроводах
Измерения по воздуху
НД
ВД
Выход
конденсатора
Вход
ТРВ
Выход
испарителя
Испаритель
Конденсатор
To
Tk
TSC
TED
TSE
TAEE TASE TAEC TASC
Неисправность №4 + 12°C + 39°C
+ 34°C
+ 33°C
+ 18°C
+ 26°C + 20°C + 30°C + 35°C
Табл. 44.4.
Неисправность №4 характеризуется аномально низкой разницей между температурой воз-
духа на входе в испаритель и температурой кипения, соответствующей показанию маномет-
ра НД (∆θполн = TAEE – To = 14 Ê), а также очень низкой разницей между температурой
конденсации и температурой воздуха на входе в конденсатор (∆θполн = Tk – TAEC = 9 Ê).
Эти два признака (слишком большое давление кипения и слишком малое давление конден-
сации) указывают на то, что компрессор слишком слабый, например, из-за разрушенного
клапана.
Неисправность №5 с TAEE – To = 30 Ê является типичной неисправностью на линии всасы-
вания. Высокий перегрев (TSE – To = 19 Ê) и очень хорошее переохлаждение (Tk – TSC = 6 Ê)
указывают либо на слишком слабый ТРВ, либо на вредное преждевременное дросселирова-
ние на жидкостной магистрали. Поскольку аномально высокий перепад температур на жид-
костной магистрали отсутствует (TSC – TED = 1Ê), неисправность обусловлена слишком
слабым ТРВ, например, из-за чрезмерного закрытия ТРВ.
Неисправность №6 с аномально высоким полным перепадом на конденсаторе
(Tk – TAEC = 22 К) указывает на типичную неисправность на линии нагнетания. Слабое
переохлаждение (Tk – TSC = 2 Ê) говорит о слишком слабом конденсаторе: либо он загряз-
нен, либо расход воздуха через него недостаточен. Значительный перепад температур возду-
ха на входе в конденсатор и на выходе из него со всей очевидностью свидетельствует о
недостаточном расходе воздуха через конденсатор.
©KOTZA
International
Манометры
Измерения на трубопроводах
Измерения по воздуху
НД
ВД
Выход
конденсатора
Вход
ТРВ
Выход
испарителя Испаритель
Конденсатор
To
Tk
TSC
TED
TSE
TAEE TASE TAEC TASC
Неисправность №5 - 4°C + 40°C
+ 34°C
+ 33°C
+ 15°C
+ 26°C + 20°C + 30°C + 35°C
Табл. 44.5.
©KOTZA
International
Манометры
Измерения на трубопроводах
Измерения по воздуху
НД
ВД
Выход
конденсатора
Вход
ТРВ
Выход
испарителя Испаритель
Конденсатор
To
Tk
TSC
TED
TSE
TAEE TASE TAEC TASC
Неисправность №6 + 10°C + 53°C
+ 51°C
+ 49°C
+ 16°C
+ 26°C + 21°C + 31°C + 44°C
Табл. 44.6.

--- PAGE 279 ---
- 279 -
ОХЛАЖДЕНИЕ
Неисправность №7 с очень большим полным перепадом на испарителе (TAEE – To = 29 Ê)
является типичной неисправностью на линии всасывания. Повышенный перегрев (TSE – To
= 21 К) и очень хорошее переохлаждение (Tk – TSC = 5 Ê) указывают либо на низкую про-
изводительность ТРВ, либо на вредное преждевременное дросселирование на жидкостной
магистрали. Поскольку на жидкостной магистрали существует очень большой перепад тем-
ператур (TSC – TED = 5 Ê), то речь идет о преждевременном дросселировании, например,
из-за частично закупоренного фильтра-осушителя.
Неисправность №8 с аномально высоким полным перепадом температур на конденсаторе
(Tk – TAEC = 23 К) указывает на типичную неисправность на линии нагнетания. Очень
высокое переохлаждение (Tk – TSC = 13 К) говорит либо о значительном количестве
неконденсирующихся примесей, либо о чрезмерной заправке установки хладагентом.
Чтобы остановиться на одной из этих гипотез, необходимо провести проверку наличия в
контуре неконденсирующихся примесей.
Неисправность №9 с очень высоким полным перепадом на испарителе (TAEE – To = 29 Ê),
является типичной неисправностью на линии всасывания. Нормальный перегрев (TSE – To
= 5 К) с упавшим давлением кипения указывают на слишком слабый испаритель: либо он
загрязнен, либо расход воздуха через него недостаточен. Большой температурный перепад
воздуха на входе в испаритель и на выходе из него (TAEE – TASE = 15 К), без сомнения,
свидетельствует о недостатке расхода воздуха через испаритель.
ДЛЯ СВЕДЕНИЯ. Íåèñïðàâíîñòè òèïà “ñëèøêîì ñëàáûé èñïàðèòåëü” очень часто возни-
кают в кондиционерах и обусловлены, как правило, падением расхода воздуха через испари-
тель (загрязнения фильтров, ослабление натяжения приводных ремней). В кондиционерах
это семейство неисправностей, очевидно, распознается наиболее просто.
©KOTZA
International
Манометры Измерения на трубопроводах
Измерения по воздуху
НД
ВД
Выход
конденсатора
Вход
ТРВ
Выход
испарителя Испаритель
Конденсатор
To
Tk
TSC
TED
TSE
TAEE TASE TAEC TASC
Неисправность №3 + 9°C + 53°C
+ 40°C
+ 39°C
+ 15°C
+ 26°C + 20°C + 30°C + 35°C
©KOTZA
International
Манометры Измерения на трубопроводах
Измерения по воздуху
НД
ВД
Выход
конденсатора
Вход
ТРВ
Выход
испарителя Испаритель
Конденсатор
To
Tk
TSC
TED
TSE
TAEE TASE TAEC TASC
Неисправность №3 - 3°C + 40°C
+ 35°C
+ 34°C
+ 2°C
+ 26°C + 11°C + 31°C + 36°C
44. РЕШЕНИЕ УПРАЖНЕНИЯ
©KOTZA
International
Манометры
Измерения на трубопроводах
Измерения по воздуху
НД
ВД
Выход
конденсатора
Вход
ТРВ
Выход
испарителя Испаритель
Конденсатор
To
Tk
TSC
TED
TSE
TAEE TASE TAEC TASC
Неисправность №7 - 3°C + 40°C
+ 35°C
+ 30°C
+ 18°C
+ 26°C + 20°C + 30°C + 35°C
Табл. 44.7.
Табл. 44.8.
Табл. 44.9.

--- PAGE 280 ---
- 280 -
ОХЛАЖДЕНИЕ
Подойдя к установке, даже без монтажа манометра, простым
беглым осмотром ТРВ можно немедленно обнаружить ано-
мальное падение давления кипения.
В самом деле, в традиционных кондиционерах температура
кипения всегда выше 0°С. Если же выход из ТРВ покрыт
инеем (см. рис. 44.1), ремонтник может сразу сделать вы-
вод о том, что температура кипения отрицательная, то
есть слишком низкая.
Если при этом труба на выходе из ис-
парителя или вентиль всасывания
компрессора в случае, когда эта труба
обмотана теплоизоляцией, полностью
покрыты сконденсировавшейся вла-
гой (это легко определить по их внеш-
нему виду) или если они очень холод-
ные (для этого достаточно их потро-
гать, см. рис. 44.2), значит перегрев
незначительный. Падение давления
кипения и слабый перегрев указыва-
ют, что с очень большой долей вероятности речь идет о слишком слабом испарителе.
44. РЕШЕНИЕ УПРАЖНЕНИЯ
Итак, уже до установки манометров опытный ремонтник с большой
степенью уверенности сможет распознать этот тип неисправности.
Обильный
иней
Конденсат
или холод
К компрессору
Рис. 44.1.
Рис. 44.2.

--- PAGE 281 ---
- 281 -
45. ПОДКЛЮЧЕНИЕ ИСПАРИТЕЛЕЙ
ОХЛАЖДЕНИЕ
Ìíîãèå ðåìîíòíèêè ÷àñòî çàäàþò íàì ñëåäóþùèé âîïðîñ: “Ïî÷åìó â âàøèõ ñõåìàõ ïèòàíèå
к испарителю всегда подводится сверху, является ли это обязательным требованием при под-
êëþ÷åíèè èñïàðèòåëåé?” Настоящий раздел вносит ясность в этот вопрос.
А) Немного истории
Мы знаем, что когда температура в охлаждаемом объеме уменьшается, одновременно падает
давление кипения, поскольку полный перепад температур остается почти постоянным (см.
ðàçäåë 7. “Âëèÿíèå òåìïåðàòóðû îõëàæäàåìîãî âîçäóõà”).
Несколько лет назад это свойство
часто использовалось в холодиль-
ном торговом оборудовании в каме-
рах с положительной температурой
для остановки компрессоров, когда
температура холодильной камеры
достигала требуемой величины.
Такая технология имела два пре-
имущества:
Во-первых, она позволяла об-
ходиться без задающего тер-
мостата, поскольку реле НД
выполняло двойную функцию
– задающего и предохрани-
тельного реле.
Во-вторых, для обеспечения размораживания испарителя при каждом цикле достаточно
было настроить систему так, чтобы компрессор запускался при давлении, соот-
ветствующем температуре выше 0°С, и таким образом сэкономить на системе оттайки!
Однако, когда компрессор останавливался, для того, чтобы давление кипения в точности со-
ответствовало температуре в холодильной камере, обязательно требовалось постоянное на-
личие жидкости в испарителе. Вот почему в то время испарители запитывались очень час-
то снизу и все время были наполовину залиты жидким хладагентом (см. рис. 45.1).
В наши дни регулирование по давлению используется достаточно редко, так как оно имеет
следующие отрицательные моменты:
Если конденсатор имеет воздушное охлаждение (наиболее частый случай), давление
конденсации в течение года сильно меняется (ñì. ðàçäåë 2.1. “Êîíäåíñàòîðû ñ âîçäóøíûì
îõëàæäåíèåì. Íîðìàëüíàÿ ðàáîòà”). Ýòè èçìåíåíèÿ äàâëåíèÿ êîíäåíñàöèè îáÿçàòåëüíî
приводят к изменениям давления кипения и, следовательно, изменениям полного темпе-
ратурного перепада на испарителе. Таким образом, температура в холодильной камере
не может поддерживаться стабильной и будет подвергаться большим изменениям. По-
этому необходимо либо использовать конденсаторы с водяным охлаждением, либо при-
менять эффективную систему стабилизации давления конденсации.
Если возникают хотя бы небольшие аномалии в работе установки (по давлениям кипе-
ния или конденсации), приводящие к изменению полного температурного перепада на ис-
парителе, даже незначительного, температура в холодильной камере не может больше
поддерживаться в заданных пределах.
45. ПОДКЛЮЧЕНИЕ ИСПАРИТЕЛЕЙ
Регулятор
НД
Регулирование
по давлению
Рис. 45.1.

--- PAGE 282 ---
- 282 -
45. ПОДКЛЮЧЕНИЕ ИСПАРИТЕЛЕЙ
ОХЛАЖДЕНИЕ
Если нагнетающий клапан компрес-
сора недостаточно герметичен, то при
остановках компрессора давление ки-
пения быстро растет и возникает опас-
ность увеличения частоты циклов
“ïóñê-îñòàíîâ” êîìïðåññîðà.
Вот почему в наши дни для отключения
компрессора наиболее часто исполь-
зуется датчик температуры в охлажда-
емом объеме, а реле НД выполняет
только функции защиты (см. рис.
45.2).
Заметим, что в этом случае способ за-
питки испарителя (снизу или сверху)
почти не оказывает заметного влияния
на качество регулирования.
Б) Конструкция современных испарителей
При увеличении холодопроизводительности
испарителей, их размеры, в частности длина тру-
бок, используемых для их изготовления, также
увеличиваются.
Так, в примере на рис. 45.3, конструктор для по-
лучения производительности в 1 кВт должен пос-
ледовательно соединить две секции по 0,5 кВт
каждая.
Но такая технология имеет ограниченное при-
менение. Действительно, при удвоении длины
трубопроводов потери давления также удваива-
ются. То есть, потери давления в больших испа-
рителях быстро становятся слишком большими.
Поэтому, при повышении мощности изготови-
тель больше не располагает отдельные секции
последовательно, а соединяет их параллельно
с тем, чтобы сохранить потери давления как
можно ниже.
Однако при этом требуется, чтобы каждый ис-
паритель был запитан строго одинаковым ко-
личеством жидкости, в связи с чем изготови-
тель устанавливает на входе в испаритель рас-
пределитель жидкости.
Для таких испарителей вопрос о том, снизу или сверху их запитывать, уже не стоит, по-
скольку они запитываются только через специальный распределитель жидкости.
Теперь рассмотрим способы подсоединения трубопроводов к различным типам испарителей.
Регулирование
по температуре
Предохра-
нительное
реле НД
0,5 кВт
1,5 кВт
1 кВт
2 секции испарителя, соединенные
последовательно
3 секции испарителя, соединенные
параллельно
Рис. 45.2.
Рис. 45.3.

--- PAGE 283 ---
- 283 -
45. ПОДКЛЮЧЕНИЕ ИСПАРИТЕЛЕЙ
ОХЛАЖДЕНИЕ
Для начала, в качестве примера, возьмем небольшой испаритель, малая производительность
которого не требует применения распределителя жидкости (см. рис. 45.4).
Хладагент поступает на вход испарителя Е и потом опускается по первой секции (изгибы 1,
2, 3). Далее он поднимается во второй секции (изгибы 4, 5, 6 и 7) и перед тем, как покинуть
испаритель на выходе из него S, вновь опускается по третьей секции (изгибы 8, 9, 10 и 11).
Заметим, что хладагент опускается, поднимается, затем вновь опускается, и дви-
жется навстречу направлению движения охлаждаемого воздуха.
Рассмотрим теперь пример более мощного испарителя, который имеет значительные разме-
ры и запитан с помощью распределителя жидкости.
Каждая доля полного расхода хладагента поступает на вход своей секции Е, поднимается в пер-
вом ряду, потом опускается во втором ряду и покидает секцию через свой выход S (см. рис. 45.5).
Иначе говоря, хладагент поднимается, потом опускается в трубах, всегда двигаясь против на-
правления движения охлаждающего воздуха. Итак, каким бы ни был тип испарителя, хлада-
гент попеременно то опускается, то поднимается.
Следовательно, понятия об испарителе, запитанном сверху или снизу, не существует,
особенно для наиболее часто встречающегося случая, когда испаритель запитывается
через распределитель жидкости.
3-я секция
2-я секция
2-я секция
Вход хладагента (Е)
Вход хладагента (Е)
Вход хладагента
Вход
воздуха
Вход
воздуха
Вход
воздуха
Вход
воздуха
Выход хладагента
Выход хладагента
1-я секция
1-я секция
R3 R2 R1
E1
S1
S2
S3
E2
E3
R2
R1
S
S
S
S
S1
S2
S3
E1
E2
E3
Рис. 45.4.
Рис. 45.5.

--- PAGE 284 ---
- 284 -
45. ПОДКЛЮЧЕНИЕ ИСПАРИТЕЛЕЙ
ОХЛАЖДЕНИЕ
С другой стороны, в обоих случаях мы увидели, что воздух и хладагент двигаются по прин-
ципу противотока, то есть навстречу друг другу. Полезно напомнить основания для выбора
такого принципа (см. рис. 45.6).
Поз. 1: этот испаритель запитан через ТРВ, который настроен таким образом, чтобы обеспе-
чивать перегрев 7К. Для обеспечения такого перегрева паров, покидающих испаритель, слу-
жит определенный участок длины трубопровода испарителя, обдуваемый теплым воздухом.
Поз. 2: Речь идет о том же самом участке, но с направлением движения воздуха, совпадаю-
щим с направлением движения хладагента. Можно констатировать, что в этом случае длина
участка трубопровода, обеспечивающего перегрев паров, возрастает, поскольку обдувается
более холодным воздухом, чем в предыдущем случае. Это означает, что испаритель содер-
жит меньше жидкости, следовательно, ТРВ в большей степени перекрыт, то есть давление
кипения ниже и холодопроизводительность ниже (ñì. òàêæå ðàçäåë 8.4. “Òåðìîðåãóëèðóþ-
ùèé âåíòèëü. Óïðàæíåíèå”).
Поз. 3 и 4: Хотя испаритель запитан снизу, а не сверху, как на поз. 1 и 2, наблюдаются те же
самые явления.
Таким образом, хотя в большинстве примеров испарителей с прямым циклом расширения, рас-
сматриваемых в настоящем руководстве, они запитываются жидкостью сверху, это сделано ис-
ключительно для упрощения и в целях более понятного изложения материала. На практике
монтажник-холодильщик реально почти никогда не совершит ошибку в подключении
распределителя жидкости к испарителю.
В том случае, когда у вас возникают сомнения, если направление прохождения воздуха через
испаритель не очень ясно обозначено, чтобы выбрать способ подключения трубопроводов к ис-
парителю, строго соблюдайте предписания разработчика с целью достижения холодо-
производительности, заявленной в документации на испаритель.
Холодный
воздух
Холодный
воздух
Холодный воздух
Холодный воздух
Теплый
воздух
Теплый воздух
Теплый воздух
Теплый воздух
Перегрев 7 К
Перегрев 7 К
Перегрев 7 К
Перегрев 7 К
Поз.1
Поз.2
Поз.3
Поз.4
Рис. 45.6.

--- PAGE 285 ---
- 285 -
46. ТЕРМОСТАТИЧЕСКИЕ ТРВ. ДОПОЛНИТЕЛЬНЫЕ СВЕДЕНИЯ
ОХЛАЖДЕНИЕ
Невозможно изучать механизм различных аномалий, которые могут происходить в холо-
дильном контуре, если непонятен до конца принцип работы ТРВ.
Поэтому, хотя мы уже изучали работу термостатических ТРВ с внутренним уравниванием
давления (ñì. ðàçäåë 4. “Ðàáîòà òåðìîðåãóëèðóþùåãî âåíòèëÿ”), в настоящем разделе мы
дополним эту информацию, проведя детальный анализ различных типов ТРВ, наиболее
часто используемых в контурах с прямым циклом расширения.
А) Термостатические ТРВ с внутренним уравниванием давления
Допустим, что управляющий тракт ТРВ с внутренним уравниванием давления (который
представлен на рис. 46.1), заправлен R22 и используется в составе кондиционера, также рабо-
тающего на R22. ТРВ настроен таким образом, чтобы его производительность в точности соот-
ветствовала производительности испарителя (ñì. ðàçäåë 8.3. “Ìåòîä íàñòðîéêè ÒÐÂ”).
Тогда температура кипения, измеренная на установившемся режиме, составит, напрмер, 4°С
(то есть 4,6 бар), а перегрев в термобаллоне будет равен 7К. При этом температура
термобаллона составит 11°С, что соответствует давлению 6 бар, следовательно сила, дей-
ствующая в полости термобаллона (Fb) и обеспечивающая открытие ТРВ, будет
эквивалентна давлению в 6 бар.
Сила, действующая на мембрану снизу (Fo), соответствует давлению в полости испарителя
(то есть 4,6 бар) и работает на закрытие ТРВ. Это означает, что для находящегося в равно-
весии ТРВ регулировочная пружина развивает усилие закрытия ТРВ (Fr), соответствующее
äàâëåíèþ 6 – 4,6 = 1,4 áàð.
Если, при находящемся в равновесии ТРВ, температура воздуха на входе в испаритель воз-
растает, содержащаяся в нем жидкость кипит более интенсивно, и точка А отодвигается
внутрь испарителя. Участок трубы, на котором обеспечивается перегрев пара, становится длин-
нее и температура термобаллона повышается. Сила открытия Fb растет, следовательно рав-
новесие нарушается, что приводит к дальнейшему открытию ТРВ и более интенсивному при-
току жидкости в испаритель. Точка А вновь сдвигается к выходу из испарителя, восстанав-
ливая новое состояние равновесия, соответствующее настройке ТРВ на перегрев на 7 К.
46. ТЕРМОСТАТИЧЕСКИЕ ТРВ.
ДОПОЛНИТЕЛЬНЫЕ СВЕДЕНИЯ
Перегрев
4,6 бар (4°C)
4,6 бар (4°C)
Полость термобаллона
Пружина
R22
R22
7 К
Последняя молекула жидкости
испаряется в точке A при 4°C.
6 бар
4,6 бар
1,4 бар
Fb
Fo
Fr
po
11°C (6 бар)
Рис. 46.1.

--- PAGE 286 ---
- 286 -
46. ТЕРМОСТАТИЧЕСКИЕ ТРВ. ДОПОЛНИТЕЛЬНЫЕ СВЕДЕНИЯ
ОХЛАЖДЕНИЕ
Напротив, когда температура воздуха на входе в испаритель падает, жидкость кипит менее ин-
тенсивно и точка А сдвигается к термобаллону. В результате, перегрев и температура термобал-
лона уменьшаются. Сила открытия Fb снижается, что нарушает равновесие и приводит к за-
крытию ТРВ. Точка А вновь отодвигается внутрь испарителя до тех пор, пока не установит-
ся новое положение равновесия, соответствующее настройке ТРВ на перегрев 7 К.
Теоретически, таким образом поддерживается постоянный перегрев в 7К независимо от ус-
ловий работы. Однако на практике это не вполне так. Чтобы лучше понять, почему прак-
тика отличается от теории, представим себе, что тот же самый ТРВ, настроенный тем же
самым образом, питает тот же самый испаритель, но потери давления при этом очень ве-
лики (составляют 1 бар в распределителе жидкости, см. рис. 46.2).
При этом сила Fо, действующая на мембрану ТРВ снизу, всегда эквивалентна давлению в
4,6 бар. Поскольку настройка пружины неизменна, плунжер ТРВ будет находиться в равно-
весии, когда сила Fb, обусловленная давлением в полости термобаллона, будет эквивалентна
6 бар, то есть, когда температура термобаллона будет равна 11°С.
Но если на выходе из ТРВ температура жидкости равна 4°С, то на выходе из распредели-
теля жидкости она равна -2°С!
Для того, чтобы обеспечить температуру термобаллона, равную 11°С, последняя капелька жид-
кости при температуре -2°С обязательно должна выкипеть гораздо раньше, например, в точ-
ке А, тогда перегрев составит 13К. Испаритель при этом запитан хуже, а располагаемая холо-
допроизводительность становится явно меньшей!
Что же из этого следует? Априори вы можете думать, что достаточно изменить настройку
ТРВ таким образом, чтобы вновь найти допустимую величину перегрева.
В данном конкретном случае вы правы, однако как это сделать, если потери давления в испа-
рителе постоянно меняются, то есть в случае, когда расход хладагента в контуре переменный
(например, если на один испаритель работают несколько параллельно соединенных компрес-
соров или один компрессор располагает несколькими ступенями производительности)?
В итоге, из наших наблюдений мы можем сделать следующий вывод.
При повышении потерь давления в испарителе перегрев повышается.
И наоборот, перегрев падает, когда уменьшаются потери давления в
испарителе.
6 бар
4,6 бар
1,4 бар
Fb
Fo
Fr
Распределитель жидкости
обусловливает потери
давления в 1 бар
3,6 бар (-2°C)
4,6 бар (4°C)
Перегрев
13 К
R22
R22
11°C (6 бар)
-2°C
Рис. 46.2.

--- PAGE 287 ---
- 287 -
46. ТЕРМОСТАТИЧЕСКИЕ ТРВ. ДОПОЛНИТЕЛЬНЫЕ СВЕДЕНИЯ
ОХЛАЖДЕНИЕ
Для лучшего понимания рас-
смотрим теперь многоцилинд-
ровый компрессор, распола-
гающий 3 ступенями произво-
дительности за счет измене-
ния числа работающих ци-
линдров, который подключен
к одному испарителю.
Возьмем случай, когда ком-
прессор дает только 33% от
полной производительности
за счет того, что в работе нахо-
дится только один из трех (№2)
цилиндров (см. рис. 46.3). На-
стройка ТРВ С ВНУТРЕН-
НИМ УРАВНИВАНИЕМ обес-
печивает перегрев, равный 7 К.
Поскольку
производитель-
ность компрессора низкая, рас-
ход хладагента очень неболь-
шой и потери давления в испа-
рителе также незначительные.
Представим теперь, что темпе-
ратура в охлаждаемом объеме
резко возросла и система регу-
лирования выводит компрес-
сор на 100% производитель-
ности путем включения в ра-
боту цилиндров 1 и 3. Пос-
кольку теперь работают все
цилиндры, расход хладагента
также резко возрастает, что
приводит к заметному росту
потерь давления в испарителе.
Из-за того, что потери давления в испарителе резко увеличились, ТРВ с внутренним уравнива-
нием обусловливает заметное повышение перегрева, вследствие чего наполнение испарителя
падает как раз в тот момент, когда требуется максимальная холодопроизводительность!
И наоборот, если настройка ТРВ на заданный перегрев была произведена тогда, когда ком-
прессор давал 100% своей производительности, по мере ее падения, обусловленного рабо-
той системы регулирования, расход хладагента будет падать, потери давления уменьшаться,
обусловливая снижение перегрева. Гидроудар обеспечен!
Как же решить эту проблему? Не волнуйтесь, мы рассмотрели чисто теоретический пример,
целью которого является дальнейшее укрепление ваших знаний в области процессов, которые
управляют работой холодильного контура.
На самом деле все ТРВ, используемые в составе холодильных установок такого типа (с
компрессорами мощностью в несколько десятков кВт), оснащены линией внешнего уравни-
вания (сейчас мы приступим к их изучению) и применение в таких установках ТРВ с внут-
ренним уравниванием принесет вам массу неприятностей (подумайте об этом, отвечая на
вопрос упражнения №1 настоящего раздела).
ТРВ настроен на перегрев 7К
Компрессор
дает 100%
производитель-
ности
ТРВ с
ВНУТРЕННИМ
уравниванием
Расход хладагента
через испаритель
небольшой
Расход хладагента
через испаритель
большой
Перепад
давления на
испарителе
высокий
Перепад
давления
на испарителе
малый
ЗАМЕТНОЕ ПОВЫШЕНИЕ ПЕРЕГРЕВА
2
1
3
2
1                 3
Рис. 46.3.
Компрессор дает
33% от полной
производитель-
ности

--- PAGE 288 ---
- 288 -
46. ТЕРМОСТАТИЧЕСКИЕ ТРВ. ДОПОЛНИТЕЛЬНЫЕ СВЕДЕНИЯ
ОХЛАЖДЕНИЕ
Б) Термостатический ТРВ с внешним уравниванием давления
Продолжая наш анализ, рассмотрим теперь последствия такого же повышения потерь давле-
ния в испарителе, если использовавшийся до настоящего времени ТРВ с внутренним уравни-
ванием заменен моделью с внешним уравниванием. На моделях с внешним уравниванием
сила закрытия ТРВ Fo не зависит больше от давления над седлом клапана ТРВ, то есть от
давления на выходе из ТРВ, а определяется давлением на выходе из испарителя. Вновь рас-
смотрим предыдущий пример с ТРВ этого типа (см. рис. 46.4).
Сила Fo, обусловленная давлением кипения, измеряемым на выходе из испарителя, эквива-
лентна давлению в 3,6 бар. Настройка пружины неизменна и всегда соответствует давлению
в 1,4 бар. Это означает, что ТРВ будет находиться в равновесии, когда давление в термо-
баллоне будет равно 5 бар, что для R22 соответствует температуре 6°C.
Последняя капелька жидкости, выкипая при -2°С, будет обеспечивать поддержание пе-
регрева на уровне 8 К вместо 13 К, получавшихся в предыдущем варианте для модели
ТРВ с внутренним уравниванием, в точно таких же, как ранее, условиях.
Заметим, что если потери давления нулевые, на выходе из испарителя устанавливается дав-
ление в 4,6 бар и ТРВ с внешним уравниванием будет работать точно так же, как и модель с
внутренним уравниванием.
При замене термостатического ТРВ с внутренним уравниванием на модель с внешним урав-
ниванием не только не будет никаких недостатков, а даже напротив, между началом рабочего
цикла (повышенное давление кипения; огромные потребности в холоде; ТРВ почти пол-
ностью открыт, большой расход жидкости через испаритель и, следовательно, высокие потери
давления в нем) и его окончанием (давление кипения упало, потому что полный перепад
температуры почти постоянный; потребности в холоде снизились; ТРВ почти полностью за-
крыт; расход хладагента упал и, следовательно упали потери давления в испарителе) пере-
грев будет оставаться гораздо более стабильным.
Итак, только ТРВ с внешним уравниванием позволяет обеспечить от-
носительно стабильный перегрев при переменных потерях давления в
испарителе, то есть когда расход хладагента в контуре может ме-
няться в очень широких пределах.
5 бар
3,6 бар
1,4 бар
Fb
Fo
Fr
4,6 бар (4°C)
5 бар (6°C)
3,6 бар (- 2°C)
3,6 бар
R22
Перегрев
8 К
-2°C
ТРВ с внешним уравниванием давления,
учитывая потери давления в распреде-
лителе жидкости, восстанавливает
нормальный перегрев
Рис. 46.4.

--- PAGE 289 ---
- 289 -
46. ТЕРМОСТАТИЧЕСКИЕ ТРВ. ДОПОЛНИТЕЛЬНЫЕ СВЕДЕНИЯ
ОХЛАЖДЕНИЕ
УПРАЖНЕНИЕ 1
Попробуйте представить последствия в работе установки, если магистраль внешнего урав-
нивания давления по ошибке подключена к выходу из ТРВ.
(Решение на следующей странице).
УПРАЖНЕНИЕ 2
На установке с мощностью в несколько десятков кВт, оборудованной компрессором с воз-
можностью многоступенчатого изменения производительности, выполнен монтаж, схема ко-
торого представлена на рис. 46.5.
Попробуйте описать работу такой схемы: установить ее преимущества и недостатки. Для то-
го, чтобы помочь вам, мы приводим на рис. 46.6 принципиальные схемы ТРВ и небольшого
трехходового электроклапана.
Решение на следующей странице (попробуйте найти его сами...)
Фильтр-осушитель
Из жидкостного
рессивера
Трехходовой электроклапан
ТРВ с внешним
уравниванием
К всасывающему
патрубку
компрессора
Выход
общий
Вход 1
Вход 2
Обесточенный
клапан
Термобаллон
Уплотнительная втулка
Внешнее
уравнивание
Пружина настройки
Fb
Fo
Fr
Плунжер ТРВ уравновешен, когда
Fb = Fo + Fr
46.1 УПРАЖНЕНИЯ
Рис. 46.5.
Рис. 46.6.

--- PAGE 290 ---
- 290 -
46. ТЕРМОСТАТИЧЕСКИЕ ТРВ. ДОПОЛНИТЕЛЬНЫЕ СВЕДЕНИЯ
ОХЛАЖДЕНИЕ
Решение упражнения 1
Режим работы установки примем таким же, как в предыдущих примерах (см. рис. 46.7). Если
монтажник по ошибке подключил полость внешнего уравнивания ТРВ к выходу из него (на-
ïðèìåð, ÷òîáû ñýêîíîìèòü íà äëèíå òðóáêè äèàìåòðîì 1/4”), ñèëà Fo будет соответствовать
давлению 4,6 бар на выходе из испарителя. ТРВ начнет работать точно так же, как если бы он
был с внутренним уравниванием. Последствия этого для установок с широким диапазоном
изменения расхода нам теперь хорошо известны!
Решение упражнения 2
Когда компрессор работает (см. рис. 46.8), на электроклапан подано питание и его общий
выход (то есть выход, который никогда не закрывается) соединен с входом 2, который под-
ключен к выходу из испарителя. В результате, давление Ро, установившееся на выходе из ис-
парителя, действует снизу на мембрану ТРВ, который работает вполне нормально, поддер-
живая постоянный перегрев независимо от режима работы компрессора. Когда регулятор
будет останавливать компрессор, вначале он отключит напряжение на трехходовом электро-
клапане, не прекращая работы компрессора. Что произойдет в этот момент?
6 бар
4,6 бар
1,4 бар
Fb
Fo
Fr
4,6 бар (4°C)
3,6 бар (-2°C)
11°C (6 бар)
R22
-2°C
13К
Перегрев
Если магистраль внешнего уравнивания
соединена с выходом из ТРВ, то этот ТРВ
ведет себя точно так же, как если бы он
был с внутренним уравниванием!
Если на электроклапан
подано напряже-
ние, то вход 1
закрыт, а
вход 2 свя-
зан с общим
выходом
Вход 1
Вход 2
Общий выход
Pb
Po
Pr
Давление кипения действует сни-
зу на мембрану и ТРВ управля-
ется вполне нормально:
Po + Pr = Pb
Испаритель
Рис. 46.7.
Рис. 46.8.

--- PAGE 291 ---
- 291 -
46. ТЕРМОСТАТИЧЕСКИЕ ТРВ. ДОПОЛНИТЕЛЬНЫЕ СВЕДЕНИЯ
ОХЛАЖДЕНИЕ
В отсутствие напряжения трехходовой электроклапан закроет вход 2 и соединит вход 1 с об-
щим выходом (см. рис. 46.9). В этот момент высокое давление, действующее на входе в ТРВ
(Рк), проникает в полость под мембраной ТРВ, ТРВ плотно закрывается, испаритель не
может больше подпитываться жидкостью, и пока еще работающий компрессор начинает ва-
куумирование испарителя.
Следовательно, компрессор будет остановлен по команде от реле НД, обеспечивающего ос-
тановку с предварительным вакуумированием, хотя на жидкостной магистрали элект-
роклапан не установлен (см. раз-
äåë 29. “Îñòàíîâêà õîëîäèëüíûõ
êîìïðåññîðîâ”).
Таким образом, данная схема позво-
ляет с помощью небольшого электро-
êëàïàíà 1/4” îáåñïå÷èòü òî÷íî òàêóþ
же автоматизацию процесса останов-
ки компрессора с предварительным
вакуумированием, как и с помощью
îãðîìíîãî ýëåêòðîêëàïàíà 1”1/8 (â
примере на рис. 46.10), установлен-
ного на жидкостной магистрали. Сле-
довательно, это очень экономичная
схема, которая иногда встречается в
установках большой мощности.
Напомним, что компрессоры с несколькими ступенями производительности останавливают
с предварительным вакуумированием испарителя, в основном, с целью возврата масла, кото-
рое находится в контуре, в картер компрессора (ñì. ðàçäåë 37. “Ïðîáëåìû âîçâðàòà ìàñëà”).
Что касается недостатков данной схемы, то к ним, прежде всего, относится возникновение на
мембране ТРВ очень сильных напряжений под действием значительных величин давления,
которые могут устанавливаться в жидкостной магистрали (более 22 бар для конденсатора с
воздушным охлаждением при работе на R22). Следовательно, для такой схемы важно, что-
бы изготовитель ТРВ допускал указанные нагрузки для материала мембраны, в противном
случае мембрана очень быстро разрушится и после этого нужно будет заменять ТРВ, а потом
все равно устанавливать на жидкостной магистрали большой электроклапан.
Примечание: ìàëåíüêèé ôèëüòð-îñóøèòåëü 1/4” ñëóæèò òîëüêî êàê ôèëüòð äëÿ çàùèòû íå-
áîëüøèõ ïðîõîäíûõ ñå÷åíèé ýëåêòðîêëàïàíà 1/4” îò âîçìîæíûõ ïîñòîðîííèõ
частиц (кусочки меди, капельки флюса или припоя...), которые могут нару-
шить его работоспособность.
Pb
Pk
Pr
Если с электроклапана
снято напряжение
Вход 1
Вход 2
Общий выход
Вход 2 закрыт, а вход 1 связан с
общим выходом. В полость под
мембрану ТРВ проникает ВД и
герметично закрывает его.
Pk + Pr > Pb
Электро-
клапан 1”1/8
От жид-
костного
ресивера
К вса-
сываю-
щему
патруб-
ку ком-
прес-
сора
Испаритель
Испаритель
Рис. 46.9.
Рис. 46.10.

--- PAGE 292 ---
- 292 -
46. ТЕРМОСТАТИЧЕСКИЕ ТРВ. ДОПОЛНИТЕЛЬНЫЕ СВЕДЕНИЯ
ОХЛАЖДЕНИЕ
Проблема максимальной разности давления открытия
Другой недостаток может возникнуть, если рабочее давление в полости электроклапана пре-
вышает величины, предусмотренные изготовителем. Поскольку значимость этой проблемы
в ряде моментов недооценивается, воспользуемся случаем, чтобы рассмотреть влияние мак-
симальной разности давления открытия на работу электроклапана (см. рис. 46.11).
В нерабочем положении обмотка электроклапана не запитана и его подвижная часть подвер-
жена действию следующих сил:
Поз. 1: Рконд действует на каждую из двух больших поверхностей клапана в противо-
положных направлениях. Результирующая сила равна нулю (одна действует вниз, дру-
гая вверх).
Поз. 2: Рконд действует также на малую поверхность (площадь которой равна площади
проходного сечения седел клапана) верхнего клапана и прижимает его вниз.
Поз. 3: Рисп действует на малую поверхность нижнего клапана и отжимает его вверх в
направлении, противоположном действию силы давления Рконд.
Кроме того, возвратная пружина прижимает подвижную часть электроклапана книзу и, с не-
которым упрощением, можно утверждать, что электроклапан сможет открыться только если
электромагнит + Рисп > пружина + Рконд
или электромагнит > пружина + Рконд – Ðисп.
Электромагнит и пружина развивают постоянные усилия, определенные конструктором. А
вот разность Рконд – Ðисп может меняться в очень широких пределах в зависимости от типа
установки (кондиционер, морозильник...), времени года (для конденсаторов с воздушным ох-
лаждением летом Рконд растет...).
Поэтому разработчик оговаривает максимальную разность давления открытия, при превы-
шении которой клапан не может открываться при подаче напряжения на его обмотку.
Таким образом, сочетание внутренних сил может воспрепятствовать втягиванию вверх сер-
дечника электромагнитом, если разность между Рконд и Рисп будет очень большой (как прави-
ло, максимально допустимая разность находится в пределах от 17 до 19 бар).
Последствия такой аномалии в работе электроклапана для функционирования установки
вы легко можете себе представить!
Давление кон-
денсации Рконд,
действующее на
эту поверхность
клапана, прижи-
мает его книзу
Давление кипения Рисп,
действующее на эту по-
верхность клапана, при-
жимает его вверх.
Давление конденса-
ции действует в про-
тивоположных направ-
лениях на две одина-
ковые поверхности,
поэтому его результи-
рующая сила равна
нулю.
Рконд
Пружина
Электро-
магнит
Рисп
к ТРВ
Электроклапан под напряжением
Рконд
Рисп
Если разность давлений (ВД – НД) слишком
велика, то электроклапан не откроется.
Рис. 46.11.

--- PAGE 293 ---
- 293 -
47. ПРОБЛЕМА УПРАВЛЯЮЩЕГО ТРАКТА ТРВ
ОХЛАЖДЕНИЕ
Теперь, когда мы немного лучше знаем термостатические ТРВ, перед тем как, приступить к
изучению многочисленных проблем, возникающих при неправильной установке термобал-
лона ТРВ, следует напомнить различные способы заполнения термобаллонов, обычно ис-
пользуемые на практике.
1) Жидкостная заправка
Этот тип заправки мы уже неоднократно рассматривали в различных примерах, чтобы по-
нять принцип работы ТРВ. В этом случае управляющий тракт ТРВ содержит, как правило,
тот же самый хладагент, что и холодильная установка.
Заметим, что с такой заправкой требуется,
чтобы корпус ТРВ всегда был более теплым,
чем термобаллон.
Действительно, если корпус ТРВ становит-
ся холоднее термобаллона, вне зависимости
от того, почему это произошло, жидкость,
в соответствии с принципом холодной стен-
ки Ватта (ñì. ðàçäåë 28. “Ïðîáëåìà ïåðå-
òåêàíèÿ æèäêîãî õëàäàãåíòà”) будет пе-
ремещаться в управляющую полость ТРВ
(см. рис. 47.1).
При этом давление в управляющем тракте
и управляющей полости будет определять-
ся только температурой хладагента в управ-
ляющей полости, какой бы ни была тем-
пература термобаллона!
То есть, даже если температура термобаллона растет, ТРВ не сможет нормально откры-
ваться и работа установки будет сопровождаться признаками неисправности типа
“ñëèøêîì ñëàáûé ÒÐÂ”!
Отметим, что при этом начнет падать давление кипения и возрастать перегрев. Снижение
температуры кипения будет приводить к еще более интенсивному охлаждению корпуса ТРВ.
Одновременно с этим, рост перегрева вызовет еще более высокий нагрев термобаллона.
Разница между температурой корпуса ТРВ и его термобаллона будет расти в нежелательном
направлении и, таким образом, возврат к нормальной работе установки станет невозможным.
Â ñëó÷àå, êîãäà ñòîëêíóâøèñü ñ íåèñïðàâíîñòüþ òèïà “ñëèøêîì ñëàáûé ÒÐÂ”, âû áóäåòå ïî-
дозревать возможность перетекания жидкости из термобаллона в управляющую полость ТРВ,
рекомендуется произвести следующую очень несложную операцию: остановите компрессор,
затем оберните верхушку ТРВ тряпкой, смоченной в горячей воде (ВНИМАНИЕ! Никогда
не используйте открытое пламя, поскольку это чревато очень тяжелыми последствиями).
Если ваше предположение верно, когда верхушка ТРВ достаточно прогреется, жидкость
вновь переместится в термобаллон и ТРВ вновь сможет работать нормально.
47. ПРОБЛЕМА УПРАВЛЯЮЩЕГО
ТРАКТА ТРВ
Жидкостная заправка
Если корпус ТРВ холоднее,
чем термобаллон, хладагент
перетекает в управляющую полость.
Рис. 47.1.

--- PAGE 294 ---
- 294 -
47. ПРОБЛЕМА УПРАВЛЯЮЩЕГО ТРАКТА ТРВ
ОХЛАЖДЕНИЕ
Конечно, если корпус ТРВ вновь станет холоднее, чем термобаллон, неисправность снова
повторится.
Поэтому, при наличии такой возможнос-
ти, предпочтительнее будет выбрать ТРВ
с другим типом заправки.
Заметим, что в некоторых случаях уп-
равляющие тракты ТРВ сознательно за-
правляют жидким хладагентом в таком
объеме, который превышает сумму объе-
мов управляющей полости и капилляр-
ной трубки, соединяющей термобаллон
с управляющей полостью. В этом слу-
чае, в термобаллоне всегда будет оставаться жидкость, какой бы ни была температура
корпуса ТРВ (см. рис. 47.2), и перегрев будет обеспечиваться нормально.
Проблема заключается в том, что монтажник или ремонтник, как правило, не знает
точно, каким типом управляющего тракта оборудован тот или иной ТРВ!
Немного ниже мы увидим, что термобаллон
всегда лучше устанавливать на горизонтальном
участке трубопровода.
Однако, это может оказаться невозможным, и мо-
жет так случиться, что вы будете вынуждены за-
креплять термобаллон ТРВ на вертикальном
участке.
В этом случае всегда следует капиллярную труб-
ку, соединяющую термобаллон с управляющей
полостью, подводить к термобаллону сверху (см.
рис. 47.3), чтобы помешать жидкости (если она
находится в термобаллоне) стекать под действи-
ем силы тяжести в управляющую полость ТРВ.
Соблюдение этого условия при монтаже помо-
жет Вам избежать неприятностей.
2) Адсорбционная заправка
При таком типе заправки управляющий
тракт заполнен инертным газом, который
при обычных температурах не конден-
сируется, а в термобаллоне находится
поглотитель в виде твердого тела из ад-
сорбирующего вещества (см. рис. 47.4).
Когда температура термобаллона рас-
тет (перегрев повышается), из погло-
щающего вещества выделяется газ,
что приводит к повышению давления в
управляющем тракте и открытию ТРВ.
Напротив, при охлаждении термобал-
лона (перегрев снижается), адсорбент
поглощает газ, что приводит к паде-
нию давления в управляющем тракте и
закрытию ТРВ.
Здесь объем заправки
жидким хладагентом выше
суммы объемов управляю-
щей полости и капилляра.
В ТЕРМОБАЛЛОНЕ ВСЕГДА ОСТАЕТСЯ
КАКОЕ-ТО КОЛИЧЕСТВО ЖИДКОСТИ
Жидкость стекает
в управляющую
полость под дейст-
вием силы тяжести.
НЕТ
ДА
ЖИДКОСТНАЯ ЗАПРАВКА
Теплый термобаллон
Холодный термобаллон
Активированный уголь
Инертный газ
Теплый термобаллон заполняется газом, который
выделяется из активированного угля. Давление в
термобаллоне растет и ТРВ открывается.
АДСОРБЦИОННАЯ ЗАПРАВКА
Холодный активированный уголь поглощает газ.
Давление в термобаллоне падает и ТРВ закрывается.
Рис. 47.2.
Рис. 47.4.
Рис. 47.3.

--- PAGE 295 ---
- 295 -
47. ПРОБЛЕМА УПРАВЛЯЮЩЕГО ТРАКТА ТРВ
ОХЛАЖДЕНИЕ
Преимуществом этого типа заправки является то, что тракт совсем не содержит жидкости и,
следовательно, никакое перетекание невозможно. ТРВ будет работать нормально незави-
симо от соотношения температур корпуса ТРВ и его термобаллона.
С другой стороны, известно, что адсорбционная заправка гораздо более инерционна и реа-
гирует на резкие изменения температуры медленнее, чем жидкостная заправка.
Поэтому, если для условий, когда потребности в холоде относительно стабильны, адсорбци-
онная заправка вполне удовлетворительна, то при быстрых и частых изменениях таких по-
требностей ее использование не рекомендуется.
3) Заправка МОР
Аббревиатура М.О.Р. означает Maximum Operating Pressure (Максимальное рабочее давле-
ние) или Motor Overload Protection (Защита двигателя от перегрузок). Сейчас мы попытаем-
ся понять, что это значит.
В обычном управляющем тракте с жидкост-
ной заправкой рост температуры термобал-
лона сопровождается повышением давления
â íåì ñîãëàñíî ñîîòíîøåíèþ “äàâëåíèå-òåì-
ïåðàòóðà” äëÿ íàñûùåííûõ ïàðîâ æèäêîñòè
(см. точки 1, 2 и 3 на графике в верхней час-
ти рис. 47.5). Одновременно, в термобаллоне
остается все меньше и меньше жидкости, а
над свободной поверхностью жидкости появ-
ляется все больше и больше паров (см. раз-
äåë 1.2. “Âëèÿíèå òåìïåðàòóðû è äàâëåíèÿ
íà ñîñòîÿíèå õëàäàãåíòîâ. Óïðàæíåíèå”).
Управляющий тракт с заправкой МОР содер-
жит ограниченное количество жидкости, за-
ливаемое в процессе изготовления ТРВ таким
образом, чтобы при достижении температурой
термобаллона определенной величины (на-
зываемой температурой МОР), вся жид-
кость, находящаяся в термобаллоне, испари-
лась (точка 5 на нижнем графике рис. 47.5).
При превышении температуры МОР, если
температура термобаллона продолжает рас-
ти, давление в термобаллоне больше не меня-
ется, поскольку в нем больше нет жидкости.
Таким образом, давление в термобаллоне в
точке 6 почти равно давлению в точке 5, тог-
да как при традиционной жидкостной за-
правке давление в термобаллоне было бы го-
ðàçäî âûøå (ðàâíî äàâëåíèþ â òî÷êå 3’). Ýòî
означает, что при температуре выше темпе-
ратуры МОР, ТРВ будет закрыт больше, чем
в случае если бы он был оборудован трактом
с обычной жидкостной заправкой. С другой
стороны, при температуре ниже температу-
ры МОР ТРВ работает точно так же, как если
бы он был оборудован трактом с обычной заправкой (давление в точке 4 равно давлению в
точке 1).
Попутно заметим, что термостаты торгового холодильного оборудования (см. раздел 61)
имеют такие же управляющие тракты, что и ТРВ. Это поможет вам понять их работу.
P
P
θ
θ
ЖИДКОСТНАЯ ЗАПРАВКА
ЗАПРАВКА MOP
Чем больше растет температура, тем выше
поднимается давление в термобаллоне.
Испарилась
последняя
молекула
жидкости.
Давление в
термобаллоне
больше
не растет.
θ MOP
ТРВ работает вполне
нормально.
Рис. 47.5.

--- PAGE 296 ---
- 296 -
47. ПРОБЛЕМА УПРАВЛЯЮЩЕГО ТРАКТА ТРВ
ОХЛАЖДЕНИЕ
4) Для чего нужна заправка MOP?
Чтобы ответить на этот вопрос, вначале напомним, что при повышении температуры кипе-
ния на 1 градус холодопроизводительность повышается примерно на 3...5% (см. раздел 9.1.
“Âëèÿíèå äàâëåíèÿ íà ìàññîâûé ðàñõîä è õîëîäîïðîèçâîäèòåëüíîñòü. Óïðàæíåíèå”).
Теперь представим себе, что холодильная установка работает при температуре кипения -30°C.
Это означает, что испаритель время от времени полностью покрывается снежной шубой и его
необходимо периодически размораживать.
Однако, чтобы произвести разморозку нужно будет обязательно поднять температуру испа-
рителя (а, следовательно, и давление в нем) выше 0°C, каким бы ни был способ оттаивания.
Таким образом, при запуске после оттаивания давление кипения повысится на величину,
соответствующую приросту температуры по сравнению с рабочей, не менее 30 K!
Допуская, что средний прирост холо-
допроизводительности в нашей ус-
тановке составляет 4% на 1 градус
повышения температуры кипения
(прироста давления кипения), мы
получим резкое увеличение холодо-
производительности в момент за-
пуска на 4 x 30 = 120%.
Во избежание отключения установки
предохранительным реле ВД, конден-
сатор должен быть подобран таким
образом, чтобы отдать огромное коли-
чество тепла, поступающего в него
вместе с хладагентом в результате
резкого (более чем в два раза) уве-
личения холодопроизводительнос-
ти, которое будет иметь место в те-
чение всего периода выхода уста-
новки на установившийся режим ра-
боты до тех пор, пока давление кипе-
ния вновь не достигнет номинально-
го значения, соответствующего темпе-
ратуре кипения -30°C (см. рис.47.6).
Таким образом, только для того, что-
бы обеспечить запуск установки пос-
ле размораживания (или после оста-
новки), нужно иметь очень сильно пе-
реразмеренный по отношению к но-
минальному режиму конденсатор со всеми отрицательными моментами, которые при этом появ-
ляются (ñì. ðàçäåë 32. “Ïî÷åìó íóæíî ðåãóëèðîâàòü êîíäåíñàòîð ñ âîçäóøíûì îõëàæäåíèåì?”).
Существует и другая серьезная проблема. В самом деле, в течение всего периода выхода на
номинальный режим, компрессор должен перекачивать гораздо больший, чем на номинальном
режиме, массовый расход хладагента. Следовательно, он должен получать гораздо больше
энергии и потреблять гораздо больший ток. Это означает, что электродвигатель также
должен быть сильно переразмерен, и в этом случае появляются новые проблемы, особенно
для герметичных и бессальниковых компрессоров!
Обобщая все вышеизложенное, можно сделать вывод о том, что при работе установки, осна-
щенной термостатическим ТРВ с температурой кипения значительно выше номинальной
(например, при заморозке после оттаивания), в течение всего периода выхода на номиналь-
ный режим и перехода от повышенного давления кипения к номинальному (то есть во время
переходного режима), будет повышаться мощность, потребляемая мотором компрессора (с
опасностью отключения компрессора тепловым реле или защитой, встроенной в электро-
двигатель), а также количество тепла, которое выделяется на конденсаторе (с опасностью
отключения компрессора предохранительным реле ВД).
ХОЛОДОПРОИЗВОДИТЕЛЬНОСТЬ
ВОЗРАСТАЕТ НА 120 %
ЕСЛИ НИЗКОЕ ДАВЛЕНИЕ
ПОВЫШАЕТСЯ НА ВЕЛИ-
ЧИНУ, СООТВЕТСТВУЮЩУЮ
ПРИРОСТУ ТЕМПЕРАТУРЫ
ИСПАРЕНИЯ НА 30 K
КОНДЕНСАТОР ДОЛЖЕН
БЫТЬ ОЧЕНЬ СИЛЬНО
ПЕРЕРАЗМЕРЕННЫМ
ПОТРЕБЛЯЕМАЯ КОМПРЕССОРОМ
МОЩНОСТЬ ЗНАЧИТЕЛЬНО
УВЕЛИЧИВАЕТСЯ
Рис. 47.6.

--- PAGE 297 ---
- 297 -
47. ПРОБЛЕМА УПРАВЛЯЮЩЕГО ТРАКТА ТРВ
ОХЛАЖДЕНИЕ
Для предотвращения таких опасностей достаточно ограничить сильный рост давления ки-
пения после оттаивания.
Итак, что происходит если ТРВ име-
ет заправку МОР?
Пройдя точку МОР, вся жидкость, со-
держащаяся в термобаллоне, выкипает
и сила открытия ТРВ достигает сво-
его максимума.
Если давление кипения будет стре-
миться к дальнейшему росту, результи-
рующая сила, действующая снизу на
мембрану ТРВ, обусловит его закрытие
(ñì. ðàçäåë 46. “Òåðìîñòàòè÷åñêèå
ÒÐÂ. Äîïîëíèòåëüíûå ñâåäåíèÿ”).
Следовательно, давление кипения ни в
коем случае не может быть выше точки
МОР и поставленная цель достигнута
(см. рис. 47.7).
Таким образом, мы увидели, что ни-
же точки МОР ТРВ работает вполне
нормально, поддерживая постоянный
перегрев (поз. 1 на рис. 47.8).
При достижении точки МОР вся жид-
кость в термобаллоне выкипает и ТРВ
больше не может продолжать откры-
ваться.
Это означает, что после прохождения
этой точки испаритель не будет
больше нормально подпитываться
жидкостью и перегрев начнет воз-
растать. Напротив, ТРВ с обычной
заправкой управляющего тракта бу-
дет продолжать открытие, чтобы
поддерживать постоянный перегрев.
Итак, в течение всего переходного режима заправка МОР ограничивает поступление жид-
кости в испаритель, препятствуя опасному росту температуры кипения выше температуры
точки МОР.
Рассмотрим предыдущий пример (давление кипения на номинальном режиме соответствует
-30°С) и предположим, что теперь установка оснащена ТРВ с заправкой МОР, который наст-
роен, скажем, на температуру МОР -25°С. В такой установке, после размораживания, давле-
ние кипения не сможет подняться до величины, соответствующей 0°С, как раньше, а оста-
нется на уровне -25°С в течение всего периода выхода на номинальный режим. В этом слу-
чае, прирост давления кипения по отношению к номинальному уровню совсем немного мо-
жет превысить величину, эквивалентную 5 K (то есть прирост холодопроизводительности
составит только около 20%).
Тогда повышение потребляемой мощности компрессора и тепловой мощности конденсато-
ра снизится со 120% (для ТРВ с обычной заправкой) до 20% (для ТРВ с заправкой МОР).
Сила открытия ТРВ дальше возрастать не может.
Если Рисп будет стре-
миться к дальнейшему
росту, ТРВ закрывает-
ся, что полностью ис-
ключает возможность
дальнейшего повыше-
ния температуры.
В результате аномального
закрытия ТРВ достигается
значительный перегрев.
После достижения точки
МОР в термобаллоне
находятся только пары.
Перегрев
ТРВ с
заправкой МОР
Обычный ТРВ
Ниже точки МОР ТРВ
вполне нормально
регулирует перегрев.
Начиная с точки МОР
перегрев больше
не контролируется.
θ MOP
to
Fb
Fo
Рис. 47.7.
Рис. 47.8.

--- PAGE 298 ---
- 298 -
47. ПРОБЛЕМА УПРАВЛЯЮЩЕГО ТРАКТА ТРВ
ОХЛАЖДЕНИЕ
Заметим, что поскольку в течение всего переходного периода наполнение испарителя жид-
костью ограничено, перегрев будет оставаться повышеным до тех пор, пока давление кипе-
ния будет превышать точку МОР. Следовательно, для установок, оборудованных ТРВ с за-
правкой МОР, длительность выхода на номинальный режим будет гораздо больше, чем для
установок, имеющих ТРВ с обычной заправкой.
Однако, поскольку при этом отпадает необходимость в чрезвычайно сильном переразмери-
вании конденсатора и двигателя компрессора, себестоимость установки резко снижается.
Поэтому большинство низкотемпературных установок с единичным испарителем оборудо-
ваны ТРВ с заправкой МОР.
5) Дополнительная информация
К сожалению, все не так просто, и ТРВ с заправкой МОР не является панацеей для защиты
во всех случаях от огромных перегрузок, обусловленных значительным ростом НД. Попыта-
емся понять, почему.
Испаритель и всасывающий трубопровод
после размораживания, например, будут
содержать пары хладагента при темпера-
туре выше 0°С. При запуске компрессора
мотор обязательно будет работать с пе-
регрузкой в течение всего периода вре-
мени, необходимого для того, чтобы
давление во всасывающей магистрали
опустилось до точки МОР.
Если испаритель и компрессор находят-
ся рядом, эта перегрузка носит относи-
тельно непродолжительный характер и,
как правило, не влечет за собой отключе-
ния компрессора предохранительным
устройством. Однако, если испаритель и
компрессор удалены друг от друга на
большое расстояние (см. рис. 47.9), во
всасывающем трубопроводе (имеющем
большой диаметр, чтобы снизить потери
давления и скорость газов) находится
достаточно большое количество паров
хладагента (поз. 1).
Но чем больше объем паров в низконапорной части контура, тем большее время требу-
ется компрессору после запуска, чтобы снизить давление до точки МОР, и тем больше
опасность отключения компрессора предохраняющим устройством.
Другая проблема возникает, когда размораживание производится не с помощью электроподо-
грева, а путем вдува в испаритель горячих газов (поз. 2). При таком размораживании, даже
если ТРВ МОР перекрыт, повышение давления в испарителе обусловлено потоком горячего
газа, который не контролируется ТРВ, и степень повышения давления зависит только от
расхода вдуваемого в испаритель газа и его температуры.
В этом случае, если точка МОР пройдена, хотя ТРВ и закрыт, горячий газ может вызвать подъ-
ем давления в испарителе гораздо выше этой точки, следствием чего будет значительная пе-
регрузка электродвигателя компрессора и его отключение предохраняющим устройством.
И тогда на помощь приходит регулятор давления в картере...
Размораживание
горячим газом
Большая длина
Рис. 47.9.

--- PAGE 299 ---
- 299 -
48. РЕГУЛЯТОРЫ ДАВЛЕНИЯ В КАРТЕРЕ
ОХЛАЖДЕНИЕ
В предыдущем разделе мы ознакомились с проблемами, возникающими при запуске холо-
дильной установки с аномально выросшим, по сравнению с номинальным рабочим значением,
давлением во всасывающей магистрали. Теперь мы знаем, что ТРВ с заправкой МОР иногда
может позволить решить эти проблемы. Однако, в некоторых случаях (большой объем низ-
конапорной части контура, размораживание горячим газом) требуется слишком много вре-
мени для того, чтобы аномально выросшее давление упало до значения, соответствующего
точке МОР. Компрессор при этом длительный период времени вынужден работать с пере-
грузкой, что создает опасность его отключения предохраняющим устройством.
Для решения этих проблем используется специальный регулятор, который называют
регулятором давления в картере.
На рис. 48.1 показана принципиальная
схема такого регулятора, установлен-
ного на всасывающем патрубке в непо-
средственной близости от компрессора.
Испаритель подключен к входу регуля-
òîðà, êîìïðåññîð – ê âûõîäó. Êîíñòðóê-
ция регулятора такова, что поверхность
сильфона и поверхность клапана име-
ют одинаковые площади.
Обозначим давление со стороны испа-
рителя как Рисп, а давление со стороны
компрессора как Рвсас.
Рисп создает усилие закрытия регуля-
тора, действуя на поверхность сильфо-
на (вверх) и усилие открытия (вниз),
действуя на поверхность клапана (см.
рис. 48.2). С учетом того, что площади
поверхностей сильфона и клапана одни
и те же, эти усилия взаимно уничто-
жаются и положение клапана регуля-
тора совершенно не зависит от давле-
ния со стороны испарителя!
Тогда в наличии остаются только две силы: сила
открытия, обусловленная пружиной, и сила за-
крытия, обусловленная давлением Рвсас со сто-
роны компрессора.
При заданной настройке пружины, если Рвсас
возрастает, регулятор закрыт. Поскольку при
этом компрессор продолжает работать, Рвсас
уменьшается. Когда сила пружины вновь стано-
вится преобладающей, регулятор открывается,
и так далее, до тех пор, пока не будет найдено
положение равновесия.
Таким образом, Рвсас не сможет превысить
значения, соответствующего настройке пру-
жины, даже если при остановке компрессора бу-
дет иметь место рост давления в испарителе!
С другой стороны, поскольку Рвсас всегда ниже величины, на которую настроена пружина, и
соответствует номинальному установившемуся режиму, на номинальном режиме регулятор
будет полностью открыт и не будет оказывать никакого влияния на работу установки.
48. РЕГУЛЯТОРЫ ДАВЛЕНИЯ В КАРТЕРЕ
Рисп
Рвсас
Пружина
От испарителя
Рисп
Рвсас
В КОМПРЕССОР
Рис. 48.1.
Рис. 48.2.

--- PAGE 300 ---
ОХЛАЖДЕНИЕ
Регулятор давления устанавливается в не-
посредственной близости от компрессора,
объем газа, который заключен между регуля-
тором и компрессором, сравнительно неболь-
шой, и при запуске, например, после размо-
раживания, давление падает очень быстро,
даже если объем газа со стороны испарителя
огромный, поэтому продолжительность
действия возможной перегрузки крайне не-
значительна.
Точно также, если размораживание горячим
газом приведет к существенному росту Рисп,
максимальное значение Рвсас будет ограни-
чено величиной настройки пружины (см.
рис. 48.3).
В предыдущем разделе мы видели, что для
этих двух случаев использование ТРВ с за-
правкой МОР не дает нужного эффекта. Те-
перь мы знаем, что регулятор давления в
картере позволяет легко решить проблему
ограничения давления во всасывающей
магистрали при запуске.
Можно легко себе представить, что использование
ТРВ с заправкой МОР в холодильных установках
для торгового оборудования, имеющих, как прави-
ло, несколько испарителей, которые могут работать
при разных температурах, причем некоторые из
них могут функционировать, другие разморажи-
ваться, не позволит эффективно решать проблему
ограничения давления во всасывающей магистрали
при запуске, тем более, что в этих установках объе-
мы газа со стороны испарителя чрезвычайно вели-
ки (см. рис. 48.4).
На установках такого типа использование регулято-
ра давления в картере позволяет решить все теку-
щие проблемы, независимо от того, какой способ
применяется для размораживания их испарителей.
Нет никаких противо-
показаний к тому, что-
бы на установках боль-
шой мощности с огром-
ным расходом хладаген-
та через компрессор ус-
тановить параллельно
несколько регуляторов
давления в картере (см.
рис. 48.5) с тем, чтобы
на установившемся ре-
жиме (когда регуляторы полностью открыты) обеспечить мини-
мально возможные потери давления на них.
Заметим, однако, что поскольку регулятор давления в картере
снижает массовый расход хладагента во время выхода на уста-
новившийся режим (после остановки или размораживания),
длительность переходного режима обязательно увеличится.
Рисп
Рвсас
Огромный объем газа
Маленький объем
газа НД
Горячий
газ
К испарителю № 3 ...
EV2
EV1
Большой объем паров
Малый объем паров
Параллельный
монтаж регуляторов
давления
Рис 48.3.
Рис. 48.4.
Рис. 48.5.
- 300 -
48. РЕГУЛЯТОРЫ ДАВЛЕНИЯ В КАРТЕРЕ

--- PAGE 301 ---
- 301 -
48. РЕГУЛЯТОРЫ ДАВЛЕНИЯ В КАРТЕРЕ
ОХЛАЖДЕНИЕ
Итак, обобщим все вышеизложенное. На установках, где есть опасность сильного возраста-
ния давления во всасывающей магистрали (например, на низкотемпературных установках,
после размораживания или продолжительной остановки), двигатель компрессора во время
выхода установки на номинальный режим работы подвержен действию значительных пере-
грузок, требующих его переразмеривания во избежание несвоевременных отключений предох-
раняющими устройствами (тепловые реле, встроенная защита двигателя, реле ВД...).
Чтобы, несмотря на это, использовать в установке менее мощный и, следовательно, более
экономичный компрессор (как по цене, так и по уровню потребления электроэнергии), необ-
ходимо ограничивать рост давления на входе в компрессор до приемлемой для данной уста-
новки величины.
Когда объемы испарителя и всасывающего трубопровода относительно небольшие, в соста-
ве установки имеется только один испаритель и применяемая система размораживания
будет останавливать подпитку испарителя жидкостью во время его оттаивания, защиту
двигателя компрессора от перегрузок на запуске, после длительной остановки или размо-
раживания, может без проблем обеспечить ТРВ с заправкой МОР.
48.1. УПРАЖНЕНИЕ
Можно ли устанавливать одновременно и регулятор давления в картере и ТРВ с заправкой МОР?
Чтобы помочь вам ответить на этот воп-
рос, рассмотрим установку, представлен-
ную на рис. 48.6, работающую на номи-
нальном режиме. При этом температура
кипения составляет -25°C (1 бар для R22),
а регулятор давления в картере настроен
таким образом, чтобы ограничивать дав-
ление на входе в компрессор максимум
величиной 1,9 бара (-15°C). ТРВ с внеш-
ним уравниванием оснащен сменным уп-
равляющим трактом, например, с адсорб-
ционной заправкой. После разморажива-
ния, когда температура в испарителе бу-
дет больше 0°C, давление в нем может
вырасти свыше 4 бар.
Представим себе, что управляющий тракт
ТРВ потерял герметичность и вы должны
заменить его. К несчастью (вы подозре-
вали это) у вас нет с собой в запасе точно
такого же тракта.
С другой стороны, у вас есть три тракта с
заправкой МОР, которые подходят к ТРВ,
ñòîÿùåìó íà óñòàíîâêå: îäèí òðàêò ñ òî÷êîé ÌÎÐ -30°C, äðóãîé – ñ òî÷êîé ÌÎÐ -20°C è
òðåòèé – ñ òî÷êîé ÌÎÐ -10°C.
1) Как будет работать эта установка с каждым из трех трактов? Какой из них вы бы выбрали?
2) Что вы должны сделать для настройки регулятора давления в картере?
Когда вы найдете ответы на эти вопросы (если вам не удалось этого сделать, еще раз изу-
чите два предыдущих раздела), можете проверить себя, ознакомившись с ответом ниже.
Во всех других случаях (несколько испарителей, большие объемы низ-
конапорной части контура, размораживание горячим газом...) необхо-
димо использовать регулятор давления в картере.
R22
Обычная
заправка
Настройка
1,9 бар (-15°C)
1 бар
(-25°C)
Рис. 48.6.

--- PAGE 302 ---
- 302 -
48. РЕГУЛЯТОРЫ ДАВЛЕНИЯ В КАРТЕРЕ
ОХЛАЖДЕНИЕ
Решение
1) Можно ли одновременно устанавливать регулятор давления в картере
и ТРВ с заправкой МОР?
Чтобы ответить на этот непростой во-
прос, еще раз внимательно ознакомим-
ся с исходными данными.
1) Температура кипения (t0) на номи-
нальном режиме работы установки
должна находиться на уровне -25°C с
тем, чтобы обеспечить потребную тем-
пературу в холодильной камере.
2) После размораживания или длитель-
ных остановок Рисп может превышать
4 бара для R22 (температура в испари-
теле выше 0°C).
3) Давление на входе в компрессор (Рвсас)
в любом случае должно оставаться ни-
же или равным 1,9 бар (то есть  -15°C),
чтобы перегрузка двигателя компрессо-
ра при запуске или после продолжи-
тельной остановки не превышала до-
пустимой величины и не приводила к
отключению компрессора предохраняю-
щими устройствами.
Перед тем, как приступить к анализу
трех возможных вариантов использо-
вания ТРВ с заправкой МОР, напомним,
что происходит при работе ТРВ с
обычной заправкой.
На номинальном режиме Рисп соответствует температуре
-25°C и ТРВ обеспечивает постоянный перегрев. Регулятор
давления в картере открыт полностью так, как если бы его
не было вовсе, поскольку давление всасываемых газов го-
раздо ниже величины настройки (см. рис. 48.8).
При размораживании (для простоты условимся, что размо-
раживание производится при помощи электронагревателя и
компрессор остановлен) давление в испарителе начинает
расти, повышаясь от 1 бара (-25°C) до более чем 4 бар (0°C).
Когда давление в испарителе достигнет 1,9 бар (-15°C), ре-
гулятор давления в картере закрывается и давление в ком-
прессоре не растет, даже если он остановлен. В испарителе же Рисп продолжает расти до тех
пор, пока не превысит 4 бар в конце оттаивания.
По окончании размораживания компрессор запускается при давлении на входе Рвсас = 1,9 бар
(это максимально допустимое давление), каким бы ни было давление в испарителе. В тече-
ние всего времени выхода на номинальный режим регулятор запуска поддерживает Рвсас на
уровне 1,9 бар. В это время давление в испарителе Рисп станет ниже 1,9 бар (-15°C), регуля-
тор давления в картере будет оставаться полностью открытым и температура в холодильной
камере начнет опускаться до тех пор, пока не достигнет номинального значения темпера-
туры кипения -25°C.
MOP
Рисп
-25°C
Рвсас
-15°C МАКС.
Рнастр
-15°C
Перегрев
Обычный ТРВ
-25°C
Рисп
-15°C
Регулятор
to
Рис. 48.7.
Рис. 48.8.

--- PAGE 303 ---
- 303 -
48. РЕГУЛЯТОРЫ ДАВЛЕНИЯ В КАРТЕРЕ
ОХЛАЖДЕНИЕ
Теперь приступим к анализу вариантов
использования ТРВ с заправкой МОР:
В первом случае, если установить управляющий тракт с точкой МОР -30°C, ТРВ будет пре-
пятствовать росту Рисп выше величины, соответствующей -30°C, тогда как нам потребуется
обеспечить на номинальном режиме температуру кипения -25°C. Следовательно, давление
кипения будет постоянно оставаться явно недостаточным, что приведет к очень большому
полному температурному напору на испарителе при работе установки.
Поскольку ТРВ будет постоянно закрыт, испари-
тель окажется слабо наполненным жидкостью и
на термобаллоне будет очень высокий перегрев.
Плохое заполнение испарителя приведет к паде-
нию холодопроизводительности и температура в
холодильной камере возрастет (см. рис. 48.9). За-
метим, что регулятор давления в картере начина-
ет закрываться только при достижении темпера-
туры -15°C, поэтому он будет постоянно открытым
и свои функции по защите двигателя от перегруз-
ки будет выполнять лишь на начальном этапе за-
пуска после размораживания.
Таким образом, установка ТРВ с точкой МОР
ниже настройки регулятора запуска приведет
к появлению признаков неисправности типа
“ñëèøêîì ñëàáûé ÒÐÂ” (ñì. ðàçäåë 14.1. “Ñëèøêîì ñëàáûé ÒÐÂ. Àíàëèç ñèìïòîìîâ”).
Во втором случае, если установить ТРВ с точкой МОР -20°C,
он будет стремиться к тому, чтобы предотвратить рост Рисп
выше величины, соответствующей этой температуре. На
номинальном режиме работы Рисп будет без проблем со-
храняться на уровне, соответствующем -25°C (ниже точки
MOP), и холодопроизводительность, в отличие от преды-
дущего случая, будет вполне нормальной (см. рис. 48.10).
Однако, после размораживания, Рисп обязательно подни-
мется выше 4 бар (то есть 0°C). При запуске компрессора
после размораживания, ТРВ с заправкой МОР будет стре-
миться поддержать температуру кипения на уровне не вы-
ше -20°C, однако регулятор запуска допускает давление на
входе компрессора 1,9 бар (то есть -15°C), предотвращая опасную перегрузку двигателя.
Таким образом, хотя установка и допускает во время выхода на режим давление 1,9 бар (-15°C),
ТРВ с заправкой МОР будет ограничивать это давление величиной, соответствующей -20°C,
то есть на 5 K ниже максимально допустимого для двигателя уровня.
В результате, из-за наличия ТРВ с заправкой МОР, холодопроизводительность при выходе на
номинальный режим будет неоправданно снижена примерно на 5 x 4 = 20% и время, необхо-
димое для достижения заданной температуры в холодильной камере, обязательно возрастет.
Поэтому, вместо улучшения условий работы, ТРВ с заправкой МОР, в данном случае, вызо-
вет ненужное увеличение продолжительности выхода на номинальный режим после размо-
раживания, длительной остановки или закладки большого количества продуктов в холо-
дильную камеру.
Изучим теперь последний случай (Предшествующие объяснения дают вам возможность при-
нять правильное решение). Итак, перед тем, как читать дальше, подумайте еще немного!..
Первый вывод: температура точки МОР должна быть всегда выше
номинальной температуры кипения.
Второй вывод: температура точки МОР не должна быть ниже тем-
пературы настройки регулятора запуска.
Перегрев
Перегрев
MOP
-30°C
-25°C
Рисп
MOP
-20°C
-15°C
Регулятор
-25°C
Рисп
-15°C
Регулятор
давления
Регулятор
открыт
Регулятор
закрыт
to
Случай 1
Случай 2
to
Рис. 48.9.
Рис 48.10.

--- PAGE 304 ---
- 304 -
48. РЕГУЛЯТОРЫ ДАВЛЕНИЯ В КАРТЕРЕ
ОХЛАЖДЕНИЕ
В последнем случае точка МОР составляет -10°C, то есть
гораздо выше настройки регулятора давления (-15°C)
и номинальной температуры кипения (-25°C). На номи-
нальном режиме Рисп будет без проблем поддерживать-
ся на уровне, соответствующем -25°C, и установка бу-
дет работать вполне нормально (см. рис. 48.11).
После размораживания или продолжительной останов-
ки заправка МОР будет стремиться к ограничению Рисп
до уровня, соответствующего -10°C, что может немного
замедлить темп снижения температуры в холодильной
камере от 0°C (конец оттаивания) до -10°C. Потом ус-
тановка начнет работать так, как если бы она была осна-
щена ТРВ с обычной заправкой.
ЗАКЛЮЧЕНИЕ. СОВМЕСТНОЕ ИСПОЛЬЗОВАНИЕ РЕГУЛЯТОРА ДАВЛЕНИЯ И
ТРВ С ЗАПРАВКОЙ МОР ПРИ ОПРЕДЕЛЕННЫХ УСЛОВИЯХ ВОЗМОЖНО, НО НЕ
РЕКОМЕНДУЕТСЯ.
2) Как производить настройку регулятора давления в картере?
Настройка производится просто путем установки манометра НД на входе в компрессор и
воздействием на регулировочный винт для достижения желаемого давления (при поджатии
пружины Рвсас возрастает).
Давление настройки регулятора не должно слишком сильно превышать допустимое давле-
ние на входе в компрессор. Оно определяется в момент выбора компрессора по данным
конструкторской документации в зависимости от номинальных условий работы. Если вы не
имеете никаких сведений и не знаете, на какую величину давления можно настроить регу-
лятор, в первом приближении его можно настроить на величину, которая соответствует
превышению температуры над номинальной температурой кипения примерно в 5...10 К.
Если при выходе на режим сила тока слишком велика, а другие параметры вам кажутся
нормальными, вы должны понизить давление настройки регулятора.
Примечание. Монтаж регулятора давления в картере,
очень распространенного в низкотемпературных уста-
новках, не представляет никаких проблем, особенно
если строго соблюдать инструкции разработчика.
Чтобы объем паров на входе в компрессор при давлении
Рвсас был минимально возможным, регулятор давле-
ния в картере надо устанавливать как можно ближе
к компрессору, избегая включения других устройств
(гидравлические демпферы, отделители жидкости...)
между регулятором и компрессором (см. рис. 48.12).
В процессе ремонта, если у вас нет другого выхода, допускается сов-
местное использование регулятора давления и ТРВ с заправкой МОР,
однако необходимо, чтобы при этом температура точки МОР была
всегда выше температуры настройки регулятора.
Во всех случаях, во время испытаний
установки, следует убедиться, что при
выходе на режим сила тока, потребля-
емого электродвигателем, не превыша-
ет значения, указанного на пластинке,
имеющейся на корпусе компрессора.
Перегрев
Случай 3
to
-25°C
Рисп
MOP
-10°C
ДА
НЕТ
Рис. 48.11.
-15°C
Регулятор
Рис 48.12.

--- PAGE 305 ---
- 305 -
49. ПРОБЛЕМА ТЕРМОБАЛЛОНА ТРВ
ОХЛАЖДЕНИЕ
Чтобы закончить изучение термостатических ТРВ, мы вспомним те требования, которые нуж-
но соблюдать при установке термобаллонов с целью предотвращения проблем, обусловленных
их неправильным закреплением на трубопроводах. Вначале напомним, что ТРВ выполняет
свои регулирующие функции главным образом в зависимости от температуры его термобалло-
на. То есть, если термобаллон установлен неправильно, ТРВ не сможет нормально работать.
Например, никогда не следует располагать термобаллон под
трубой, как это представленно на рис. 49. Действительно, мас-
ло, которое возвращается в компрессор, под действием силы
тяжести стекает в нижнюю часть трубопровода всасывания.
Тогда термобаллон, вместо того, чтобы измерять температуру
газа, будет измерять температуру масла.
При таком монтаже масло выступает как теплоизолирующий
элемент, помещенный между термобаллоном и всасываемым
газом. Например, если температура газа начинает быстро
уменьшаться, он должет вначале охладить масло и только
после этого термобаллон начнет чувствовать падение темпе-
ратуры. Следовательно, время реакции термобаллона возрастает и закрытие ТРВ происхо-
дит с задержкой (в пределе, запаздывание может даже повлечь за собой гидроудар!).
На рис. 49.2 вы можете увидеть,
как наилучшим образом закрепить
термобаллон на трубопроводе со-
гласно рекомендациям изготовите-
лей в зависимости от диаметра тру-
бопровода всасывания. Заметим,
что чем больше диаметр трубы,
тем ниже рекомендуется опускать
термобаллон, однако никогда не ус-
танавливая его под трубой (из-за
наличия масляной пленки).
Поскольку температура термобаллона должна
в максимальной степени соответствовать темпе-
ратуре газов, его следует укреплять на тру-
бопроводе с помощью специального хомута,
поставляемого изготовителем.
Использование бечевок, электропровода, лей-
копластыря, проволоки и т.п. для крепления
термобаллона (см. рис. 49.3) категорически за-
прещается, главным образом из-за темпера-
турных деформаций (тем больших, чем ниже
может опускаться температура кипения), чре-
ватых опасностью очень быстрого ослабления
контакта между термобаллоном и трубой. При
этом резко возрастает вероятность возникно-
вения гидроударов!
49. ПРОБЛЕМА ТЕРМОБАЛЛОНА ТРВ
Поэтому термобаллон ТРВ должен быть установлен на трубопрово-
де всасывания на выходе из испарителя таким образом, чтобы его тем-
пература в наибольшей степени постоянно соответствовала темпе-
ратуре газа, выходящего из испарителя.
Хладагент
Масло
Термобаллон
Термобаллон
Масло
Труба
∅< 7/8”
∅> 1”1/8
7/8” < ∅ < 1” 3/8
Бечевка
Железная проволока
Скотч
Электрический шнур
НЕТ
Рис. 49.1.
Рис. 49.2.
Рис. 49.3.

--- PAGE 306 ---
- 306 -
49. ПРОБЛЕМА ТЕРМОБАЛЛОНА ТРВ
ОХЛАЖДЕНИЕ
Точно так же, если на тем-
пературу термобаллона мо-
жет оказывать влияние теп-
лый воздух, проходящий че-
рез испаритель, обязательно
следует предусмотреть теп-
лоизоляцию термобаллона,
иначе в ТРВ будет поступать
ложный сигнал о сильном
возрастании перегрева, пос-
ледствия чего вы можете
легко себе представить (см.
рис. 49.4)!
На рис. 49.5 представлен участок трубопровода, выходящего
из испарителя и поднимающегося вверх к компрессору.
При такой монтажной схеме нормальным явлением будет стека-
ние масла и хладагента под действием силы тяжести при оста-
новках компрессора в нижнюю часть испарителя.
При запуске компрессора давление в испарителе будет резко
падать, приводя к вскипанию хладагента, растворенного в мас-
ле. Однако, при таком вскипании произойдет сильное погло-
щение тепла. Поэтому трубопровод и термобаллон начнут
стремительно охлаждаться.
В этот момент, так как давление конденсации при запуске не-
большое и ТРВ должен быть полностью открыт, чтобы как мож-
но лучше запитать испаритель жидкостью, ТРВ резко закроется и появляется реальная опа-
сность отключения компрессора предохранительным реле НД.
Чтобы избежать такой опасности, необходимо в нижней части вос-
ходящего трубопровода предусмотреть маслоподъемную петлю, а
термобаллон установить до петли таким образом, чтобы возмож-
ное снижение температуры петли при запуске не оказывало влия-
ние на термобаллон (ñì. ðèñ. 49.6, à òàêæå ðàçäåë 37. “Ïðîáëåìà
âîçâðàòà ìàñëà”).
Почему нужно избегать размещения ТРВ на вертикальном участ-
ке трубопровода?
В момент запуска жидкость, накопленная в маслоподъемной пет-
ле, начинает кипеть, сильно охлаждая всасывающую магистраль.
Охлаждение термобаллона ТРВ может стать причиной отключе-
ния компрессора по команде от предохранительного реле НД.
Дополнительно к опасности отключения компрессора в момент запуска, более или менее ре-
гулярное прохождение по всасывающей магистрали в районе термобаллона жидкости, на-
копленной в петле, может повлечь за собой пульсации ТРВ и его беспорядочную работу.
Поэтому устанавливать термобаллон на такую вертикальную магистраль, как правило, не
рекомендуется.
Теплый
воздух
Холод-
ный
воздух
Термобаллон должен
быть теплоизолирован
НЕТ
НЕТ
НЕТ
ДА
НЕТ
Маслоподъемная петля
Масло и хладагент
Рис. 49.4.
Рис. 49.5.
Рис. 49.6.

--- PAGE 307 ---
- 307 -
49. ПРОБЛЕМА ТЕРМОБАЛЛОНА ТРВ
ОХЛАЖДЕНИЕ
Если термобаллон заправлен жидкостью (жидкостная заправка
или заправка МОР), капилляр, соединяющий полость термобал-
лона с управляющей полостью ТРВ, обязательно должен подхо-
дить к термобаллону сверху (как показано на рис. 49.7), чтобы
воспрепятствовать стеканию жидкости, заправленной в термо-
баллон под действием силы тяжести в управляющую полость
ТРВ (ñì. ðàçäåë 47. “Ïðîáëåìà óïðàâëÿþùåãî òðàêòà ÒÐÂ”).
Монтажник, как правило, не осведомленный о типе заправки тер-
мобаллона, всегда должен предпочитать расположение подво-
да капилляра к термобаллону сверху.
Мы видели, что не рекомендуется устанавливать термобаллон
на вертикальном участке всасывающего трубопровода.
Однако, если закрепить его на горизонтальном участке не пред-
ставляется возможным, следует всегда отдавать предпочтение
установке термобаллона на таком вертикальном участке, в кото-
ром хладагент движется сверху вниз.
В этом случае, масло, вместо того, чтобы проходить по трубо-
проводу время от времени, будет регулярно возвращаться в ком-
прессор и его прохождение не повлечет за собой периодических
пульсаций ТРВ.
Монтажник всегда должен помнить, что ТРВ управляется
в зависимости от температуры термобаллона. Поэтому, при
любом размещении термобаллона, не дающем истинного
представления о температуре газов, покидающих испаритель,
вы можете получить только несуразности в работе ТРВ.
Например, термобаллон нельзя располагать на всасывающем
коллекторе (при таком расположении не будет приниматься
во внимание температура газа на выходе из нижних секций
испарителя) или на выходном патрубке, соединяющем одну
из секций испарителя с коллектором испарителя (см. рис. 49.8).
Точно также, не нужно устанавливать термобаллон в местах
пайки (сварки) или на изогнутых участках, так как в этих
случаях тепловой контакт между термобаллоном и трубой
обязательно будет плохим.
Заметьте, что температуру термобаллона определяет не только температура хладагента,
циркулирующего во всасывающем патрубке.
В самом деле, точно также на температуру термобаллона влияет температура наружного воз-
духа, окружающего термобаллон. Следовательно, весьма существенным является мак-
симально возможно усилить влияние температуры хладагента и снизить влияние на-
ружной температуры (см. рис. 49.9)!
Чтобы максимально способствовать теплообмену между хлада-
гентом и термобаллоном, труба в месте крепления термобаллона
должна быть совершенно чистой, поэтому не стесняйтесь очистить ее.
Конечно, термобаллон тоже должен быть совершенно чистым и аб-
солютно прямолинейным.
Можно также еще улучшить контакт между термобаллоном и тру-
бой с помощью специальной теплопроводной пасты, заполнив ею
пустоты вдоль образующих трубы и термобаллона, что будет спо-
собствовать повышению теплопередачи. Очевидно, что крепежный
хомут термобаллона должен быть затянут до предела таким обра-
зом, чтобы монтажник не смог рукой провернуть вокруг трубы хо-
мут вместе с термобаллоном.
НЕТ
НЕТ
ДА
НЕТ
НЕТ НЕТ
ДА
НЕТ
Хладагент
опускается
Хладагент
поднимается
Хладагент
Наружный воздух
Рис. 49.7.
Рис. 49.8.
Рис. 49.9.

--- PAGE 308 ---
- 308 -
49. ПРОБЛЕМА ТЕРМОБАЛЛОНА ТРВ
ОХЛАЖДЕНИЕ
Чтобы ослабить влияние температуры воздуха в зоне термобаллона, его необходимо
тщательно теплоизолировать от окружающей среды. Применяемая для этой цели теплои-
золяция должна быть съемной (чтобы ее можно было легко снять, не разрушая при осмотре
термобаллона) и непромокаемой, чтобы она не поглощала воду (поскольку это очень сильно
увеличит инерционность термобаллона).
Напомним также, что трубка внешнего уравнивания давления в ТРВ должна врезаться во вса-
сывающую магистраль ниже по потоку от термобаллона, чтобы возможные утечки жидкости
через сальниковое уплотнение штока ТРВ не приводили
к его необоснованному закрытию (см. раздел 14.5.
“Ïðàêòè÷åñêèå àñïåêòû óñòðàíåíèÿ íåèñïðàâíîñòè,
îáóñëîâëåííîé íèçêîé ïðîïóñêíîé ñïîñîáíîñòüþ ÒÐÂ”).
Кстати, заметим также, что трубка внешнего уравнивания
должна врезаться в верхнюю часть трубы (см. рис. 49.10).
Действительно, если масло, циркулирующее в нижней
части трубопровода всасывания, будет попадать в труб-
ку внешнего уравнивания и накапливаться в ней, воз-
можные изменения давления испарения будут гораздо
медленнее доходить в полость под мембраной ТРВ, что
неизбежно внесет в его работу погрешности и ошибки.
Напомним также, что если хладагент подается в испаритель через распределитель жидкости,
длины всех трубок, соединяющих распределитель с соответствующими секциями испарите-
ля, должны быть одинаковыми (см. рис. 49.11).
В примере на рис. 49.11 труба под-
вода питания №2 гораздо длиннее
трубы №1.
Перепад давления ∆P на трубе №2
гораздо больше, чем на трубе №1,
поэтому последняя капля жидкос-
ти выкипит в ней гораздо раньше,
чем в первой трубе, и в результате
секция №2 испарителя окажется не-
достаточно заполнена жидкостью,
даже если термобаллон превосход-
но установлен и теплоизолирован
(ñì. òàêæå ðàçäåë 20.5. “Ñëèøêîì
слабый испаритель. Практические
аспекты устранения неисправ-
íîñòè”).
НЕТ
НЕТ
ДА
НЕТ
10 см мин.
Масло
Подвод питания №1
Подвод питания №2
Последняя капля жидкости
Последняя капля жидкости
Длина трубы №2 > длины трубы №1
Соединение трубки
внешнего уравнивания
Заметим, что установка теплоизоляции тем больше необходима, чем
больше разность между температурой хладагента и окружающего
наружного воздуха.
Итак, никогда не относитесь небрежно к монтажу термобаллона
ТРВ. Может быть это смешно, но ничего не будет удивительного в
том, что вы никогда не добьетесь желаемых результатов работы
установки, если закрепите термобаллон на входе в испаритель или на
жидкостной магистрали.
Рис. 49.10.
Рис. 49.11.

--- PAGE 309 ---
- 309 -
50. ПРЕССОСТАТИЧЕСКИЙ РАСШИРИТЕЛЬНЫЙ ВЕНТИЛЬ
ОХЛАЖДЕНИЕ
В наше время РВ такого типа (называемые еще автоматическими РВ) почти не применяют-
ся. Им теперь предпочитают либо термостатические РВ (которые мы только что изучили),
либо капиллярные расширительные устройства (которые мы будем изучать в ближайшем
разделе). Однако, вы возможно, будете еще встречать прессостатические РВ, главным обра-
зом, в машинах старого выпуска и маломощных агрегатах (бытовые холодильники и конди-
ционеры, машины для мороженого).
Несмотря на низкую вероятность встречи с ними, мы, тем не менее, изучим этот тип РВ, так
как понимание принципов его работы и явлений, которыми она сопровождается, может по-
мочь вам лучше понять следующий раздел, посвященный капиллярным РВ, и расширит ва-
ши знания холодильной техники.
А) Работа прессостатического РВ
Если термостатический РВ предназначен для поддержания постоянного перегрева, то прес-
состатический РВ нужен для того, чтобы поддерживать постоянным давление кипения.
На рис. 50.1 вы видите принципиальную схему прессостатического РВ (ПРВ).
Атмосферное давление (внутри
сильфона), регулировочная пру-
жина и давление жидкого хлада-
гента Рж над иглой клапана сос-
тавляют комплекс сил, действу-
ющих на открытие ПРВ, тогда
как давление кипения в полости
ПРВ, снаружи сильфона, пред-
ставляет силу его закрытия.
Атмосферное давление меняет-
ся очень слабо. Если мы, для
простоты, допустим, что давле-
ние Рж также остается постоян-
ным, то получим только силу,
обусловленную давлением кипе-
ния (Fo), и силу действия пру-
жины (Fr). Иначе говоря, только
больше или меньше сжимая пру-
жину, мы сможем настраивать давление кипения на желаемую величину.
В настоящем разделе мы рассмотрим в качестве примера прессостатический РВ, пружина
которого настроена таким образом, чтобы поддерживать давление кипения на уровне 4,6 бар
(то есть 4°С для R22).
Изучая схему (рис. 50.1), можно видеть, что если давление кипения стремится превысить
значение 4,6 бар, РВ закрывается. Поскольку компрессор продолжает всасывать, вскоре
давление кипения вновь опускается до 4,6 бар. И наоборот, если давление кипения начинает
падать ниже 4,6 бар, пружина открывает РВ, который впрыскивает жидкость в испаритель,
что вскоре заставляет давление кипения подняться. Таким образом, давление постоянно
поддерживается на уровне 4,6 бар.
Итак, РВ реагирует только на изменения давления кипения и его положение никоим образом
не зависит от перегрева (положение точки А не влияет на работу ПРВ).
50. ПРЕССОСТАТИЧЕСКИЙ
РАСШИРИТЕЛЬНЫЙ ВЕНТИЛЬ
4,6 бар 4°C
Прессостатический РВ
Pатм.
4,6 бар
Рж
4,6 бар
Fr
Fo
R22
Рис. 50.1.

--- PAGE 310 ---
- 310 -
50. ПРЕССОСТАТИЧЕСКИЙ РАСШИРИТЕЛЬНЫЙ ВЕНТИЛЬ
ОХЛАЖДЕНИЕ
Изучим теперь последствия такого способа регулирования работы при изменениях темпе-
ратуры воздуха на входе в испаритель (см. рис. 50.2).
При постоянном давлении жидкого хладагента на входе в ПРВ и неизменной настройке пружи-
ны, давление кипения остается постоянным и равным 4,6 бар (то есть 4°С для R22). Это оз-
начает, что перепад давления на ПРВ поддерживается постоянным, следовательно, расход
жидкости через него будет также постоянный, какой бы ни была температура воздуха на
входе в испаритель (ñì. Ðàçäåë 8.1 “Ïðîèçâîäèòåëüíîñòü ÒÐÂ”).
Представим себе, что задающий термостат настроен таким образом, чтобы поддерживать тем-
пературу в охлаждаемом объеме в диапазоне 20...25°С. Когда воздух, поступающий на вход ис-
парителя, имеет температуру 20°С, давление кипения соответствует 4°С (то есть ∆θполн = 16 К)
и последняя капля жидкости испаряется в точке А, давая вполне нормальный перегрев.
Когда температура воздуха на входе в испаритель поднимается до 25°С, давление кипения
не изменится и останется постоянным, соответствуя тем же 4°С (вырастет ∆θполн. и станет
равным 21К). Однако, перепад давления на ПРВ будет, по-прежнему, тот же, следовательно
расход жидкости через него не изменится. Поскольку испаритель теперь обдувается более
теплым воздухом, чем раньше, жидкость начнет выкипать гораздо быстрее и точка А пере-
местится внутрь испарителя, обусловливая гораздо более значительный перегрев.
Таким образом, в момент, когда температура воздуха повышается, то есть в момент, ког-
да потребности в холоде возрастают, автоматический РВ дает увеличение перегрева, что
не позволяет испарителю повысить свою холодопроизводительность.
Когда компрессор по команде регулятора останавливается, в результате чего давление кипения
начинает повышаться, прессостатический РВ закрывается. Он остается закрытым в течение
всего времени остановки компрессора, что ограничивает рост давления кипения. При новом
запуске компрессора ПРВ остается закрытым и предотвращает впрыск жидкости в испари-
тель до тех пор, пока давление кипения не опустится ниже 4,6 бар, следовательно, прессоста-
тический РВ позволяет ограничить мощность, потребляемую двигателем при запуске.
Следовательно, данный тип РВ обладает основным недостатком, заключающимся в том, что
он не может приспосабливаться к потребностям в холоде, обусловливая увеличение перегре-
ва (и, следовательно, ограничение холодопроизводительности) тогда, когда потребности в хо-
лоде наиболее велики. Поскольку при его использовании температура в охлаждаемом поме-
щении снижается медленнее, чем при использовании термостатического РВ, он может при-
меняться только в небольших установках в условиях, когда потребности в холоде относитель-
но стабильны. С другой стороны, он позволяет использовать менее мощный электродвигатель,
так как во время работы предотвращает рост давления кипения выше величины настройки.
Fr
Fo
4,6 бар
4,6 бар
4,6 бар (4°C)
4,6 бар (4°C)
Холодный воздух
Теплый воздух
Высокий
перегрев
Нормальный
перегрев
4°C
4°C
20°C
25°C
R22
R22
Рис. 50.2.

--- PAGE 311 ---
- 311 -
50. ПРЕССОСТАТИЧЕСКИЙ РАСШИРИТЕЛЬНЫЙ ВЕНТИЛЬ
ОХЛАЖДЕНИЕ
Б) Проблема заправки хладагентом
Представим себе, что холодильщик приглашен для ремонта небольшого комнатного конди-
ционера, так как температура в кондиционируемом помещении выросла (более 27°С), а кли-
ент хочет иметь 20°С.
Он замечает, что в кондиционере установлен прессостатический РВ, поскольку от-
сутствуют капилляр и термобаллон. Давление кипения упало (-10°С) и РВ совершенно
обледенел. Перегрев очень высокий (более 30К), а переохлаждение слабое (около 1К). Ре-
монтник делает вывод о том, что в установке не хватает хладагента и начинает поиск утечки.
Найдя место утечки, он производит ремонт и потом решает дозаправить установку. Табличка
на кондиционере указывает, что он должен содержать 420 граммов R22. Поскольку в передвиж-
ной мастерской нашего ремонтника нет ни мерного заправочного цилиндра, ни весов, он ре-
шает дозаправить установку, медленно заполняя ее хладагентом в паровой фазе.
В начале заправки давление кипения
медленно растет до тех пор, пока не дос-
тигнет 4,6 бар (то есть 4°С), и потом
больше не повышается. Перегрев пока
остается повышенным, так как темпе-
ратура трубки на выходе из испарителя
около 20°С (то есть перегрев равен 16К).
Он осторожно продолжает заправку,
внимательно наблюдая за перегревом
и переохлаждением, и когда он покида-
ет рабочее место, установка функциони-
рует при следующих основных пара-
метрах. Переохлаждение около 5К, ок-
ружающая температура 25°С, низкое
äàâëåíèå 4,6 áàð è ïåðåãðåâ 11 – 4 = 7 Ê.
Пока наш ремонтник находится в
дороге, удовлетворенный качеством
произведенного ремонта, представим
себе, что произошло следующее...
Так как задающий термостат наст-
роен таким образом, чтобы от-
ключать компрессор при темпе-
ратуре в охлаждаемом объеме
20°С, установка продолжает ра-
ботать и температура продолжа-
ет падать.
Но, по мере падения темпера-
туры в охлаждаемом объеме,
ПРВ продолжает подавать в
испаритель одно и то же коли-
чество жидкости.
Следовательно, точка А медлен-
но сдвигается к выходу из испа-
рителя, что обусловливает пос-
тепенное снижение перегрева.
Перегрев неизбежно становит-
ся настолько слабым, что жид-
кость переполняет испаритель вплоть до наступления такого режима, при котором работа
установки начинает сопровождаться постоянными гидроударами, последствия чего вам
хорошо известны (см. рис. 50.4)!
4°C
4,6 бар (4°C)
25°C
11°C
4,6 бар (4°C)
20°C
4°C
ГИДРО-
УДАРЫ
Рис. 50.3.
Рис. 50.4.

--- PAGE 312 ---
- 312 -
50. ПРЕССОСТАТИЧЕСКИЙ РАСШИРИТЕЛЬНЫЙ ВЕНТИЛЬ
ОХЛАЖДЕНИЕ
Что же нужно будет сделать? Чтобы ответить на этот вопрос, мы должны усвоить, что гид-
роудары, обусловленные понижением температуры в охлаждаемом объеме в пределах наст-
ройки задающего термостата, могут появиться только в результате чрезмерной заправки хла-
дагентом. В самом деле, если разработчик указывает на табличке с характеристиками уста-
новки, что заправка R22 составляет 420 граммов, то эта величина с высокой точностью соот-
ветствует результатам испытаний, проведенных на заводе-изготовителе именно для данной
установки. При поведении этих испытаний снижается температура воздуха на входе в испа-
ритель, а затем подбирается величина заправки таким образом, чтобы в номинальном диа-
пазоне условий работы величина переохлаждения была бы не слишком низкой.
Самое лучшее, что можно посоветовать для определения величины заправки таких устано-
вок, это полностью слить находящийся в них хладагент (поскольку речь идет о небольших
установках и хладагента в них немного), слегка отвакуумировать контур, а потом заправить
установку точно таким количеством хладагента, которое предписано разработчиком. Есте-
ственно, такая операция требует использования мерного заправочного сосуда или весов, по-
этому легче всего ее выполнить в стационарной мастерской.
Выполняя свой ремонт, наш холодильщик действительно не мог ждать, пока температура в
охлаждаемом объеме упадет. Однако зная, что с падением температуры в охлаждаемом
объеме (которая была равна 25°С) перегрев начнет уменьшаться, он мог оставить перегрев
на более высоком уровне (например, 15К вместо
7К) и снова приехать на рабочее место несколько
позже (предпочтительно с утра, так как утром про-
хладнее) с тем, чтобы довести заправку до нужной
величины. Если в это время при температуре в ох-
лаждаемом объеме 20°С измерения перегрева по-
казали бы, что он слишком упал, надо было бы
слить часть хладагента. Если же перегрев еще не
достаточно высокий, нужно продолжить заправку.
Другая разновидность проблем может появиться,
когда кондиционер оборудован вентилятором с не-
сколькими скоростями, что встречается довольно
часто. Напомним, что в таких установках большая
скорость вращения вентилятора используется ле-
том при охлаждении, чтобы избежать чересчур хо-
лодной струи воздуха на рабочих местах. Малая ско-
рость используется зимой для подогрева с целью
получения более теплого воздушного потока.
Представим себе, что кондиционер поддерживает
температуру в помещении на уровне 20°С и его
вентилятор работает на большой скорости, обеспе-
чивая высокий расход воздуха через испаритель.
Работа протекает вполне нормально и по окончании
цикла перегрев находится в пределах нормы. Если
в этот момент потребитель переключает вентиля-
тор на малую скорость (например, он находит, что
при большой скорости слишком много шума), рас-
ход воздуха через испаритель падает. Поскольку рас-
ход воздуха, проходящего через испаритель, упал,
то интенсивность кипения жидкости в нем также
снижается, жидкость постепенно все больше запол-
няет испаритель и перегрев опасно уменьшается.
При этом появляются серьезные шансы на воз-
никновение смертельно опасных для компрессора
гидроударов.
Таким образом, переохлаждение совершенно не может служить критери-
ем для определения величины заправки установок с прессостатическими РВ!
БОЛЬШАЯ СКОРОСТЬ
Перегрев нормальный
Малая скорость
ГИДРОУДАРЫ!
20°C
20°C
Рис. 50.5.

--- PAGE 313 ---
- 313 -
50. ПРЕССОСТАТИЧЕСКИЙ РАСШИРИТЕЛЬНЫЙ ВЕНТИЛЬ
ОХЛАЖДЕНИЕ
Заметим, что точно такие же проблемы могут возникнуть и при большой скорости вращения
вентилятора, если воздушный фильтр, расположенный во всасывающем воздуховоде
вентилятора, сильно загрязнен, что обязательно приведет к снижению расхода воздуха.
Чтобы предотвратить появление указанных проблем, необходимо очень аккуратно, в точ-
ности соблюдая предписания разработчика, производить заправку установки хладагентом.
Нужно также позаботиться о тщательной ее настройке, регулярном техническом обслу-
живании и, кроме того, внушить клиенту правила ее безаварийного использования.
50.1. УПРАЖНЕНИЕ
Как вы считаете, можно ли на установке с одним компрессором и двумя разными испарите-
лями (с температурами кипения -10°С в одном и +2°С в другом) использовать прессостати-
ческие РВ для питания каждого из этих испарителей?
Решение
При оснащении обоих испарителей в такой ус-
тановке прессостатическими РВ появится необ-
ходимость поддерживать одновременно разные
давления кипения для разных испарителей: 2,5
бар (-10°С для R22) в первом испарителе и 4,3
бар (+2°С) во втором.
Однако, при общем компрессоре, оба этих ис-
парителя сообщаются между собой через вса-
сывающий коллектор (см. рис. 50.6), значит
давление в первом и во втором испарителях
обязательно будут одинаковыми.
Итогом такого монтажа будет совершенно не-
лепая работа установки (вы можете рассмеять-
ся, представив себе, что произойдет с ней при
запуске).
Завершая настоящий раздел, подчеркиваем,
что прессостатические РВ можно использо-
вать только в небольших установках с од-
ним испарителем при относительно посто-
янной потребности в холоде.
-10°C (2,5 бар)
+2°C (4,3 бар)
Рис. 50.6.

--- PAGE 314 ---
51. КАПИЛЛЯРНОЕ РАСШИРИТЕЛЬНОЕ УСТРОЙСТВО
- 314 -
ОХЛАЖДЕНИЕ
Из всех существующих расширительных устройств, капиллярное является, конечно, наиболее
простым, поскольку оно представляет собой простой отрезок холодильной трубки малого диа-
метра, что делает его стоимость крайне низкой. Более того, оно не содержит никаких меха-
нических узлов и деталей и не располагает никакими системами настройки, что обеспечивает
его высокую надежность и продолжительность работы в течение очень длительного времени.
Несмотря на некоторые условия, требующие строгого соблюдения при его использовании (о
чем мы и будем говорить в настоящем разделе), многочисленные преимущества капиллярно-
го расширительного устройства объясняют его выбор для оснащения им самых различных хо-
лодильных установок малой мощности, особенно когда они производятся крупными сериями:
кондиционеры, домашние холодильники, небольшие тепловые насосы, холодильные шкафы...
A) Работа
Предметом настоящего раздела служит детальный анализ предосторожностей, которые необ-
ходимо соблюдать при любом вмешательстве в холодильный контур, оборудованный капил-
лярным расширительным устройством. Для начала изучим контур, представленный на рис. 51.1.
Принимая во внимание малую мощность
установки, в ней используется, как пра-
вило, поршневой компрессор с герметич-
ным корпусом. Пары, покидающие испа-
ритель, чаще всего всасываются в верх-
ней части компрессора (поз. 1).
Поэтому данная зона холодная, а вер-
хушка кожуха тепловатая. Далее, всасы-
ваемые пары проходят через двигатель
компрессора, который они охлаждают.
Масло находится на дне корпуса (поз. 2),
а поскольку нагнетаемые пары очень го-
рячие, нижняя часть компрессора также
горячая.
Иногда аномалии в работе установки вы можете обнаружить просто ощупывая герме-
тичный кожух (опасайтесь ожога, зона 2 может быть очень горячей!).
Переохлажденная жидкость, которая выходит из конденсатора (поз. 3), дальше идет в
фильтр или фильтр-осушитель (поз. 4). Этот фильтр необходим, чтобы предотвратить са-
мую серьезную неисправность капилляра: его закупорку посторонними частицами (ку-
сочки меди, крупинки припоя или флюса...), которые будут мешать прохождению жидкости,
îáóñëîâëèâàÿ ïîÿâëåíèå íåèñïðàâíîñòè òèïà “ñëèøêîì ñëàáûé ÒÐÂ”. Ïîñëå äðîññåëèðîâà-
ния, жидкость, которая выходит из капилляра (поз. 5), проходит через испаритель и перегре-
тые пары вновь возвращаются в компрессор.
51.1. УПРАЖНЕНИЕ 1
На выходе из конденсатора мы не расположили жидкостной ресивер. Стоит ли, по вашему
мнению, рекомендовать его установку? Почему?
51. КАПИЛЛЯРНОЕ
РАСШИРИТЕЛЬНОЕ УСТРОЙСТВО
Рис. 51.1.

--- PAGE 315 ---
51. КАПИЛЛЯРНОЕ РАСШИРИТЕЛЬНОЕ УСТРОЙСТВО
- 315 -
ОХЛАЖДЕНИЕ
Решение упражнения 1
Вначале нужно как следует усвоить, что
капиллярное расширительное устройст-
во ни что иное, как отрезок очень тонкой
трубки, проходное сечение которой по-
стоянно открыто.
В процессе работы, на входе в капилляр
устанавливается давление конденсации,
а на выходе èç íåãî – äàâëåíèå êèïåíèÿ.
Однако когда компрессор останавлива-
ется, капилляр остается постоянно от-
крытым и жидкости ничто не мешает
продолжить проникновение в капилляр
(а потом в испаритель) до тех пор, пока
давление в испарителе и в конденсаторе
полностью не сравняются. В результате,
при остановке компрессора, конденсатор
опорожняется, а испаритель заполняет-
ся хладагентом (см. рис. 51.2).
Если установить еще и жидкостной ресивер, его содержимое сможет без труда переместиться
â èñïàðèòåëü è ñîâåðøåííî ïåðåïîëíèòü åãî, òåì áîëåå, ÷òî èñïàðèòåëü “õîëîäíûé”. Тогда
при ближайшем запуске компрессора это вызовет губительный для него гидроудар!
Заметим, что испаритель должен быть сконструирован таким образом, чтобы исключать лю-
бую возможность стекания жидкости под действием силы тяжести на вход компрессора при
его остановках (поэтому на схемах испаритель всегда запитан снизу).
Б) Преимущество выравнивания давлений при остановках
Сила тока, потребляемая компрессором, напрямую зависит от ве-
личины давления нагнетания (ñì. ðàçäåë 10. “Âëèÿíèå âåëè÷èíû
давления нагнетания на силу тока, потребляемого электромо-
òîðîì êîìïðåñîðà”).
Мы увидели, что при остановке компрессора давления в испари-
теле и конденсаторе выравниваются (см. рис. 51.3). Однако, когда
компрессор запускается, давление нагнетания поднимается не
мгновенно, а медленно повышается до тех пор, пока не достиг-
нет номинального значения давления конденсации.
Это значит, что в течение всего периода выхода на номинальный
режим, ток, потребляемый электромотором, вначале слабый, а затем
постепенно растет одновременно с ростом давления нагнетания.
Таким образом, запуск компрессора происходит в облегченных
условиях, без чрезмерных напряжений, при значительных ограни-
чениях величины пускового тока. Выравнивание давлений при остановке, обусловленное на-
личием капилляра, позволяет, следовательно, благодаря облегченному режиму запуска, ис-
пользовать небольшие электродвигатели. Вы можете легко себе представить особенную выго-
ду этого в экономическом плане для массового и крупносерийного производства установок,
оборудуемых однофазными электродвигателями (домашние холодильники, кондиционеры...)!
Вот почему жидкостной ресивер никогда не устанавливают в конту-
рах, оборудованных капиллярным расширительным устройством!
Давления
одинаковы
При остановке давления обязательно выравни-
ваются и испаритель наполняется жидкостью.
При остановке давле-
ния выравниваются
F
E
Рис. 51.2.
Рис. 51.3.

--- PAGE 316 ---
51. КАПИЛЛЯРНОЕ РАСШИРИТЕЛЬНОЕ УСТРОЙСТВО
- 316 -
ОХЛАЖДЕНИЕ
В) Проблема заправки хладагентом
Проблема заправки установки несомненно явля-
ется наиболее сложной проблемой для установок,
оснащенных капиллярными расширительными
устройствами. Для лучшего понимания этой
проблемы рассмотрим поведение небольшой
установки, работающей на R22 и заправленной
по всем правилам.
Когда воздух, поступающий на вход испарителя,
достаточно теплый (например, 25°C), кипение
хладагента происходит очень интенсивно. По-
следняя молекула жидкости выкипает довольно
рано (см. точку А на рис. 51.4) и перегрев весьма
значительный (около 15 K). Верхушка герметично-
го кожуха относительно горячая (например, 35°C),
а низ компрессора очень горячий (примерно 60°C).
Представим, что несколько позже температура
воздуха на входе в испаритель упала до 20°C.
Поскольку воздух стал холоднее, чем раньше, ин-
тенсивность кипения снизилась, однако капилляр
продолжает подавать в испаритель почти
то же самое количество R22, поэтому точка
выкипания последней молекулы жидкости начи-
нает сдвигаться к выходу из испарителя (точка В
на рис. 51.4). Вот почему по мере снижения
температуры воздуха на входе в испаритель пе-
регрев падает и к концу цикла достигает, к
примеру, 7 K. Верхушка кожуха становится слег-
ка тепловатой (скажем, 30°C), но низ компрес-
сора по-прежнему остается очень горячим.
Теперь представим, что после общения с клиентом, ре-
монтник хочет дозаправить этот кондиционер. Посколь-
ку у него нет ни заправочного мерного цилиндра, ни
весов, он решает произвести дозаправку, медленно до-
бавляя хладагент в контур в паровой фазе.
При температуре воздуха на входе в испаритель 25°C,
он добавляет хладагент до тех пор, пока не достигнет
нормального перегрева (например, 7 К). Температура
герметичного кожуха становится нормальной, конди-
ционер работает и хорошо охлаждает воздух. Со спо-
койной душой наш ремонтник покидает рабочее место
(см. рис. 51.5)
Но, по мере снижения температуры в охлаждаемом
помещении, температура воздуха на входе в испари-
тель и перегрев продолжают падать. Если задаю-
щий термостат настроен на отключение компрес-
сора при достижении 20°C, то есть основание для
того, чтобы в компрессор стала попадать жидкость
(см. рис. 51.6)
Заметим, что чем больше падает перегрев, тем больше
снижается, по отношению к нормальной, температу-
ра герметичного кожуха (как вверху, так и внизу).
25°C
20°C
Большой
перегрев
Перегрев
нормальный
“ÃÎÐß×Î”
“ÒÅÏËÎ”
“Î×ÅÍÜ
ÃÎÐß×Î”
“Î×ÅÍÜ
ÃÎÐß×Î”
25°C
Нормальный
перегрев
“ÒÅÏËÎ”
“Î×ÅÍÜ
ÃÎÐß×Î”
20°C
ГИДРОУДАРЫ!
“ÕÎËÎÄÍÎ”
“ÒÅÏËÎ”
Рис. 51.4.
Рис. 51.5.
Рис. 51.6.

--- PAGE 317 ---
51. КАПИЛЛЯРНОЕ РАСШИРИТЕЛЬНОЕ УСТРОЙСТВО
- 317 -
ОХЛАЖДЕНИЕ
Для лучшего понимания другой проблемы рассмотрим схему на рис. 51.7.
Схема иллюстрирует впрыск во-
ды в открытый воздух (следова-
тельно, при давлении окружаю-
щей среды, равном атмосферно-
му) при помощи капилляра.
Если вода поступает на вход в
капилляр при избыточном давле-
нии 3 бара (перепад давления на
капилляре ∆P1 равен 3 бар), в ат-
мосферу впрыскивается некото-
рое ее количество М1.
При понижении давления подачи
воды на входе в капилляр до 1 бар
(изб.), перепад давления на нем
∆P2 ссотавит только 1 бар. Не-
трудно понять, что количество
поступающей в атмосферу воды
М2 при этом также станет гораз-
до меньше.
Итак, если перепад давления ∆P на концах капилляра падает, расход воды через него так
же снижается.
Очевидно, то же самое происходит, если
вместо воды использовать хладагент, на-
пример, R22 (см. рис. 51.8).
Иначе говоря, расход жидкости через ка-
пилляр будет тем больше, чем выше пере-
пад между давлением конденсации и дав-
лением кипения.
То есть, чем больше повышается давление
конденсации, тем больше возрастает рас-
ход хладагента, поступающего через ка-
пилляр.
Это явление не проходит бесследно для рабо-
ты установки. Чтобы лучше понять это, изу-
чим схему на рис. 51.9.
Представим, что при температуре в охлажда-
емом объеме 20°C давление конденсации со-
ставляет 14,3 бар (+40°C), а давление кипе-
ния равно 4,1 бар (+1°C).
Это значит, что перепад на капилляре ∆P со-
ставляет 10,2 бар. При этом темпертура пе-
регретого пара на входе в компрессор равна
8°C, òî åñòü ïåðåãðåâ ðàâåí 8 – 1 = 7 Ê.
Итак, мы ознакомились с первой опасностью приблизительной заправ-
ки: перегрев зависит от температуры воздуха на входе в испаритель.
3 бар
вода
вода
1 бар
∆P1 = 3 бар
∆P2 = 1 бар
Pатм.
Pатм.
M1
M2
∆P
НД
ВД
Если давление конденсации повышается,
расход жидкости, поступающей в испаритель
через капилляр,
также растет.
20°C
8°C
4,1 бар (+1°C)
14,3 бар
(+40°C)
∆P = 10,2 бар
∆P1 > ∆P2
следовательно
M1 > M2
Рис. 51.7.
Рис. 51.8.
Рис. 51.9.

--- PAGE 318 ---
51. КАПИЛЛЯРНОЕ РАСШИРИТЕЛЬНОЕ УСТРОЙСТВО
- 318 -
ОХЛАЖДЕНИЕ
Представим теперь, что по какой-либо причи-
не (забился конденсатор, возросла температу-
ра воздуха на входе в него...) давление кон-
денсации повысилось, например, до 18,5 бар
(см. рис. 51.10). Поскольку давление конден-
сации повысилось, компрессор стал всасы-
вать меньше газа (ñì. ðàçäåë 9. “Âëèÿíèå äàâ-
ления на массовый расход и холодопроизво-
äèòåëüíîñòü”), и давление кипения так же
повысилось (например, до 4,6 бар).
Следовательно, перепад давления на капил-
ляре растет с 10,2 бар до 13,9 бар, что приво-
дит к заметному повышению количества
жидкости, поступающей в испаритель. По-
следняя молекула жидкости приближается к
компрессору и перегрев, измеренный на вса-
сывающем патрубке, снижается (в нашем
ïðèìåðå îí íå áîëåå 6 – 4 = 2 Ê).
Когда капиллярным расширительным устройством оборудуются кондиционеры, есть еще
одна проблема, которая может помешать их нормальной работе. Речь идет о скорости возду-
ха, проходящего через испаритель, поскольку, как правило, кондиционеры снабжены много-
скоростными вентиляторами. Вновь напомним, что в кондиционерах большая скорость ис-
пользуется летом во время охлаждения помещений,
чтобы предотвратить слишком низкую температуру
воздушной струи на рабочих местах. Малая ско-
рость включается зимой при подогреве, чтобы обес-
печить обдув рабочих мест теплой струей воздуха.
Представим себе, что кондиционер настроен таким
образом, чтобы поддерживать температуру в охлаж-
даемом помещении на уровне 20°C. Вентилятор
испарителя работает с большой скоростью, через ис-
паритель проходит значительный расход воздуха, ра-
бота протекает вполне нормально и перегрев в конце
цикла совершенно нормальный (см. рис. 51.11).
В этот момент, если клиент переводит вентилятор
на пониженную скорость (зачастую из-за того, что
на большой скорости вентилятор издает повышен-
ный шум), расход воздуха через испаритель пада-
ет. Поскольку расход воздуха через испаритель па-
дает, жидкость кипит менее интенсивно и начина-
ет продвигаться вперед к компрессору, в результа-
те чего перегрев опасно уменьшается.
В этом случае сильно возрастает возможность по-
явления губительных для компрессора гидроударов.
В самом деле, большинство причин появления не-
èñïðàâíîñòè òèïà “ñëèøêîì ñëàáûé èñïàðèòåëü”
могут обусловить возникновение гидроударов,
опасных для установок данного типа вне зависи-
мости от того, кондиционеры это или торговое обо-
рудование, поскольку в них отсутствует ТРВ, спо-
собный контролировать количество жидкого хла-
дагента, поступающего в испаритель (см. раздел
20.5. “Ñëèøêîì ñëàáûé èñïàðèòåëü. Ïðàêòè÷åñ-
êèå àñïåêòû óñòðàíåíèÿ íåèñïðàâíîñòè”).
Таким образом, мы смогли увидеть вторую опасность приблизитель-
ной заправки: перегрев во всасывающей магистрали зависит от вели-
чины давления конденсации.
20°C
4,6 бар
(+4°C)
18,5 бар
(+50°C)
6°C
∆P = 13,9 бар
20°C
Нормальный
перегрев
“ÒÅÏËÎ”
“ÕÎËÎÄÍÎ”
“ÒÅÏËÎ”
“Î×ÅÍÜ
ÃÎÐß×Î”
20°C
ГИДРО-
УДАРЫ!
Малая
скорость
Большая
скорость
Рис. 51.10.
Рис. 51.11.

--- PAGE 319 ---
51. КАПИЛЛЯРНОЕ РАСШИРИТЕЛЬНОЕ УСТРОЙСТВО
- 319 -
ОХЛАЖДЕНИЕ
Г) Как правильно определить количество заправляемого хладагента?
Наилучшим способом заправки установки, оборудованной капиллярным расширительным
устройством, является, несомненно, возможность скрупулезного соблюдения массы жидкос-
ти, рекомендуемой изготовителем. Следовательно, необходимо слить из установки весь хла-
дагент, который может там находиться, потом произвести ее вакуумирование, а затем, при
помощи мерного заправочного цилиндра или достаточно точных весов, залить в установку
точно такое количество хладагента, которое соответствует указанному на табличке, при-
крепленной к установке.
При ремонте установки прямо по месту ее нахождения ремонтник часто сталкивается с проб-
лемой отсутствия у него мерного цилиндра или весов. Кроме того, иногда табличка с указа-
нием массы заправляемого хладагента либо отсутствует, либо плохо прочитывается. Если аг-
регат невозможно доставить в мастерскую и ремонтник решает устранить неисправность на
месте, он обязательно должен начать с поиска утечек и устранения их причины...
При заправке он должен очень осторожно начать подачу хладагента в установку (если мож-
но, то в паровой фазе, за исключением смесевых хладагентов с температурным глайдом),
постоянно измеряя при этом изменение перегрева на всасывающей магистрали компрессора
(в торговом холодильном оборудовании зачастую можно будет также визуально контроли-
ровать начало появления инея на испарителе по мере снижения температуры воздуха).
В соответствии с условиями функционирования в момент заправки хладагентом, ремонтник
должен помнить, что перегрев может опасно понижаться, если:
Падает температура в охлаждаемом объеме (обычно в момент ремонта она доста-
точно высока).
Повышается давление конденсации (повышение давления конденсации всегда
можно спровоцировать, например, полностью закрыв конденсатор картоном, чтобы
убедиться, что перегрев остается приемлемым).
Снижается интенсивность теплообмена на испарителе (в кондиционерах, напри-
мер, по причине загрязнения воздушного фильтра, а в торговом холодильном обору-
äîâàíèè – èç-çà ïîêðûòèÿ èñïàðèòåëÿ ñíåæíîé “øóáîé”).
Заметим, что слишком большая заправка может вызвать работу с пониженным перегревом
на всасывающей магистрали. Следовательно, избыток хладагента в контуре может оказаться
причиной губительных гидроударов, которые создают опасность разрушения компрессора.
С другой стороны, недостаточная заправка может привести к работе с очень высоким пере-
гревом во всасывающей магистрали. Тогда герметичный кожух будет плохо охлаждаться и
двигатель компрессора станет сильно перегреваться. В таком случае останется только наде-
яться на нормальную работу встроенных средств защиты, иначе двигатель с большой веро-
ятностью преждевременно выйдет из строя.
Напомним, наконец, что установки, оборудованные капиллярными расширительными уст-
ройствами, имеют пониженную заправку из-за того, что во время остановок компрессора
давление в контуре выравнивается и возникает опасность переполнения испарителя, куда
хладагент перетекает из конденсатора при остановках.
Только на основе эксперимента ремонтник сможет точно установить момент, когда за-
правка будет достаточной. В случае сомнений, ремонтнику лучше всего через некоторое
время еще раз прибыть на место работы установки, чтобы, при необходимости, довести
величину заправки до требуемой.
Поэтому в установках с капиллярными расширительными устройст-
вами переохлаждение не может рассматриваться как определяющий
показатель для оценки правильности величины заправки хладагентом.

--- PAGE 320 ---
51. КАПИЛЛЯРНОЕ РАСШИРИТЕЛЬНОЕ УСТРОЙСТВО
- 320 -
ОХЛАЖДЕНИЕ
Д) Проблема замены капилляра
К несчастью, иногда капилляр полностью или частично закупоривается. Главным образом,
это происходит после перегорания двигателя компрессора или после ремонта контура, когда
он был произведен с отступлениями от
правил. Если капилляр закупорен, в ис-
паритель попадает очень мало жидкости
(см. рис. 51.12). Следовательно, холодо-
производительность падает, перегрев
очень сильно возрастает и герметичный
кожух нагревается до очень высокой
температуры.
Внимание! Точно такие же признаки
появляются при нехватке хладагента в
контуре. Однако, при нехватке хлада-
гента его недостает также и в конденса-
торе, поэтому переохлаждение будет
плохим. В то же время, при закупорен-
ном капилляре, недостаток хладагента
в испарителе обязательно сопровожда-
ется его избытком в конденсаторе, по-
этому при закупоренном капилляре пе-
реохлаждение вполне нормальное.
Есть еще один признак, позволяющий очень точно наверняка установить закупорку капил-
ляра. Действительно, при остановке компрессора давление в контуре должно быстро вырав-
ниваться. Если капилляр закупорен, выравнивание давлений в контуре при остановках
компрессора больше не происходит (при частичной закупорке выравнивание происходит
тем медленнее, чем сильнее забит капиляр).
Если у вас нет устройства для чистки капилляров (например, ручного масляного насоса, ко-
торый позволяет создавать довольно высокое давление масла и, таким образом, прочистить
капилляр), всегда можно попытаться прочистить капилляр, например, его продувкой сжатым
азотом высокого давления в направлении, обратном
потоку жидкости. Можно также попробовать укоро-
тить капилляр на несколько сантиметров со стороны
входа в него, надеясь, что пробка находится именно
там и будет таким образом исключена (см. рис. 51.13).
К сожалению, это зачастую не дает успеха и тогда ка-
пилляр, также как и расположенный выше по потоку
фильтр, заменяют (если бы фильтр соответствовал
своему назначению, капилляр не закупорился бы).
Если у вас есть новый капилляр, поставленный изго-
товителем неисправного агрегата и в точности соответствующий засоренному капилляру,
операция по замене производится достаточно просто. Однако, если вы хотите сами изгото-
вить капилляр для замены, это может стать источником многочисленных неприятностей.
В самом деле, для данной модели агрегата точное определение размеров капилляра являет-
ся длительной и дорогостоящей операцией, в значительной степени связанной с проведени-
ем большого числа испытаний (поэтому использование капилляра оправдано только в мас-
совом и крупносерийном производстве). Более того, если каждая модель данной серии агре-
гатов имеет различную холодопроизводительность, то параметры используемого в каждой
из моделей капилляра будут тоже различными (по длине, а иногда и по диаметру)!
Внимание! Не смешивайте закупорку капилляра с нехваткой хладагента.
Где находится пробка?
Давление
конденсации
упало
Давление
кипения
упало
Очень горячо
Высокий перегрев
Низкая холодопроизводительность
Хорошее переохлаждение
Обжигающе горячо
Рис. 51.12.
Рис. 51.13.

--- PAGE 321 ---
51. КАПИЛЛЯРНОЕ РАСШИРИТЕЛЬНОЕ УСТРОЙСТВО
- 321 -
ОХЛАЖДЕНИЕ
Неопытный ремонтник будет ду-
мать, что достаточно измерить дли-
ну и диаметр засорившегося капил-
ляра, чтобы изготовить другой, точ-
но такой же.
Если длину капилляра измерить до-
статочно легко, то определение диа-
метра, как правило, более сложная
задача.
Действительно, существует, по мень-
шей мере, десяток типоразмеров
внутренних диаметров, заключен-
ных между 0,66 и 2,29 мм, а также
десяток наружных диаметров, рас-
положенных между 1,83 и 4,76 мм
(см. рис. 51.14)!
Все, кто когда-либо уже пробовал точно измерить
диаметр капилляра, легко поймут, что ремонтник,
располагая, как минимум, даже калибровочным
инструментом, сможет измерить, зачастую при-
близительно, только наружный диаметр.
Но, для одного и того же наружного диаметра, су-
ществует возможность выполнения капилляра с
разными внутренними диаметрами (см. рис. 51.15).
В самом деле, достаточно перелистать каталоги
различных поставщиков холодильного оборудо-
вания и комплектующих, чтобы убедиться, что
для наружного диаметра капилляра 2,4 мм выпус-
каются капилляры с внутренними диаметрами
0,6; 0,8 и 1,2 мм. Точно так же, при наружном
диаметре 3 мм существуют капилляры с внутрен-
ними диаметрами 1,0; 1,5 и 1,8 мм.
Теперь, чтобы изучить последствия ус-
тановки неподходящего капилляра, рас-
смотрим в качестве примера небольшой
кондиционер (см. рис. 51.16), который
работает вполне нормально.
Воздух на входе в испаритель имеет тем-
пературу 20°C, манометр НД показыва-
ет 5 бар (то есть 6°C для R22), перегрев
на всасывающей магистрали  5 К и тем-
пература герметичного корпуса вполне
нормальная.
Поэтому. измерение длины и наружного диаметра никоим образом не
может позволить изготовить для замены капилляр, который будет
работать точно так же, как первоначально установленный.
0,026”
0,66 мм
0,072”
1,83 мм
0,09”
2,29 мм
Как минимум
10 промежуточ-
ных значений
ВНУТРЕННИХ
диаметров
Как минимум
10 промежуточ-
ных значений
НАРУЖНЫХ
диаметров
0,6 мм
1 мм
1,8 мм
1,5 мм
0,8 мм
1,2 мм
2,4 мм
3 мм
20°C
11°C
5 бар (+6°C)
“ÒÅÏËÎ”
“Î×ÅÍÜ
ÃÎÐß×Î”
Нормальная работа
Рис. 51.14.
3/16”
4,76 мм
Рис. 51.15.
Рис. 51.16.

--- PAGE 322 ---
51. КАПИЛЛЯРНОЕ РАСШИРИТЕЛЬНОЕ УСТРОЙСТВО
- 322 -
ОХЛАЖДЕНИЕ
Если установить слишком длинный
капилляр (или той же длины, что и за-
сорившийся, но с меньшим внутрен-
ним диаметром), в испаритель начина-
ет поступать гораздо меньше жидкос-
ти, чем ранее.
Поэтому перегрев на всасывающей ма-
гистрали повышается, давление кипе-
ния сильно падает, а герметичный
кожух чрезмерно перегревается (см.
рис. 51.17).
И напротив, если установить слишком
короткий капилляр (или той же длины,
что и засорившийся, но с большим
внутренним диаметром), в испаритель
начинает поступать гораздо больше
жидкости, чем при нормальной рабо-
те (см. рис. 51.18).
В результате, перегрев на всасываю-
щей магистрали понижается до опас-
ной величины (что чревато возникно-
вением гидроударов), давление кипе-
ния повышается и температура герме-
тичного кожуха становится гораздо
ниже нормальной.
Таким образом, мы убедились, что
вряд ли имеет смысл самому изго-
тавливать капилляр для замены за-
сорившегося. Гораздо лучше заказать
изготовителю точно такой же
капилляр, который используется им
при производстве данной модели
холодильного агрегата.
51.2. УПРАЖНЕНИЕ 2
Попробуйте найти практический
способ, позволяющий в точности
скопировать имеющийся у вас
эталонный капилляр.
Дополнительно к набору обыч-
ных инструментов холодильщика
в вашем распоряжении имеется
баллон со сжатым азотом марки
R (предназначенным для исполь-
зования в холодильной технике,
то есть полностью обезвожен-
ным)*, два манометра высокой
точности и большой выбор капил-
ляров с различными внутренни-
ми диаметрами (см. рис. 51.19).
20°C
15°C
20°C
10°C
3,2 бар (-5°C)
“ГОРЯЧО”
“ОБЖИГАЮЩЕ
ГОРЯЧО”
Капилляр слишком длинный
ГИДРОУДАРЫ!
5,8 бар (+10°C)
“ÕÎËÎÄÍÎ”
“ÒÅÏËÎ”
Капилляр слишком короткий
Мотки капилляров с различными
внутренними диаметрами
Эталонный
капилляр
2 манометра высокой точности
АЗОТ
Баллон со сжатым азотом марки R,
оснащенный ручным редуктором
Рис. 51.17.
Рис. 51.18.
Рис. 51.19.
* Àçîòó ìàðêè R ñîîòâåòñòâóåò îòå÷åñòâåííûé ñóõîé àçîò ìàðêè “ÎÑ×” ïî ÃÎÑÒ 9293 (ISO 2435) ñ òî÷êîé ðîñû íå
выше -40°С (прим. ред.).

--- PAGE 323 ---
51. КАПИЛЛЯРНОЕ РАСШИРИТЕЛЬНОЕ УСТРОЙСТВО
- 323 -
ОХЛАЖДЕНИЕ
Решение упражнения 2
Вначале среди имеющихся в вашем распоря-
жении внутренних диаметров нужно выбрать
такой, который в точности соответствует диа-
метру эталонного капилляра (для этого следует
использовать капиллярный калибр). Затем из-
готовить из него опорный (базовый) капилляр
той же длины, что и эталонный капилляр, пос-
ле чего собрать монтажную схему, представлен-
ную на рис. 51.20 и настроить азотный редук-
тор таким образом, чтобы обеспечить дав-
ление 10 бар на первом манометре.
Если два капилляра абсолютно одинако-
вы, перепад давления на них ∆P будет обя-
зательно одним и тем же, потому что рас-
ход азота через них одинаковый. В этом
случае, поскольку эталонный капилляр
сообщен с атмосферой (избыточное дав-
ление 0 бар), промежуточный манометр
должен показывать 5 бар (см. рис. 51.21).
Если промежуточный манометр показыва-
ет давление выше 5 бар, это значит, что со-
противление опорного капилляра ниже, чем
эталонного, то есть либо он короче, либо
имеет больший диаметр (см. рис. 51.22).
И наоборот, если промежуточный мано-
метр показывает давление меньше 5 бар,
это значит, что сопротивление опорного
капилляра выше, чем эталонного, следо-
вательно он либо длиннее, либо имеет
меньший диаметр (см. рис. 51.23).
Продолжим рассмотрение
последнего примера...
Если теперь убрать эталонный капилляр и
заменить его капилляром, который должен
быть копией эталонного, причем длину ка-
пилляра-копии взять преднамеренно боль-
шей, чем длина эталонного капилляра, то
промежуточный манометр должен показы-
вать давление выше 4,5 бар, имевшихся в предыдущем случае (если это не так, значит капил-
ляр-копия имеет слишком большой диаметр), например, 4,8 бар (см. рис. 51.24). После этого
следует постепенно укорачивать капилляр-копию до тех пор, пока показания промежуточ-
ного манометра вновь не станут равными 4,5 бар (как в предыдущем примере), причем давле-
ние подачи азота должно поддерживаться с помощью редуктора все время на уровне 10 бар.
Как только промежуточный манометр вновь покажет 4,5 бар, это обязательно будет
означать, что перепад давления ∆P на капилляре-копии стал точно таким же как на
капилляре-эталоне. Таким образом можно скопировать любой капилляр-эталон.
ПРИМЕЧАНИЕ: избегайте применения кусачек (бокорезов) для укорачивания капилляра,
так как они сплющивают конец капилляра в местах откусывания. Лучше просто сделать
надрез трубки в желаемом месте тонким ножовочным полотном, а затем вручную отло-
мить отрезаемый кусок.
10 бар
Опорный
капилляр
Эталонный
капилляр
10 бар
10 бар
10 бар
4,8 бар
5 бар
5,5 бар
опор-
ный
опор-
ный
опор-
ный
эталонный
“êîïèÿ”
эталонный
∆P 4,5 бар
∆P 5,2 бар
∆P 4,8 бар
∆P 5 бар
∆P 5,5 бар
∆P 5 бар
10 бар
4,5 бар
опор-
ный
эталонный
∆P 5,5 бар
∆P 4,5 бар
Рис. 51.20.
Рис. 51.21.
Рис. 51.22.
Рис. 51.23.
Рис. 51.24.

--- PAGE 324 ---
- 324 -
ОХЛАЖДЕНИЕ
52. ЧЕТЫРЕХХОДОВОЙ СОЛЕНОИДНЫЙ КЛАПАН ОБРАЩЕНИЯ ЦИКЛА
Во время нефтяного кризиса 1973-го года резко возрос спрос на установку большого числа
тепловых насосов. Большинство тепловых насосов оборудованы четырехходовым соленоид-
ным вентилем обращения цикла, используемым либо для перевода насоса на летний режим
(охлаждение), либо для охлаждения наружной батареи в зимнем режиме (подогрев).
Предметом настоящего раздела является изучение работы четырехходового соленоидного
клапана обращения цикла (V4V), устанавливаемого на большинстве классических тепловых
íàñîñîâ òèïà “âîçäóõ-âîçäóõ”, à òàêæå ñèñòåì îòòàéêè ñ ïîìîùüþ îáðàùåíèÿ öèêëà (см.
рис. 60.14), с целью эффективного управления направлениями движения потоков.
A) Работа V4V
Изучим схему (см. рис. 52.1) одного из таких клапанов,
состоящего из большого четырехходового главного
клапана и малого трехходового управляющего клапа-
на, смонтированного на корпусе главного клапана. В
данный момент нас интересует главный четыреххо-
довой клапан.
Вначале отметим, что из четырех штуцеров главного
клапана три находятся рядом друг с другом (причем
всасывающая магистраль компрессора всегда соеди-
няется со средним из этих трех штуцеров), а четвертый
штуцер находится с другой стороны клапана (к нему
подсоединяется нагнетающая магистраль компрессора).
Заметим также, что в некоторых моделях V4V шту-
цер всасывания может быть смещен относительно
центра клапана.
Внутри главного клапана сообщение между различ-
ными каналами обеспечивается с помощью подвиж-
ного золотника (поз. 3), скользящего вместе с двумя
поршнями (поз. 4). В каждом поршне просверлено
небольшое отверстие (поз. 5) и, кроме того, каждый
поршень снабжен иглой (поз. 6).
Наконец, в корпус главного клапана врезаны 3 капил-
ляра (поз. 7) в местах, показанных на рис. 52.1, кото-
рые соединены с управляющим электроклапаном.
Каждый представленный нами элемент при работе
V4V играет свою роль. То есть, если хотя бы один из
этих элементов выйдет из строя, он может оказаться
причиной очень трудно обнаруживаемой неисправ-
ности, если не изучить в совершенстве принцип работы клапана.
Рассмотрим теперь, как работает главный клапан...
52. ЧЕТЫРЕХХОДОВОЙ СОЛЕНОИДНЫЙ
КЛАПАН ОБРАЩЕНИЯ ЦИКЛА
Однако нагнетающая (поз. 1) и всасы-
вающая (поз. 2) магистрали компрес-
сора ВСЕГДА подключаются так, как
указано на схеме рис. 52.1.
ВСЕГДА
нагнетание
ВСЕГДА
всасывание
Рис. 52.1.

--- PAGE 325 ---
- 325 -
ОХЛАЖДЕНИЕ
52. ЧЕТЫРЕХХОДОВОЙ СОЛЕНОИДНЫЙ КЛАПАН ОБРАЩЕНИЯ ЦИКЛА
Если V4V не смонтирован на установке, при подаче напряжения на электроклапан вы будете
ожидать отчетливого щелчка, но золотник не сдвинется. Действительно, чтобы золотник
внутри главного клапана сдвинулся, абсолютно необходимо обеспечить в нем разность
давлений. Почему так, мы сейчас увидим.
Нагнетающая Рнаг и всасывающая Рвсас
магистрали компресора всегда подключе-
ны к главному клапану так, как показано
на схеме (рис. 52.2). В данный момент
мы смоделируем работу трехходового уп-
равляющего электроклапана с помощью
двух ручных вентилей: одного закрытого
(поз. 5), а другого открытого (поз. 6). В
центре главного клапана Рнаг развивает
усилия, действующие на оба поршня оди-
наково: одно толкает золотник влево
(поз. 1), другое вправо (поз. 2), в резуль-
тате чего оба этих усилия взаимно уравно-
вешиваются. Напомним, что в обоих пор-
шнях просверлены маленькие отверстия.
Следовательно Рнаг может проходить че-
рез отверстие в левом поршне, и в полос-
ти (поз. 3) позади левого поршня также
установится Рнаг, которое толкает золот-
ник вправо. Конечно, одновременно Рнаг
проникает и через отверстие в правом
поршне в полость позади него (поз. 4). Од-
нако, поскольку вентиль 6 открыт, а диа-
метр капилляра, соединяющего полость
(поз. 4) со всасывающей магистралью
гораздо больше диаметра отверстия в поршне, молекулы газа, прошедшие через отвер-
стие, мгновенно будут всосаны во всасывающую магистраль. Поэтому давление в полости
позади правого поршня (поз. 4) будет равно давлению Рвсас во всасывающей магистрали.
Таким образом, более мощная сила, обу-
словленная действием Рнаг, будет направ-
лена слева направо и заставит золотник
переместиться вправо, сообщая негне-
тающую магистраль с левым штуцером
(поз. 7), а всасывающую магистраль с
правым штуцером (поз. 8).
Если теперь Рнаг направить в полость по-
зади правого поршня (закрыть вентиль 6),
а Рвсас в полость позади левого поршня
(открыть вентиль 5), то преобладающее
усилие будет направлено справа налево и
золотник переместится влево (см. рис.
52.3).
При этом он сообщает нагнетающую ма-
гистраль с правым штуцером (поз. 8), а
всасывающую магистраль с левым шту-
цером (поз. 7), то есть в точности на-
оборот по сравнению с предыдущим ва-
риантом.
Напомним, что перемещение золотника происходит под действием раз-
ности между значениями Рнаг и Рвсас.
Нагнетающая магистраль
Всасывающая магистраль
Всасывающая магистраль
ЗАКРЫТО
Рнаг
Рвсас
ОТКРЫТО
Большое усилие
малое усилие
Золотник идет вправо
ОТКРЫТО
ЗАКРЫТО
Малое усилие
Большое усилие
Золотник идет влево
Нагнетающая
магистраль
Рвсас
Рнаг
Рис. 52.2.
Рис. 52.3.

--- PAGE 326 ---
- 326 -
ОХЛАЖДЕНИЕ
52. ЧЕТЫРЕХХОДОВОЙ СОЛЕНОИДНЫЙ КЛАПАН ОБРАЩЕНИЯ ЦИКЛА
Конечно, использование двух ручных вентилей для обра-
тимости рабочего цикла предусматривать нельзя. Поэтому
сейчас мы приступим к изучению трехходового управляю-
щего электроклапана, наиболее подходящего для автома-
тизации процесса обращения цикла.
Мы видели, что перемещение золотника возможно только
в том случае, если существует разность между значениями
Рнаг и Рвсас. Управляющий трехходовой электроклапан
предназначен только для того, чтобы стравить давление
либо из одной, либо из другой полости подачи поршней
главного клапана. Поэтому управляющий электроклапан
будет иметь очень небольшие размеры и остается неиз-
менным для любых диаметров главного клапана.
Центральный вход этого клапана является общим выходом
и соединяется с полостью всасывания (см. рис. 52.4).
Если напряжение на обмотку не подано, правый вход закрыт,
а левый сообщен с полостью всасывания. И напротив, ког-
да на обмотку подается напряжение, правый вход сообщен
с полостью всасывания, а левый закрыт.
Изучим теперь простейший холодильный контур, оборудованный
четырехходовым клапаном V4V (см. рис. 52.5).
Обмотка электромагнита управляющего
электроклапана не запитана и его левый вход
сообщает полость главного клапана, позади
левого поршня золотника, с магистралью
всасывания (напомним, что диаметр отверс-
тия в поршне гораздо меньше диаметра ка-
пилляра, соединяющего магистраль всасы-
вания с главным клапаном). Поэтому, в по-
лости главного клапана, слева от левого
поршня золотника, устанавливается Рвсас.
Поскольку справа от золотника при этом ус-
танавливается Рнаг, под действием разности
давлений золотник резко перемещается
внутри главного клапана влево.
Достигнув левого упора, игла поршня (поз. А)
перекрывает отверстие в капилляре, связы-
вающем левую полость с полостью Рвсас,
препятствуя тем самым прохождению газа,
так как в этом теперь нет необходимости. В
самом деле, наличие постоянной утечки
между полостями Рнаг и Рвсас может оказы-
вать только вредное влияние на работу ком-
прессора (ñì. ðàçäåë 22.5. “Ñëèøêîì ñëàáûé
компрессор. Практические аспекты устра-
íåíèÿ íåèñïðàâíîñòè”). Заметим, что давление в левой полости главного клапана при этом
вновь достигает значения Рнаг, но, поскольку в правой полости также установилось Рнаг,
золотник больше не сможет изменить своего положения.
Теперь запомним как следует расположение конденсатора и испарителя, а также направ-
ление движения потока в капиллярном расширительном устройстве.
Перед тем, как продолжить чтение, попробуйте представить, что будет происходить,
если на обмотку электромагнитного клапана подать напряжение.
НАПРЯЖЕНИЕ СНЯТО
НАПРЯЖЕНИЕ ПОДАНО
Рвсас
Рвсас
Рвсас
Канал закрыт
Канал
закрыт
Общий выход всегда
открыт и соединен с
полостью всасывания
Электроклапан обесточен
Рвсас
Рнаг
Испаритель    Капилляр  Конденсатор
Рис. 52.4.
Рис. 52.5.

--- PAGE 327 ---
- 327 -
ОХЛАЖДЕНИЕ
52. ЧЕТЫРЕХХОДОВОЙ СОЛЕНОИДНЫЙ КЛАПАН ОБРАЩЕНИЯ ЦИКЛА
При подаче электропитания на обмотку электро-
клапана, правая полость главного клапана сооб-
щается с магистралью всасывания и золотник
резко перемещается вправо. Дойдя до упора, иг-
ла поршня прерывает отток газа в магистраль
всасывания, перекрывая отверстие капилляра,
соединяющего правую полость главного клапа-
на с полостью всасывания.
В результате перемещения золотника нагнетаю-
щая магистраль теперь направлена к бывшему
испарителю, который стал конденсатором. Точно
так же, бывший конденсатор стал испарителем,
и всасывающая магистраль теперь подсоедине-
на к нему. Заметим, что хладагент в этом случае
движется через капилляр в обратном направле-
нии (см. рис. 52.6).
Чтобы избежать ошибок в названиях теплооб-
менников, которые по очереди становятся то ис-
парителем, то конденсатором, лучше всего на-
зывать их наружной батареей (теплообменник,
расположенный вне помещения) и внутренней
батареей (теплообменник, расположенный внут-
ри помещения).
Б) Опасность гидроудара
При нормальной работе конденсатор за-
полнен жидкостью. Однако мы увидели,
что в момент обращения цикла конденса-
тор практически мгновенно становится
испарителем. То есть, в этот момент появ-
ляется опасность попадания в компрессор
большого количества жидкости, даже
если ТРВ полностью закрыт.
Во избежание такой опасности необходи-
мо, как правило, на всасывающей магист-
рали компрессора устанавливать отдели-
тель жидкости (см. рис. 52.7).
Отделитель жидкости сконструирован та-
ким образом, чтобы в случае возникнове-
ния наплыва жидкости на выходе из глав-
ного клапана, главным образом, при обра-
щении цикла, не допустить ее попадания
в компрессор. Жидкость остается на дне
отделителя, в то время как отбор давления
во всасывающую магистраль производит-
ся в его верхней точке, что полностью ис-
ключает опасность попадания жидкости в
компрессор.
Вместе с тем, мы видели, что масло (а сле-
довательно, и жидкость) должно постоян-
но возвращаться в компрессор по линии всасывания. Чтобы дать маслу такую возможность,
в нижней части всасывающего патрубка предусматривается калиброванное отверстие
(иногда капилляр)...
НАПРЯЖЕНИЕ
ПОДАНО
Конденсатор   Капилляр   Испаритель
Жидкость
Отделитель
жидкости
Капилляр
возврата
масла
Отверстие
возврата
масла
ВД
Рнаг
Рвсас
НД
Рис. 52.6.
Рис. 52.7.

--- PAGE 328 ---
- 328 -
ОХЛАЖДЕНИЕ
52. ЧЕТЫРЕХХОДОВОЙ СОЛЕНОИДНЫЙ КЛАПАН ОБРАЩЕНИЯ ЦИКЛА
Когда жидкость (масло или хладагент) задерживается на дне отделителя жидкости, она, че-
рез калиброванное отверстие всасывается, медленно и постепенно возвращаясь в компрес-
сор в таких количествах, которые оказываются недостаточными, чтобы привести к нежела-
тельным последствиям.
В) Возможные неисправности
Одна из самых сложных неисправностей клапана
V4V связана с ситуацией, когда золотник заклини-
вает в промежуточном положении (см. рис. 52.8).
В этот момент все четыре канала сообщаются
между собой, что приводит к более или менее пол-
ному, в зависимости от положения золотника при
заклинивании, перепуску газа из магистрали на-
гнетания в полость всасывания, что сопровожда-
ется появлением всех признаков неисправности
òèïà “ñëèøêîì ñëàáûé êîìïðåññîð”: ñíèæåíèþ õî-
лодопроизводительности, падению давления кон-
денсации, росту давления кипения (см. раздел 22.
“Ñëèøêîì ñëàáûé êîìïðåññîð”).
Такое заклинивание может произойти случайно и обусловлено оно самой конструкцией глав-
ного клапана. В самом деле, поскольку золотник имеет возможность свободного перемеще-
ния внутри клапана, он может сдвинуться и вместо того, чтобы находиться у одного из
упоров, остаться в промежуточном положении в результате вибраций или механических
ударов (например, после транспортировки).
Если клапан V4V еще не установ-
лен и, следовательно, есть возмож-
ность подержать его в руках, мон-
тажник ОБЯЗАТЕЛЬНО должен
проверить положение золотника,
заглянув вовнутрь клапана через 3
нижних отверстия (см. рис. 52.9).
Таким образом, он сможет очень
просто обеспечить нормальное по-
ложение золотника, поскольку пос-
ле того, как клапан будет припаян,
смотреть вовнутрь станет слиш-
ком поздно!
Если золотник расположен неправильно (рис. 52.9, справа), его
можно будет привести в желаемое состояние, постукивая од-
ним концом клапана по деревянному бруску или куску резины
(см. рис. 52.10).
Никогда не стучите клапаном о металлическую деталь, так как
при этом вы рискуете повредить оконечность клапана или сов-
сем ее разрушить.
С помощью этого очень простого приема вы сможете, напри-
мер, установить золотник клапана V4V в положение охлажде-
ния (нагнетающая магистраль сообщается с наружным тепло-
обменником) при замене неисправного V4V на новый в ревер-
сивном кондиционере (если это происходит в разгаре лета).
Золотник устанавливается
в промежуточном положении
= магистрали
всасывания и
нагнетания
сообщены
между собой
ДА
ДА
НЕТ
Деревянный брус
или резина
Удары
заставляют
золотник
опускаться
Рис. 52.8.
Рис. 52.9.
Рис. 52.10.

--- PAGE 329 ---
- 329 -
ОХЛАЖДЕНИЕ
52. ЧЕТЫРЕХХОДОВОЙ СОЛЕНОИДНЫЙ КЛАПАН ОБРАЩЕНИЯ ЦИКЛА
Причиной заклинивания золотника в промежуточном положении могут быть также много-
численные дефекты конструкции главного клапана или вспомогательного электроклапана.
Например, если корпус главного клапана
был поврежден при ударах и получил де-
формацию в цилиндрической части, такая
деформация будет препятствовать свобод-
ному перемещению золотника.
Один или несколько капилляров, соединяю-
щих полости главного клапана с низкона-
порной частью контура, могут засориться
или погнуться, что приведет к уменьше-
нию их проходного сечения и не позволит
обеспечить достаточно быстрый сброс
давления в полостях позади поршней зо-
лотника, нарушая тем самым его нормаль-
ную работу (напомним еще раз, что диаметр
этих капилляров должен быть существен-
но больше диаметра отверстий, просвер-
ленных в каждом из поршней).
Следы чрезмерного пережога на корпусе
клапана и плохой внешний вид паяных
соединений являются объективным пока-
зателем квалификации монтажника, произ-
водившего пайку с помощью газовой горелки. Действительно, во время пайки следует обя-
зательно защищать корпус главного клапана от нагревания, обертывая его мокрой тряпкой
или смоченной асбестовой бумагой, так как поршни и золотник снабжены уплотняющими
нейлоновыми (фторопластовыми) кольцами, которые одновременно улучшают скольжение
золотника внутри клапана. При пайке, если температура нейлона превысит 100°C, он
утрачивает свои способности герметизации и антифрикционные характеристики, прокладка
получает непоправимые повреждения, что сильно повышает вероятность заклинивания
золотника при первой же попытке переключения клапана.
Напомним, что быстрое перемещение золотника при обращении цикла происходит под дейст-
вием разности между Рнаг и Рвсас. Следовательно, перемещение золотника становится невоз-
можным, если эта разность ∆P слишком мала (обычно ее минимально допустимое значение
составляет около 1 бар). Таким образом, если управляющий электроклапан задействуется
тогда, когда перепад ∆P недостаточен (например, при запуске компрессора), золотник не
сможет беспрепятственно перемещаться и появляется опасность его заклинивания в проме-
жуточном положении.
Заедание золотника может также происходить из-за нарушений в работе управляющего
электроклапана, например, при недостаточном напряжении питания или неправильном
монтаже механизма электромагнита. Заметим, что вмятины на сердечнике электромагнита
(вследствие ударов) или его деформация (при разборке или в результате падения) не позво-
ляют обеспечить нормальное скольжение втулки сердечника, что также может привести к
заеданию клапана.
Не лишне напомнить, что состояние холодильного контура должно быть абсолютно безупреч-
ным. В самом деле, если в обычном холодильном контуре крайне нежелательно присутствие
÷àñòè÷åê ìåäè, ñëåäîâ ïðèïîÿ èëè ôëþñà, òî äëÿ êîíòóðà ñ ÷åòûðåõõîäîâûì êëàïàíîì – тем
более. Они могут заклинить его или закупорить отверстия в поршнях и капиллярные каналы
клапана V4V. Поэтому, прежде чем приступить к демонтажу или сборке такого контура,
постарайтесь продумать максимум предосторожностей, которые вы должны соблюсти.
Наконец, подчеркнем, что клапан V4V настоятельно рекомендуется монтировать в горизон-
тальном положении, чтобы избежать даже незначительного опускания золотника под дей-
ствием собственного веса, так как это может вызывать постоянные утечки через иглу верх-
него поршня, когда золотник будет находиться в верхнем положении. Возможные причины
заклинивания золотника представлены на рис. 52.11.
Теперь встает вопрос. Что делать, если золотник заклинило?
Вмятина на сердечнике
Расплющен
капилляр
Сердечник погнут
Неправильно установлен
электромагнит или напря-
жение питания не соот-
ветствует номиналу
Следы
чрезмерного
пережога
Слабый перепад ∆P
между Рнаг и Рвсас
Рис. 52.11.

--- PAGE 330 ---
- 330 -
ОХЛАЖДЕНИЕ
52. ЧЕТЫРЕХХОДОВОЙ СОЛЕНОИДНЫЙ КЛАПАН ОБРАЩЕНИЯ ЦИКЛА
Перед тем, как требовать от клапана V4V нормальной работы, ремонтник должен вначале
обеспечить условия этой работы со стороны контура. Например, недостаток хладагента в
контуре, обуславливая падение как Рнаг, так и Рвсас, может повлечь за собой слабый перепад
∆P, недостаточный для свободного и полного переброса золотника.
Если внешний вид V4V (отсутствие вмятин, следов ударов и перегрева) представляется
удовлетворительным и есть уверенность в отсутствии неисправностей электрооборудования
(очень часто такие неисправности приписывают клапану V4V, тогда как речь идет только о
дефектах электрики), ремонтник должен задаться следующим вопросом:
Когда ремонтник уверенно определил требуемое нор-
мальное положение золотника (справа или слева),
он может попытаться поставить его на место, слегка,
но резко, постукивая по корпусу главного клапана с
той стороны, где должен находиться золотник, ки-
янкой или деревянным молотком (если нет киянки,
никогда не применяйте обычный молоток или ку-
валдочку, предварительно не приложив к клапану
деревянную проставку, иначе вы рискуете серьезно
повредить корпус клапана, см. рис. 52.12).
В примере на рис. 52.12 удар киянки справа застав-
ляет золотник переместиться вправо (к сожалению,
разработчики, как правило, не оставляют вокруг глав-
ного клапана пространства для нанесения удара!).
Очень часто при ремонте удается найти причину аномалии в работе V4V путем его ощупывания.
Действительно, нагнетающий патрубок компрессора должен
быть очень горячим (опасайтесь ожогов, так как в некоторых
случаях его температура может достигать 100°C). Всасываю-
щий же патрубок, как правило, холодный. Следовательно, если
золотник сдвинут вправо, штуцер 1 (см. рис. 52.13) должен
иметь температуру, близкую к температуре нагнетающего
патрубка, или, если золотник сдвинут влево, близкую к тем-
пературе всасывающего патрубка.
Мы видели, что небольшое количество газов из линии нагне-
тания (следовательно, очень горячих) проходит в течение ко-
роткого отрезка времени, когда происходит переброс золот-
ника, по двум капиллярам, один из которых соединяет полость
главного клапана с той стороны, где находится золотник, с
одним из входов электроклапана, а другой соединяет выход
управляющего электроклапана со всасывающей магистралью
компрессора. Дальше прохождение газов прекращается, по-
скольку игла поршня, дошедшего до упора, перекрывает от-
верстие капилляра и предотвращает попадпние в него газов.
Поэтому нормальная температура капилляров (которые мож-
но потрогать кончиками пальцев), также как и температура корпуса управляющего электро-
клапана, должны быть почти одинаковыми с температурой корпуса главного клапана.
Если ощупывание дает другие результаты, не остается ничего другого, как попытаться ра-
зобраться в них.
К какому теплообменнику (внутреннему или наружному) должна под-
ходить нагнетающая магистраль компрессора и в каком положении
(справа или слева) должен находиться золотник при данном режиме ра-
боты установки (нагрев или охлаждение) и данной ее конструкции (на-
грев или охлаждение при обесточенном управляющем электроклапане)?
Горячий
Холодный
Удар заставляет
золотник сменить
положение.
Капилляры должны
иметь ту же температуру,
что и корпус клапана.
Рис. 52.12.
Рис. 52.13.

--- PAGE 331 ---
- 331 -
ОХЛАЖДЕНИЕ
52. ЧЕТЫРЕХХОДОВОЙ СОЛЕНОИДНЫЙ КЛАПАН ОБРАЩЕНИЯ ЦИКЛА
Допустим, при очередном техническом обслу-
живании ремонтник обнаруживает неболь-
шой рост давления всасывания и небольшое
падение давления нагнетания. Поскольку ле-
вый нижний штуцер горячий, он делает вывод
о том, что золотник находится справа. Ощу-
пывая капилляры, он замечает, что правый
капилляр, а также капилляр, соединяющий
выход электроклапана со всасывающей ма-
гистралью, имеют повышенную температуру.
На основании этого он может сделать вывод
о том, что между полостями нагнетания и
всасывания существует постоянная утечка и,
следовательно, игла правого поршня не обес-
печивает герметичности (см. рис. 52.14).
Он решает повысить давление нагнетания (например, закрывая картоном часть конденсато-
ра), чтобы увеличить разность давлений и тем самым попробовав прижать золотник к
правому упору. Затем он производит переброску золотника влево, чтобы убедиться в
нормальной работе клапана V4V, после чего возвращает золотник в начальное положение
(повышая давление нагнетания, если разность давлений недостаточна, и проверяя
реакцию V4V на работу управляющего электроклапана).
Таким образом, на основании указанных экспериментов он может сделать соответствующие
выводы (в том случае, если расход утечки продолжает оставться значительным, нужно будет
предусматривать замену главного клапана).
В примере на рис. 52.15 давление нагнета-
ния очень низкое, а давление всасывания
аномально высокое. Поскольку все четыре
штуцера клапана V4V довольно горячие, ре-
монтник делает вывод о том, что золотник
заклинило в промежуточном положении.
Ощупывание капилляров показывает ремонт-
нику, что все 3 капилляра горячие, следова-
тельно причина неисправности кроется в уп-
равляющем клапане, в котором одновременно
оказались открытыми оба проходных сечения.
В этом случае следует полностью проверить
все узлы управляющего клапана (механичес-
кий монтаж электромагнита, электрические
цепи, напряжение питания, потребляемый
ток, состояние сердечника электромагнита)
и многократно попробовать, включая и выключая клапан, возвратить его в рабочее
состояние, удалив возможные посторонние частицы из-под одного или обоих его седел (если
дефект не устраняется, нужно будет заменить управляющий клапан).
Что касается катушки электромагнита управляющего клапана (и вообще, катушек любых
электромагнитных клапанов), некоторые начинающие ремонтники хотели бы получить ре-
комендации по поводу того, как определить, работает катушка или нет. В самом деле, для того,
чтобы катушка возбуждала магнитное поле, недостаточно подать на нее напряжение, так как
внутри катушки может иметь место обрыв провода.
Некоторые монтажники устанавливают жало отвертки на крепежный винт катушки, чтобы
оценить силу магнитного поля (однако это не всегда удается), другие снимают катушку и
следят за сердечником электромагнита, прислушиваясь к характерному стуку, сопровождаю-
щему его перемещение, третьи, сняв катушку, вводят в отверстие для сердечника отвертку,
чтобы убедиться в том, что она втягивается под действием силы магнитного поля.
Воспользуемся случаем, чтобы сделать небольшое уточнение...
Горячо
Горячо
Горячо
Горячо
Горячо
Холодно
Постоянная
утечка
Негерметичность
иглы поршня
Управляющий клапан
завис в промежуточном
положении
Рис. 52.14.
Рис. 52.15.

--- PAGE 332 ---
- 332 -
ОХЛАЖДЕНИЕ
52. ЧЕТЫРЕХХОДОВОЙ СОЛЕНОИДНЫЙ КЛАПАН ОБРАЩЕНИЯ ЦИКЛА
В качестве примера рассмотрим классическую катушку электромагнитного клапана с номи-
нальным напряжением питания 220 В.
Как правило, разработчиком допускается длительное повышение напряжения по отношению к
номиналу не более, чем на 10% (то есть около 240 вольт), без риска чрезмерного перегрева
обмотки и гарантируется нормальная работа катушки при длительном падении напряжения не
более, чем на 15% (то есть 190 вольт). Эти допустимые пределы отклонения напряжения
питания электромагнита легко объяснимы. Если напряжение питания слишком высокое, обмот-
ка сильно нагревается и может сгореть. И напротив, при низком напряжении, магнитное поле
оказывается слишком слабым и не позволит обеспечить втягивание сердечника вместе со
штоком клапана внутрь катушки (ñì. ðàçäåë 55. “Ðàçëè÷íûå ïðîáëåìû ýëåêòðîîáîðóäîâàíèÿ”).
Если предусмотренное для нашей катушки напряжение питания
составляет 220 В, а номинальная мощность равна 10 Вт, можно
предположить, что она будет потреблять ток I = P / U, то есть I =
10 / 220 = 0,045 Ар (или 45 мА).
На самом деле, катушка будет потреблять ток около 0,08 A(80 мA),
так как для переменного тока P = U x I x cosϕ, а для катушек элект-
ромагнитов cosϕ, как правило, близок к 0,5.
Если из катушки, находящейся под напряжением, извлечь сер-
дечник, то потребляемый ток возрастет до 0,233 A (то есть,
почти в 3 раза больше, чем номинальное значение). Посколь-
ку выделяющееся при прохождении тока тепло пропорциональ-
но квадрату силы тока, значит катушка будет нагреваться в 9 раз
больше, чем в номинальных условиях, что сильно увеличивает
опасность ее сгорания.
Если в катушку, находящуюся под напряжением, вставить метал-
лическую отвертку, магнитное поле втянет ее вовнутрь и потреб-
ляемый ток слегка упадет (в рассматриваемом примере до 0,16 A,
то есть в два раза больше номинального значения, см. рис. 52.16).
Хорошим способом определения целостности обмотки и проверки наличия напряжения пи-
тания является использование токоизмерительных клещей (трансформаторных клещей), ко-
торые раскрывают и придвигают к катушке для обнаружения магнитного поля, создаваемого
ею при нормальной работе (см. рис. 52.17).
Трансформаторные клещи, реагируя по своему назначе-
нию на изменение магнитного потока возле катушки, по-
зволяют, в случае ее неисправности, зарегистрировать
достаточно высокую величину силы тока на амперметре
(которая, впрочем, абсолютно ничего не означает), что
быстро дает уверенность в исправности электрических
цепей электромагнита.
Заметим, что использование открытых трансформатор-
ных токоизмерительных клещей допустимо для любых
обмоток, питающихся переменным током (электромагниты, трансформаторы, двигатели...),
в момент, когда проверяемая обмотка не находится в непосредственной близости от другого
источника магнитного излучения.
Запомните, что никогда не следует демонтировать катушку электро-
магнита, находящуюся под напряжением, так как она может  очень
быстро сгореть.
Напряжение подано
Сильная опасность
перегорания катушки
I = 0,08 A
I = 0,233 A
I = 0,16 A
Трансформаторные клещи открыты
Если катушка возбуждена,
стрелка амперметра отклоняется
Рис. 52.16.
Рис. 52.17.

--- PAGE 333 ---
- 333 -
ОХЛАЖДЕНИЕ
52. ЧЕТЫРЕХХОДОВОЙ СОЛЕНОИДНЫЙ КЛАПАН ОБРАЩЕНИЯ ЦИКЛА
52.1. Примеры использования
Упражнение №1
Ремонтник должен произвести замену
клапана V4V в разгар зимы на установке,
представленной на рис. 52.18.
После слива хладагента из установки и
снятия неисправного V4V ремонтник за-
дается следующим вопросом:
Имея в виду, что наружная и внутренняя
температуры низкие, тепловой насос дол-
жен работать в режиме обогрева конди-
ционируемого помещения.
Перед тем, как устанавливать новый
V4V, в каком положении должен нахо-
диться золотник: справа, слева или его
положение не имеет значения?
В качестве подсказки приводим схему,
выгравированную на корпусе электро-
клапана.
Упражнение №2
Монтажник устанавливает отделитель жидкости на вса-
сывающей магистрали компрессора.
По ошибке, он установил его задом наперед.
Каковы могут быть последствия такой ошибки монта-
жа (см. рис. 52. 19)?
Наружный
теплообменник
Внутренний
теплообменник
Рис. 52.18.
Рис. 52.19.

--- PAGE 334 ---
- 334 -
ОХЛАЖДЕНИЕ
52. ЧЕТЫРЕХХОДОВОЙ СОЛЕНОИДНЫЙ КЛАПАН ОБРАЩЕНИЯ ЦИКЛА
Упражнение №3
В разгар зимы вас пригласили для ремонта ус-
тановки, представленной на схеме (рис. 52.20).
Прибыв на место, вы обнаруживаете, что внеш-
ний теплообменник покрыт большой снежной
“øóáîé”. Áûñòðî ïîùóïàâ 4 øòóöåðà V4V, âû
определяете, что тепловой насос работает в ре-
жиме обогрева.
Манипулируя напряжением питания управляю-
щего электроклапана, вы слышите в нем отчет-
ливый щелчок (электроклапан, следовательно,
представляется вполне работоспособным), но
золотник V4V не перебрасывается в положение
размораживания, хотя располагаемый перепад
∆P вполне нормальный.
Производя ощупывание капилляров V4V, вы
констатируете, что правый и центральный ка-
пилляры аномально горячие.
Что же могло произойти?
Упражнение №4
Просматривая техническую документацию одного из
основных производителей V4V, вы находите следую-
щие характеристики.
Для нормального обращения цикла перепад давления
должен находиться в следующих пределах:
- ∆Pmin = 1 бар.
- ∆Pmax = 25 бар.
Мы уже знаем, что для свободной переброски золотника
из одного положения в другое необходима минимально
допустимая разность (перепад ∆P между Рнаг и Рвсас)
давлений с одной и другой стороны золотника.
Разговор об этом был у нас неоднократно.
Но почему разность давлений между значениями Рнаг и Рвсас не должна превышать максималь-
ного значения в 25 бар? Какая опасность возникнет, если это произойдет (см. рис. 52.21)?
Ответы на все 4 упражнеия вы найдете ниже. Однако, не спешите продолжать чтение.
Попытайтесь прежде сами найти их решения. Отыскивая решения (и часто ошибаясь),
вы тем самым гораздо более успешно освоите материал данного руководства.
При подаче напряжения на
управляющий электроклапан
золотник не перебрасывается
Горячо
Горячо
Горячо
Холодно
Холодно
Тепло
Наружный
теплообменник
Внутренний
теплообменник
∆P МАКС?
?
?
Горячо
Рис. 52.20.
Рис. 52.21.

--- PAGE 335 ---
- 335 -
ОХЛАЖДЕНИЕ
52. ЧЕТЫРЕХХОДОВОЙ СОЛЕНОИДНЫЙ КЛАПАН ОБРАЩЕНИЯ ЦИКЛА
Решение упражнения №1
По окончании ремонта тепловой насос должен будет работать в режиме обогрева. Это зна-
чит, что внутренний теплообменник будет использоваться как конденсатор (см. рис. 52.22).
Изучение трубопроводов показывает нам,
что при этом золотник V4V должен быть
слева.
Следовательно, перед установкой нового
клапана монтажник должен убедиться, что
золотник на самом деле находится слева.
Он может это сделать, посмотрев внутрь
главного клапана через три нижних соеди-
нительных штуцера.
В случае необходимости, следует пере-
двинуть золотник влево, либо постукивая
левым торцом главного клапана о дере-
вянную поверхность, либо слегка ударяя
киянкой по левому торцу.
Только после этого можно будет устанавливать клапан V4V в контур (обращая
внимание на предотвращение чрезмерного перегрева корпуса главного клапана при пайке).
Теперь рассмотрим обозначения на схеме,
которая иногда наносится на поверхность
электроклапана (см. рис. 52.23).
К сожалению, такие схемы не всегда име-
ются, хотя их наличие очень полезно для
ремонта и обслуживания V4V.
Итак, золотник ремонтником перемещен
влево, при этом лучше, чтобы в момент
запуска напряжение на электроклапане
отсутствовало. Такая предосторожность
позволит избежать попытки обращения
цикла в момент запуска компрессора,
когда перепад ∆P между Рнаг и Рвсас еще
очень небольшой.
Нужно иметь в виду, что любая попытка обращения цикла при низком перепаде ∆P чревата
опасностью заклинивания золотника в промежуточном положении. В нашем примере, чтобы
исключить такую опасность, достаточно отсоединить обмотку электроклапана от сети при
запуске теплового насоса. Это сделает полностью невозможным попытку обращения цикла
при слабом перепаде ∆P (например, из-за неверного электрического монтажа)
Таким образом, перечисленные предосторожности должны позволить ремонтнику
избежать возможных неполадок в работе агрегата V4V при его замене.
Наружный
теплообменник
(Испаритель)
Внутренний
теплообменник
(Конденсатор)
РЕЖИМ
ОБОГРЕВА
Обмотка
под напряжением,
золотник справа.
Напряжение снято,
золотник слева.
D : Discharge (нагнетание)
S : Suction (всасывание)
Рис. 52.22.
Рис. 52.23.

--- PAGE 336 ---
- 336 -
ОХЛАЖДЕНИЕ
52. ЧЕТЫРЕХХОДОВОЙ СОЛЕНОИДНЫЙ КЛАПАН ОБРАЩЕНИЯ ЦИКЛА
Решение упражнения №2
Если отделитель жидкости по ошибке установлен в
контуре задом наперед, он становится превосходным
накопителем жидкости, имеющим большую емкость
(см. рис. 52.24).
Из-за этого масло, которое постоянно поступает в этот
накопитель по всасывающей магистрали, будет скап-
ливаться на дне ресивера не имея никакой возможнос-
ти возвратиться в компрессор, поскольку его уровень
не совпадает с перфорацией всасывающего патрубка.
Следовательно, очень быстро картер компрессора оста-
нется без масла, что приведет к механическому заеда-
нию с последующим непоправимым разрушением
компрессора.
Решение упражнения №3
В этом упражнении перепад ∆P нормальный и уп-
равляющий электроклапан представляется вполне
исправным. Однако золотник V4V не реагирует на
управляющее воздействие и кажется безнадежно
застрявшим в левом положении вместо того, что-
бы переброситься вправо. Следовательно, можно
предположить, что либо в правой полости давле-
ние не спало или спало недостаточно, либо в левой
оно не растет или растет недостаточно.
Поскольку правый капилляр, а также центральный
капилляр горячие, это доказывает правильное по-
ложение штока управляющего клапана и наличие
перетекания газа из линии нагнетания. Возможно,
однако, что количество газа из линии нагнетания,
проходящего через правый поршень больше, чем
количество газа, отводимое из правой полости че-
рез капилляр. В этом случае, давление в правой по-
лости не снижается или снижается недостаточно и
не позволяет золотнику переброситься вправо. Это может иметь место из-за того, что либо
через уплотнение правого поршня газ из линии нагнетания сильно подтекает в правую поло-
сть (см. поз. 1 на рис. 52.25), либо частично закупорен правый капилляр (поз. 2).
Возможно также, что закупорено отверстие в левом поршне (поз. 3), из-за чего давление в
левой полости оказывается недостаточным для переброски золотника вправо.
Примечание. Такие же признаки (управляющий электроклапан работает нормально, пере-
пад ∆P в норме, однако золотник не перебрасывается) могут сопровождать и полную заку-
порку капилляра. Однако в этом случае ни один из трех капилляров не будет горячим, по-
скольку при этом будет полностью прекращена циркуляция газов.
Отделитель жидкости
установлен задом наперед
Напряжение на управляющий
клапан подано, но золотник не
перебрасывается
Горячо
Горячо
Горячо
Тепло
Рис. 52.24.
Рис. 52.25.

--- PAGE 337 ---
- 337 -
ОХЛАЖДЕНИЕ
52. ЧЕТЫРЕХХОДОВОЙ СОЛЕНОИДНЫЙ КЛАПАН ОБРАЩЕНИЯ ЦИКЛА
Решение упражнения №4
Мы уже затрагивали проблему максимальной разности давлений (ñì. ðàçäåë 46. “Òåðìî-
ñòàòè÷åñêèå ðàñøèðèòåëüíûå âåíòèëè. Äîïîëíèòåëüíûå ñâåäåíèÿ”). Воспользуемся те-
перь изучением клапана V4V, чтобы пополнить наши знания о трехходовом электроклапане
еще одним аспектом.
Рассмотрим давления, устанавливающиеся в
полостях управляющего электроклапана (ЭК)
в момент, когда его обмотка обесточена и зо-
лотник находится слева (см. рис. 52.26). В
центральной полости электроклапана, соеди-
ненной с общим выходом, устанавливается
Рвсас, которое с одинаковой силой действует
на левую и правую иглы клапана (поз. 1). То
есть эти две силы, будучи одинаковыми, вза-
имно компенсируются. В левой полости ЭК
сила Рвсас толкает левую иглу клапана вправо
(поз. 2), а в правой полости сила Рнаг толкает
правую иглу влево (поз. 3), прижимая ее вмес-
те с пружиной (поз. 4) к правому седлу.
Когда на обмотку электромагнита ЭК пода-
ется напряжение, чтобы переместить шток
клапана вправо, электромагнитная сила долж-
на быть больше суммы сил Рнаг и пружины
(поз. 3 и 4 соответственно) за вычетом силы
Рвсас (поз. 2). То есть сила, действующая на
сердечник электромагнита, должна быть не
меньше величины Fпружины + Fнаг – Fвсас или
Fпружины + F∆P (поскольку Fнаг – Fвсас = F∆P).
Таким образом, чем выше ∆P, тем больше должна быть сила электромагнитного притяжения.
Максимальная сила притяжения магнита фиксируется конструкцией его катушки и если ∆P
превышает 25 бар, электроклапан перестанет работать. Поэтому, слишком высокое значение
разности давлений может воспрепятствовать переброске золотника.
Точно такие же проблемы возникнут, если
разность давлений станет слишком большой,
когда обмотка ЭК уже находится под напря-
жением (см. рис. 52.27).
Тогда Рвсас, действующее в средней полости
ЭК, также как и в предыдущем случае, вза-
имно компенсируется (поз. 5). С другой сто-
роны, Рнаг, установившееся в левой полости
ЭК (поз. 6), толкает шток клапана вправо, в
то время как Рвсас в правой полости клапана
(поз. 7) и пружина (поз. 8) толкают его влево.
Когда напряжение питания обмотки ЭК бу-
дет отключено, шток сможет переместиться
влево только в том случае, если сила пружи-
ны будет больше, чем сила, обусловленная
разностью Рнаг – Ðвсас, то есть перепадом ∆P.
Таким образом, слишком большое значение
перепада ∆P может помешать переброске што-
ка влево (и, следовательно, обращению цикла),
даже если питание обмотки ЭК отключено.
Рвсас
Рвсас
Рнаг
Рвсас
Рвсас
Рвсас
Рвсас
Рнаг
Пружина
Пружина
НАПРЯЖЕ-
НИЕ ПОДАНО
Рвсас
Рнаг
Рис. 52.26.
Рис. 52.27.

--- PAGE 338 ---
ЭЛЕКТРООБОРУДОВАНИЕ
53. ОДНОФАЗНЫЕ ЭЛЕКТРОДВИГАТЕЛИ
- 338 -
Однофазными электродвигателями оборудовано большое количество маломощных холодиль-
ных агрегатов, используемых в быту (домашние холодильники, морозильники, бытовые кон-
диционеры, небольшие тепловые насосы...).
Несмотря на очень широкое распространение, однофазные двигатели с вспомогательной об-
моткой зачастую недооцениваются по сравнению с трехфазными двигателями.
Целью настоящего раздела является изучение правил подключения однофазных электродвига-
телей, их ремонта и обслуживания, а также рассмотрение узлов и элементов, необходимых для
их работы (конденсаторы, пусковые реле). Конечно, мы не будем изучать, как и почему враща-
ются такие двигатели, но все особенности их использования в качестве двигателей для ком-
прессоров холодильного оборудования мы постараемся изложить.
А) Однофазные двигатели с вспомогательной обмоткой
Такие двигатели, установленные в большинстве небольших компрессоров, питаются напря-
жением 220 В. Они состоят из двух обмоток (см. рис. 53.1).
Основная обмотка Р, называемая
часто рабочей обмоткой, или по-ан-
глийски Run (R), имеет провод толс-
того сечения, который в течение все-
го периода работы двигателя остает-
ся под напряжением и пропускает
номинальную силу тока двигателя.
Вспомогательная обмотка А, называ-
емая также пусковой обмоткой, или
по-английски S (Start), имеет провод
более тонкого сечения, следователь-
но, большее сопротивление, что по-
зволяет легко отличить ее от основ-
ной обмотки.
Вспомогательная или пусковая обмотка, согласно названию, служит для обеспечения запус-
ка двигателя.
Действительно, если попытаться запустить двигатель, подав напряжение только на основ-
ную обмотку (и не запитать вспомогательную), мотор будет гудеть, но вращаться не начнет.
Если в этот момент вручную крутануть вал, мотор запустится и будет вращаться в том же
направлении, в котором его закрутили вручную. Конечно, такой способ запуска совсем не
годится для практики, особенно если мотор спрятан в герметичный кожух.
Пусковая обмотка как раз и служит для того, чтобы запустить двигатель и обеспечить вели-
чину пускового момента выше, чем момент сопротивления на валу двигателя.
Далее мы увидим, что последовательно с пусковой обмоткой в цепь вводится, как правило,
конденсатор, обеспечивающий необходимый сдвиг по фазе (около 90°) между током в основ-
ной и пусковой обмотках. Эта искусственная расфазировка как раз и позволяет запустить
двигатель.
53.ОДНОФАЗНЫЕ ЭЛЕКТРОДВИГАТЕЛИ
Вспомогатель-
ная обмотка
тонкий провод
высокое
сопротив-
ление
Основная
обмотка
толстый
провод
низкое
сопротив-
ление
C
A (S)
P (R)
Рис. 53.1.

--- PAGE 339 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 339 -
53. ОДНОФАЗНЫЕ ЭЛЕКТРОДВИГАТЕЛИ
53. ОДНОФАЗНЫЕ ЭЛЕКТРОДВИГАТЕЛИ
Рассмотрим клеммную коробку однофазного двигателя герметичного компрессора, пред-
ставленную на рис. 53.2. На ней легко можно заметить тепловое реле защиты, которое защи-
щает компрессор от возможности случайного перегрева. Три клеммы двигателя обозначены
цифрами 1, 2 и 3.
При отключенных от сети клеммах замерим сопро-
тивление между ними. Допустим, мы получили следую-
щие значения:
R1,2 →11 Ω;
R1,3 →
3 Ω;
R3,2 →14 Ω.
Примечание. При измерении следует использовать шкалу с небольшим номиналом (напри-
мер, 200 Ω), так как максимальные значения сопротивлений обмоток не превышают несколь-
ких десятков Ом.
На основании замеров можно представить себе схему, при-
веденную на рис. 53.3.
Наибольшее сопротивление между точками 3 и 2, следова-
тельно клемма 1 является общей С.
Самое низкое сопротивление между клеммами 1 и 3, следо-
вательно между ними находится основная обмотка Р.
Таким образом, клеммы 1 и 2 соединены со вспомогательной
обмоткой (А).
Внимание! Все замеры должны быть выполнены с большой аккуратностью и точностью,
особенно, если модель двигателя вам незнакома или схема соединения обмоток отсутствует.
Не стесняйтесь повторить измерения несколько раз и набросать схему мотора, снабдив ее
максимумом пометок, это позволит вам избежать многих ошибок!
ПРИМЕЧАНИЕ
Если двигатель трехфазный, омметр покажет одинаковые значения сопротивлений между
всеми тремя клеммами (см. рис. 53.4). Таким образом, представляется, что трудно ошибить-
ся, прозванивая этот тип двигателя (по
трехфазным двигателям см. раздел 62).
В любом случае, возьмите в привычку чи-
тать справочные данные на корпусе дви-
гателя, а также подумайте о том, как
заглянуть вовнутрь клеммной коробки,
сняв ее крышку, поскольку там часто
приводится схема соединения обмоток
двигателя.
Случайное перепутывание основной и вспомогательной обмоток, как
правило, заканчивается тем, что вскоре после подачи напряжения мо-
тор сгорает!
C (1)
11 Ω
3 Ω
14 Ω
A (2)
P (3)
3 сопротивления
одинаковы
ТРЕХФАЗНЫЙ
МОТОР
Тепловое реле
защиты
Рис. 53.4.
Рис. 53.3.
Рис. 53.2.

--- PAGE 340 ---
ЭЛЕКТРООБОРУДОВАНИЕ
53. ОДНОФАЗНЫЕ ЭЛЕКТРОДВИГАТЕЛИ
- 340 -
Проверка двигателя. Одним из наиболее сложных для начинающего ремонтника вопросов
является принятие решения о том, что по результатам проверки двигатель следует считать сго-
ревшим. Напомним основные дефекты электрического характера, наиболее часто встречаю-
щиеся в двигателях (неважно, однофазных или трехфазных). Большинство этих дефектов
имеют причиной сильный перегрев двигателя, обусловленный чрезмерной величиной потреб-
ляемого тока. Повышение силы тока может быть следствием электрических (продолжительное
падение напряжения, перенапряжение, плохая настройка предохранительных устройств, пло-
хой электрический контакт, неисправный контактор) или механических (заклинивание из-за
нехватки масла) неполадок, а также аномалий в холодильном контуре (слишком большое
давление конденсации, присутствие кислот в контуре...).
Одна из обмоток может быть оборвана (см. рис. 53.5).
В этом случае омметр при измерении ее сопротивления бу-
дет показывать очень большую величину вместо нормаль-
ного сопротивления. Удостоверьтесь, что ваш омметр ис-
правен и что его зажимы имеют хороший контакт с клем-
мами обмотки. Не стесняйтесь проверить омметр с по-
мощью хорошего эталона.
Напомним, что обмотка обычного мотора имеет максималь-
ное сопротивление в несколько десятков Ом для небольших
двигателей и несколько десятых долей Ома для огромных
двигателей. Если обмотка оборвана, нужно будет либо заме-
нить двигатель (или полностью агрегат), либо перемотать
его (в том случае, когда такая возможность имеется, пере-
мотка тем более выгодна, чем больше мощность двигателя).
Между двумя обмотками может существо-
вать короткое замыкание. Чтобы выполнить та-
кую проверку, необходимо убрать соединитель-
ные провода (и соединительные перемычки на
трехфазном двигателе).
В примере на рис. 53.6 омметр должен показывать бесконечность. Однако, он показывает ноль
(или очень низкое сопротивление), что без сомнения означает возможность короткого замы-
кания между двумя обмотками.
Такая проверка менее показательна для однофазного двигателя с
вспомогательной обмоткой в случае, если две обмотки невозможно
разъединить (когда общая точка С, соединяющая две обмотки, на-
ходится внутри двигателя). Действительно (см. рис. 53.7), в зависимо-
сти от точного места нахождения короткого замыкания, замеры
сопротивлений, осуществленные между тремя клеммами (C →A, C
→P и P →A), дают пониженные, но достаточно несвязанные между
собой величины. Например, сопротивление между точками А и Р, мо-
жет не соответствовать сумме сопротивлений C →A + C →P.
Также, как и в случае обрыва обмоток, при коротком замыкании меж-
ду обмотками необходимо либо заменить, либо перемотать двигатель.
Когда вы проводите отсоединение,
никогда не стесняйтесь предвари-
тельно разработать детальную
схему замеров и сделать максимум
пометок, чтобы в дальнейшем спо-
койно и без ошибок вновь поста-
вить на место соединительные
провода и перемычки.
Обрыв
обмотки
Сопротивление
стремится к
бесконечности
Короткое замыкание
C
P
A
Рис. 53.5.
Рис. 53.7.
Короткое
замыкание
между
обмотками
Сопротивление
стремится к нулю
Рис. 53.6.

--- PAGE 341 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 341 -
53. ОДНОФАЗНЫЕ ЭЛЕКТРОДВИГАТЕЛИ
53. ОДНОФАЗНЫЕ ЭЛЕКТРОДВИГАТЕЛИ
Обмотка может быть замкнута на массу. Сопротивление изоляции нового двигателя
(между каждой из обмоток и массой) должно достигать 1000 MΩ. Со временем это сопро-
тивление уменьшается и может упасть до 10...100 MΩ. Как правило, принято считать, что
начиная с 1 МΩ(1000 kΩ) нужно предусматривать замену двигателя, а при величине
сопротивления изоляции 500 kΩи ниже, эксплуатация двигателя не допускается (напомним:
1 MΩ= 103 kΩ= 106 Ω).
Если изоляция нарушена, измерение сопротивления
между клеммой обмотки и корпусом мотора дает нуле-
вую величину (или очень низкое сопротивление) вместо
бесконечности (см. рис. 53.8). Заметим, что такое изме-
рение должно быть выполнено на каждой клемме двига-
теля с помощью наиболее точного омметра. Перед каж-
дым измерением убедитесь, что ваш омметр в исправ-
ном состоянии, и что его зажимы имеют хороший кон-
такт с клеммой и металлом корпуса двигателя (при не-
обходимости, соскоблите краску на корпусе, чтобы до-
биться хорошего контакта).
В примере на рис. 53.8 измерение указывает на то, что
обмотка несомненно может быть замкнута на корпус.
Однако контакт обмотки с массой может быть и не пол-
ным. Действительно, сопротивление изоляции между об-
мотками и корпусом может становиться достаточно низким, когда двигатель находится под
напряжением, чтобы вызывать срабатывание предохранительного автомата, в то же время
оставаясь достаточно высоким, чтобы в отсутствие напряжения не быть обнаруженным с
помощью обычного омметра.
В этом случае необходимо использовать мегомметр
(или аналогичный прибор), который позволяет конт-
ролировать сопротивление изоляции с использовани-
ем постоянного напряжения от 500 В, вместо не-
скольких вольт для обычного омметра (см. рис. 53.9).
При вращении ручного индуктора мегомметра, если сопротивление изоляции в норме,
стрелка прибора должна отклоняться влево (поз. 1) и указывать бесконечность (∞). Более
слабое отклонение, например, на уровне 10 MΩ(поз. 2), указывает на снижение изоляцион-
ных характеристик двигателя, которое хотя и недостаточно для того, чтобы только оно при-
вело к срабатыванию защитного автомата, но, тем не менее, должно быть отмечено и устра-
нено, поскольку даже незначительные повреждения изоляции, вдобавок к уже существую-
щим, в большинстве случаев рано или поздно приведут к полной остановке агрегата.
Отметим также, что только мегомметр может позволить выполнить качественную проверку
изоляции двух обмоток между собой, когда их невозможно разъединить (см. выше проблему
короткого замыкания между обмотками в однофазном двигателе). В заключение укажем, что
проверку подозрительного электродвигателя необходимо проводить очень строго.
В любом случае недостаточно только заменить двигатель, но необходимо также найти,
вдобавок к этому, первопричину неисправности (механического, электрического или иного
характера) с тем, чтобы радикально исключить всякую возможность ее повторения. В холо-
дильных компрессорах, где имеется большая вероятность наличия кислоты в рабочем теле
(обнаруживаемой простым анализом масла), после замены сгоревшего мотора необходимо
будет предпринять дополнительные меры предосторожности. Не следует пренебрегать и ос-
мотром электроаппаратуры (при необходимости, заменяя контактор и прерыватель, прове-
ряя соединения и предохранители...).
Обмотка замкнута на массу
Сопротивление
стремится к нулю
Рис. 53.8.
Рис. 53.9.

--- PAGE 342 ---
ЭЛЕКТРООБОРУДОВАНИЕ
53. ОДНОФАЗНЫЕ ЭЛЕКТРОДВИГАТЕЛИ
- 342 -
Вдобавок к этому, замена компрессора требует от персонала высокой квалификации и стро-
гого соблюдения правил: слива хладагента, при необходимости промывая после этого контур,
возможной установки антикислотного фильтра на всасывающей магистрали, замены фильт-
ра-осушителя, поиска утечек, обезвоживания контура путем вакуумирования, заправки кон-
тура хладагентом и полного контроля функционирования... Наконец, особенно если изна-
чально установка была заправлена хладагентом типа CFC (R12, R502...), может быть
будет возможным и целесообразным воспользоваться заменой компрессора, чтобы поме-
нять тип хладагента?
Б) Конденсаторы
Чтобы запустить однофазный двигатель со вспомогательной обмоткой, необходимо обеспе-
чить сдвиг по фазе переменного тока во вспомогательной обмотке по отношению к основ-
ной. Для достижения сдвига по фазе и, следовательно, обеспечения требуемого пускового
момента (напомним, что пусковой момент двигателя обязательно должен быть больше мо-
мента сопротивления на его валу) используют, в основном, конденсаторы, установленные
последовательно со вспомогательной обмоткой. Отныне мы должны запомнить, что если ем-
кость конденсатора выбрана неправильно (слишком малая или слишком большая), достигну-
тая величина фазового сдвига может не обеспечить запуск двигателя (двигатель стопорится).
В электрооборудовании холодильных установок мы будем иметь дело с двумя типами кон-
денсаторов:
Рабочие (ходовые) конденсаторы (бумажные) небольшой емкости (редко более
30 мкф), и значительных размеров.
Пусковые конденсаторы (электролитические), имеющие, наоборот, большую емкость
(может превышать 100 мкф) при относительно небольших размерах. Они не должны
находиться постоянно под напряжением, иначе такие конденсаторы очень быстро пе-
регреваются и могут взорваться. Как правило, считается, что время их нахождения
под напряжением не должно превышать 5 секунд, а максимально допустимое число
запусков составляет не более 20 в час.
С одной стороны, размеры конденсаторов зависят от их емкости (чем больше емкость, тем
больше и размеры). Емкость указывается на корпусе конденсатора в микрофарадах (µF, или
uF, или MF, или MFD, в зависимости от разработчика) с допуском изготовителя, например:
15µF±10% (емкость может составлять от 13,5 до 16,5 мкФ) или 88-108 MFD (емкость
составляет от 88 до 108 мкФ).
Кроме того, размеры конденсатора зависят от величины напряжения, указанного на нем (чем
выше напряжение, тем больше конденсатор). Полезно напомнить, что указанное разработчи-
ком напряжение является максимальным напряжением, которое можно подавать на конден-
сатор, не опасаясь его разрушения. Так, если на конденсаторе указано 20мкф/360В, это значит,
что такой конденсатор свободно можно использовать в сети с напряжением 220 В, но ни в
коем случае нельзя подавать на него напряжение 380 В.
53.1. УПРАЖНЕНИЕ
Попробуйте для каждого из 5
конденсаторов, изображенных
на рис. 53.10 в одном и том же
масштабе, определить, какие из
них являются рабочими (ходо-
выми), а какие пусковыми.
Ответ приведен на рис. 53.11.
Рис. 53.10.

--- PAGE 343 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 343 -
53. ОДНОФАЗНЫЕ ЭЛЕКТРОДВИГАТЕЛИ
53. ОДНОФАЗНЫЕ ЭЛЕКТРОДВИГАТЕЛИ
Конденсатор №1 самый боль-
шой по размерам из всех пред-
ставленных, имеет довольно
низкую емкость в сравнении
с его размерами. По-видимо-
му, это рабочий конденсатор.
Конденсаторы №3 и №4, при
одинаковых размерах, имеют
очень небольшую емкость (за-
метим, что конденсатор №4,
предназначенный для исполь-
зования в сети с напряжени-
ем питания, большим, чем конденсатор №3, имеет более низкую емкость). Следовательно,
эти два конденсатора также рабочие.
Конденсатор №2 имеет, в сравнении с его размерами, очень большую емкость, следователь-
но это пусковой конденсатор. Конденсатор №5 имеет емкость несколько меньше, чем №2, но
он предназначен для более высокого напряжения: это также пусковой конденсатор.
Перед тем, как детально изучать правила проверки конденсаторов, не лишне напомнить, что
происходит, когда к их выводам подключают омметр (см. рис. 53.12).
Поз. 1. Пластины конденсатора пол-
ностью разряжены и напряжение U1
на его выводах равно нулю. Когда вы
подключите к выводам омметр, его
стрелка точно отклонится к 0, что
свидетельствует о прохождении че-
рез омметр большого тока I1.
Поз. 2. Далее можно заметить, что
стрелка омметра медленно возвраща-
ется влево, что свидетельствует об
уменьшении силы тока I2 по отноше-
нию к I1. Одновременно, напряжение
на выводах конденсатора U2 медлен-
но повышается (конденсатор заряжа-
ется).
Поз. 3. Стрелка омметра указывает бесконечность (∞), то есть ток I3 равен нулю и пластины
конденсатора полностью заряжены. Напряжение U3 на конденсаторе стало равным напряже-
нию источника питания омметра.
Постепенное уменьшение силы тока объясняется тем, что по мере зарядки пластин конден-
сатора (что приводит к повышению напряжения между пластинами), разница между напря-
жением на выводах конденсатора и напряжением батареи омметра уменьшается.
Когда эта разница станет нулевой, ток также будет равен нулю (поз. 3). И наоборот,
когда эта разница максимальна, ток также максимален (поз. 1).
Рабочий
Пусковой Рабочий Рабочий Пусковой
Поз. 1
Поз. 2
Поз. 3
I1
U1
U2
U3
I2
I3
Рис. 53.11.
Рис. 53.12.

--- PAGE 344 ---
ЭЛЕКТРООБОРУДОВАНИЕ
53. ОДНОФАЗНЫЕ ЭЛЕКТРОДВИГАТЕЛИ
- 344 -
В нашем примере, когда конденсатор полностью заряжен, напряжение на его выводах равно
напряжению элемента питания омметра (несколько вольт), и если вы уберете омметр, конден-
сатор остается заряженным. Но, когда конденсатор соединен с сетью напряжением 220 В, это
значит, что на его концах может быть напряжение 220 В, даже если питание отключено!
ВНИМАНИЕ ОПАСНОСТЬ! Если в этот момент коснуться пальцами выводов конденса-
тора, вы почувствуете такой же электрический удар, как при касании источника тока. Точно
также, подключение омметра к заряженному конденсатору эквива-
лентно его подключению к источнику тока (остается только надеять-
ся, что предохранитель омметра сработает быстро и безотказно).
Некоторые конденсаторы снабжены разрядным сопротивлением (см. рис. 53.14).
Это сопротивление, соединяющее выводы конденсатора, имеет достаточно
большую величину (около 15 kΩ), чтобы не повредить работе конденсатора,
но вместе с тем обеспечить его разрядку, когда питание отключено.
Однако, даже если конденсатор снабжен разрядным сопортивлением, перед
каждой операцией с ним замкните накоротко его выводы с помощью от-
вертки. Дело в том, что при снятии напряжения конденсатор не разряжается
мгновенно и может потребовать для разрядки несколько минут.
Перед тем, как приступить к изуче-
нию обычных неисправностей в кон-
денсаторах, напомним, что при под-
ключении омметра к выводам исправ-
ного конденсатора (предварительно
разрядив конденсатор) стрелка быст-
ро указывает на ноль, затем медленно
возвращается к бесконечности.
Если теперь поменять местами зажи-
мы омметра (изменить полярность),
повторится тоже самое (см. рис. 53.15).
При использовании цифровых оммет-
ров, наиболее часто встречающихся в
настоящее время, это явление менее
заметно. Однако в них, на табло, мож-
но четко увидеть медленный рост цифрового значения до +∞. При смене полярности, на
табло появится -∞, затем 0, затем +∞. Смена показаний будет происходить тем медленнее, чем
меньше выбранный диапазон измерений (обычно используют диапазоны 20 kΩили 200 kΩ).
Следовательно, перед любыми работами с конденса-
тором, категорически необходимо полностью раз-
рядить его, например, замыкая его концы накоротко
с помощью отвертки с изолированной ручкой (вни-
мание, происходящий при этом разряд может быть
очень сильным, см. рис. 53.13).
Если эти этапы у вас не получаются, потренируйтесь на новых кон-
денсаторах и внимательно наблюдайте за происходящим. При ремон-
те это позволит вам избежать возможных трудностей.
Разрядное
сопротив-
ление
Т-р-р-р-ах!!!
Рис. 53.13.
Рис. 53.14.
Рис. 53.15.

--- PAGE 345 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 345 -
53. ОДНОФАЗНЫЕ ЭЛЕКТРОДВИГАТЕЛИ
53. ОДНОФАЗНЫЕ ЭЛЕКТРОДВИГАТЕЛИ
Проверка конденсаторов. Измерения при помощи омметра, когда они дают те результаты,
которые мы только что рассмотрели, являются превосходным свидетельством исправности
конденсатора. Тем не менее, они должны быть дополнены измерением фактической емкости
конденсатора (вскоре мы увидим, как выполнить такое измерение).
Теперь изучим типичные неисправности конденсаторов (обрыв цепи, короткое замыкание
между пластинами, замыкание на массу, пониженная емкость) и способы их выявления.
Прежде всего следует заметить, что совершенно недопустимым является вздутие кор-
пуса конденсатора.
В конденсаторе может иметь место обрыв вы-
вода (см. рис. 53.16).
Тогда омметр, подключенный к выводам и уста-
новленный на максимальный диапазон, постоян-
но показывает бесконечность. При такой неис-
правности все происходит как в случае отсутст-
вия конденсатора. Однако, если двигатель осна-
щен конденсатором, значит он для чего-то нужен.
Следовательно, мы можем представить себе, что
двигатель либо не будет нормально работать, ли-
бо не будет запускаться, что зачастую будет обу-
словливать срабатывание тепловой защиты (теп-
ловое реле защиты, автомат защиты...).
Внутри конденсатора может иметь место ко-
роткое замыкание между пластинами (см. рис.
53.17).
При такой неисправности омметр будет показы-
вать нулевое или очень низкое сопротивление
(используйте небольшой диапазон). Иногда ком-
прессор может запуститься (далее мы увидим,
почему), но в большинстве случаев короткое за-
мыкание в конденсаторе приводит к срабатыва-
нию тепловой защиты.
Пластины могут быть замкнуты на массу (см.
рис. 53.18).
Пластины конденсатора, также как и обмотки
электродвигателя, изолированы от массы. Если
сопротивление изоляции резко падает (опасность
чего проявляется при чрезмерном перегреве),
утечка тока обусловливает отключение установки
автоматом защиты.
Такая неисправность может возникать, если кон-
денсатор имеет металлическую оболочку. Сопро-
тивление, измеренное между одним из выводов и
корпусом в этом случае стремится к 0, вместо то-
го, чтобы быть бесконечным (проверять нужно
оба вывода).
Емкость конденсатора может быть понижен-
ной (см. рис. 53.19).
В этом случае действительная величина емкости,
измеренная на его концах, ниже емкости, указан-
ной на корпусе с учетом допуска изготовителя.
В примере на рис. 53.19. измеренная емкость должна была бы находиться в пределах от 90
до 110 мкФ. Следовательно, на самом деле, емкость слишком низкая, что не обеспечит тре-
буемые величины сдвига по фазе и пускового момента. В результате двигатель может боль-
ше не запуститься.
Сопротивление
между выводами
стремится к
бесконечности
Сопротивление
между одним из
выводов и массой
стремится к нулю
Фактическая
емкость
конденсатора
ниже указанной
на корпусе
Сопротивление
между выводами
стремится
к нулю
Обрыв вывода
Одна из пластин
замкнута на массу
Пониженная
емкость
Пластины замк-
нуты накоротко
Рис. 53.16.
Рис. 53.17.
Рис. 53.18.
Рис. 53.19.

--- PAGE 346 ---
ЭЛЕКТРООБОРУДОВАНИЕ
53. ОДНОФАЗНЫЕ ЭЛЕКТРОДВИГАТЕЛИ
- 346 -
Рассмотрим теперь, как осуществить измерение фактической емкости конденсатора с по-
мощью несложной схемы, легко реализуемой в условиях монтажной площадки.
Внешне исправный конденсатор достаточно подключить к
сети переменного тока напряжением 220 В и измерить по-
требляемый ток (конечно, в этом случае, рабочее напряже-
ние конденсатора должно быть не ниже 220 В).
Схему необходимо защитить либо автоматом защиты, либо
плавким предохранителем с рубильником. Измерение (см.
рис. 53.20) должно быть как можно более коротким (пуско-
вой конденсатор опасно долго держать под напряжением).
Например, вы хотите прове-
рить емкость конденсатора
(очевидно, это пусковой кон-
денсатор, поэтому время его
нахождения под напряжени-
ем должно быть очень не-
большим, см. рис. 53.21). По-
скольку на нем указано, что
рабочее напряжение равно
240 В, его можно включить
в сеть напряжением 220 В.
Если емкость, обозначенная на конденсаторе составляет
60 мкФ ± 10% (то есть от 54 до 66 мкФ), теоретически он
должен потреблять ток силой: 60 / 14 = 4,3 A.
Установим автомат или плавкий предохранитель, рассчитан-
ный на такой ток, подключим трансформаторные клещи и ус-
тановим на амперметре диапазон измерения, например, 10 А.
Подадим напряжение на конденсатор, считаем показания ам-
перметра и тотчас отключим питание.
ВНИМАНИЕ, ОПАСНОСТЬ! Когда вы измеряете емкость пускового конденсатора,
время его нахождения под напряжением не должно превышать 5 секунд (практика пока-
зывает, что при небольших затратах на организацию процесса измерения, этого времени
вполне достаточно для выполнения замера).
В нашем примере, фактическая емкость составляет около 4,1 x 14 = 57 мкФ, то есть конден-
сатор исправный, поскольку его емкость должна находиться между 54 и 66 мкФ.
Если замеренный ток составил бы, например, 3 А, фактическая емкость была бы 3 х 14 = 42 мкФ.
Эта величина выходит за пределы допуска, следовательно нужно было бы заменить конденсатор.
ВНИМАНИЕ! Чтобы исключить возможные опасности, необходимо
перед сборкой этой схемы проверить конденсатор с помощью омметра.
При напряжении 220 В действительная ем-
кость конденсатора (в мкФ) примерно в 14
раз больше потребляемого тока (в амперах).
Автомат защиты
(или рубильник
с плавким
предохранителем)
Трансформа-
торные клещи
Напряжение,
указанное
на конденсаторе,
должно быть
выше или
равно 220 В
Проверяемый
конденсатор
Амперметр
Рис. 53.20.
Рис. 53.21.

--- PAGE 347 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 347 -
53. ОДНОФАЗНЫЕ ЭЛЕКТРОДВИГАТЕЛИ
53. ОДНОФАЗНЫЕ ЭЛЕКТРОДВИГАТЕЛИ
В) Пусковые реле
Вне зависимости от конструкции, задачей пускового реле является отключение пусковой обмот-
ки, как только двигатель наберет примерно 80% номинального числа оборотов. После этого,
двигатель считается запущенным и продолжает вращение только с помощью рабочей обмотки.
Существует два основных типа пусковых реле: реле тока и реле напряжения. Мы упомянем
также запуск с помощью термистора CTP.
Вначале изучим пусковое реле тока
Этот тип реле, как правило, применяется в небольших однофазных двигателях, исполь-
зуемых для привода компрессоров, мощность которых не превышает 600 Вт (домашние
холодильники, небольшие морозильные камеры...).
В большинстве случаев (но не всегда) эти реле подключаются
непосредственно к компрессору при помощи двух или трех (в
зависимости от моделей) гнезд, в которые входят штеккеры
обмоток электродвигателя, предотвращая возможные ошибки
при подключении реле к вспомогательной и основной
обмоткам (см. рис. 53.22). На верхней крышке реле, как
правило, нанесены следующие обозначения:
P / M →Рабочая (Main) →Основная обмотка
A / S →Пусковая (Start) →Вспомогательная обмотка
L
Линия (Line)
→Фаза питающей сети
Если реле перевернуть верхней крышкой вниз, можно отчетли-
во услышать стук подвижных контактов, которые скользят сво-
бодно.
Поэтому, при установке такого реле необходимо строго выдер-
живать его пространственную ориентацию, чтобы надпись
“Âåðõ” (Top) íàõîäèëàñü ñâåðõó, òàê êàê åñëè ðåëå ïåðåâåðíóòî,
его нормально разомкнутый контакт будет постоянно замкнут.
При проверке омметром сопротивления между контактами пускового реле тока (в случае его
правильного расположения) между гнездами A/S и P/M, а также между гнездами L и A/S,
должен иметь место разрыв цепи (сопротивление равно ∞), поскольку при снятом питании
контакты реле разомкнуты.
Между гнездами P/M и L сопротивление близко к 0, соответствуя сопротивлению катушки
реле, которая мотается проводом толстого сечения и предназначена для пропускания
пускового тока.
Можно также проверить сопротивление реле в
перевернутом состоянии. В таком случае, между
гнездами A/S и L вместо бесконечности должно
быть сопротивление, близкое к нулю.
При монтаже реле тока в перевернутом положении
(см. рис. 53.23) его контакты будут оставаться по-
стоянно замкнутыми, что не позволит отключать
пусковую обмотку. В результате возникает опасно-
сть быстрого сгорания электродвигателя.
Верх
Гнезда
Ба-бах!!!
Контакт будет оставаться
постоянно замкнутым
Рис. 53.22.
Рис. 53.23.

--- PAGE 348 ---
ЭЛЕКТРООБОРУДОВАНИЕ
53. ОДНОФАЗНЫЕ ЭЛЕКТРОДВИГАТЕЛИ
- 348 -
Изучим теперь работу пускового реле тока в схеме, при-
веденной на рис. 53.24 в отсутствие напряжения.
Как только на схему будет подано напряжение, ток пойдет
через тепловое реле защиты, основную обмотку и катуш-
ку реле. Поскольку контакты A/S и L разомкнуты, пуско-
âàÿ îáìîòêà îáåñòî÷åíà è äâèãàòåëü íå çàïóñêàåòñÿ – это
вызывает резкое возрастание потребляемого тока.
Повышение пускового тока (примерно пятикратное, по от-
ношению к номиналу) обеспечивает такое падение напря-
жения на катушке реле (между точками L и P/M), которое
становится достаточным, чтобы сердечник втянулся в ка-
тушку, контакты A/S и L замкнулись и пусковая обмотка
оказалась под напряжением.
Благодаря импульсу, полученному от пусковой обмотки, двигатель запускается и по мере то-
го, как число его оборотов растет, потребляемый ток падает. Одновременно с этим падает на-
пряжение на катушке реле (между L и P/M). Когда мотор наберет примерно 80% от номи-
нального числа оборотов, напряжение между точками L и P/M станет недостаточным для
удержания сердечника внутри катушки, контакт между A/S и L разомкнется и полностью
отключит пусковую обмотку.
Однако, при такой схеме пусковой момент на валу двигателя очень незначительный, по-
скольку в ней отсутствует пусковой конденсатор, обеспечивающий достаточную величину
сдвига по фазе между током в основной и пусковой обмотках (напомним, что главным назна-
чением конденсатора является увеличение пускового момента). Поэтому данная схема исполь-
зуется только в небольших двигателях с незначительным моментом сопротивления на валу.
Если речь идет о небольших холодильных компрессорах, в которых в качестве расширитель-
ного устройства обязательно используются капиллярные трубки, обеспечивающие вырав-
нивание давления в конденсаторе и давления в испарителе при остановках, то в этом случае
запуск двигателя происходит при минимально возможном моменте сопротивления на валу
(ñì. ðàçäåë 51. “Êàïèëëÿðíûå ðàñøèðèòåëüíûå óñòðîéñòâà”).
При необходимости повышения пускового момента после-
довательно с пусковой обмоткой необходимо устанавливать
пусковой конденсатор (Cd). Поэтому часто реле тока вы-
пускаются с четырьмя гнездами, как например, в модели,
представленной на рис. 53.25.
Реле такого типа поставляются с шунтирующей перемыч-
кой между гнездами 1 и 2. При необходимости установки
пускового конденсатора шунт удаляется.
Отметим, что при прозвонке такого реле омметром между
гнездами М и 2 сопротивление будет близким к нулю и рав-
ным сопротивлению обмотки реле. Между гнездами 1 и S
сопротивление равно бесконечности (при нормальном поло-
жении реле) и нулю (при реле, перевернутом крышкой вниз).
ВНИМАНИЕ! При замене неисправного
реле тока новое реле всегда должно быть
с тем же индексом, что и неисправное.
Тепловое реле защиты
Тепловое реле защиты
A(S)
A(S)
A(S)
P(R)
P(R)
P/M
Питание
Питание
L
C
S
1
2
M
Cd
C
Рис. 53.24.
Рис. 53.25.

--- PAGE 349 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 349 -
53. ОДНОФАЗНЫЕ ЭЛЕКТРОДВИГАТЕЛИ
53. ОДНОФАЗНЫЕ ЭЛЕКТРОДВИГАТЕЛИ
Действительно, существуют десятки различных модификаций реле тока, каждая из которых
имеет свои характеристики (сила тока замыкания и размыкания, максимально допустимая
сила тока...). Если вновь устанавливаемое реле имеет отличные от заменяемого реле харак-
теристики, то либо его контакты никогда не будут замыкаться, либо будут оставаться
постоянно замкнутыми.
Если контакты никогда не замыкаются, напри-
мер, из-за того, что пусковое реле тока слишком
мощное (рассчитано на замыкание при пуско-
вом токе 12 А, в то время как на самом деле пус-
ковой ток не превышает 8 А), вспомогательная
обмотка не может быть запитана и мотор не
запускается. Он гудит и отключается тепловым
реле защиты.
Заметим, что эти же признаки сопровождают
такую неисправность, как поломка контактов
реле (см. рис. 53.26).
В крайнем случае, проверить эту гипотезу мож-
но замкнув накоротко на несколько секунд кон-
такты 1 и S, например. Если мотор запускается,
это будет доказательством неисправности реле.
Если контакт остается постоянно замкну-
тым, например, из-за низкой мощности пус-
кового реле тока (оно должно размыкаться при
падении тока до 4 А, а двигатель на номиналь-
ном режиме потребляет 6 А), пусковая обмот-
ка окажется все время под напряжением. За-
метим, что то же самое произойдет, если
вследствие чрезмерной силы тока, контакты
ðåëå “ïðèâàðÿòñÿ” èëè åñëè ðåëå óñòàíîâëåíî
верхом вниз*, из-за чего контакты будут оста-
ваться постоянно замкнутыми.
Компрессор будет тогда потреблять огром-
ный ток и, в лучшем случае, отключится теп-
ëîâûì ðåëå çàùèòû (â õóäøåì ñëó÷àå îí –
сгорит). Если при этом в схеме присутствует
пусковой конденсатор, он также будет все
время под напряжением и при каждой попыт-
ке запуска будет сильно перегреваться, что в
конечном счете приведет к его разрушению.
Нормальную работу пускового реле тока можно легко проверить с помощью трансформатор-
ных клещей, установленных в линии конденсатора и пусковой обмотки (поз. 1 на рис. 53.27).
Если реле работает нормально, то в момент запуска ток будет максимальным, а когда кон-
такт разомкнется, амперметр покажет отсутствие тока.
Наконец, чтобы завершить рассмотрение пускового реле тока, нужно остановиться на одной
неисправности, которая может возникать при чрезмерном росте давления конденсации. Дей-
ствительно, любое повышение давления конденсации, чем бы оно ни обусловливалось
(например, загрязнен конденсатор), неизбежно приводит к росту потребляемого двигателем
тока (ñì. ðàçäåë 10. “Âëèÿíèå âåëè÷èíû äàâëåíèÿ êîíäåíñàöèè íà ñèëó òîêà, ïîòðåáëÿåìîãî
ýëåêòðîìîòîðîì êîìïðåññîðà”). Этот рост иногда может оказаться достаточным, чтобы
привести к срабатыванию реле и замыканию контактов, в то время как двигатель вращает-
ся. Последствия такого явления вы можете себе представить!
Тепловое реле защиты
Тепловое реле защиты
A(S)
A(S)
Питание
Питание
P(R)
P(R)
Cd
Cd
S
S
1
1
M
M
2
2
Поломка
контакта
или
слишком
мощное
реле
Контакты
реле
“ïðèâàðèëèñü”,
реле
слишком
маломощное
или
установлено
вверх
ногами
C
C
Рис. 53.26.
Рис. 53.27.
* Установка пускового реле в горизонтальной плоскости, как правило, дает такой же результат и также является
неверной (прим. ред.).

--- PAGE 350 ---
ЭЛЕКТРООБОРУДОВАНИЕ
53. ОДНОФАЗНЫЕ ЭЛЕКТРОДВИГАТЕЛИ
- 350 -
Изучим теперь пусковое реле напряжения
Когда мощность двигателя растет (становясь выше, чем 600 Вт), возрастает и сила потребляе-
мого тока, и использование пускового реле тока становится невозможным из-за того, что уве-
личивается потребный диаметр катушки реле. Пусковое реле напряжения тоже имеет катушку
и контакты, но в отличие от реле тока, катушка реле напряжения имеет очень высокое со-
противление (наматывается тонким проводом с большим числом витков), а его контакты нор-
мально замкнуты. Поэтому, вероятность перепутать эти два устройства очень незначительна.
На рис. 53.28 представлен внешний вид наиболее распространенного пуско-
вого реле напряжения, представляющего собой герметичную коробку чер-
ного цвета. Если прозвонить клеммы реле с помощью омметра, можно об-
наружить, что между клеммами 1 и 2 сопротивление равно 0, а между 1-5
и 2-5 оно одинаково и составляет, например 8500 Ом (заметим, что клеммы
4 не включаются в схему и используются только для удобства соединения
и разводки проводов на корпусе реле).
Контакты реле наверняка находятся между клеммами 1 и
2, поскольку сопротивление между ними равно нулю,
однако к какой из этих клемм подключен один из выводов
катушки определить нельзя, так как результат при изме-
рениях будет одинаковым (см. схему на рис. 53.29).
Если у вас есть схема реле, проблем с определением об-
щей точки не будет. В противном случае вам потребуется
выполнить дополнительно маленький опыт, то есть по-
дать питание вначале на клеммы 1 и 5, а затем 2 и 5 (изме-
ренное между ними сопротивление составило 8500 Ом,
следовательно, один из концов катушки подключен либо
к клемме 1, либо к клемме 2).
Допустим, что при подаче на-
пряжения на клеммы 1-5, реле
áóäåò ðàáîòàòü â ðåæèìå “äðå-
áåçãà” (êàê çóììåð) è âû îò-
четливо различите постоянное
замыкание и размыкание его
контакта (представьте последст-
вия такого режима для двигате-
ля). Это будет признаком того,
что клемма 2 является общей и
один из концов катушки под-
ключен именно к ней. В случае
неуверенности вы можете проверить себя, подав питание на клеммы 5 и 2 (контакты 1 и 2
разомкнутся и будут оставаться разомкнутыми).
Чтобы выполнить такую проверку, вы должны использовать напряжение 220 В, если реле
предназначено для оснащения двигателя на 220 В (настоятельно рекомендуем использовать
в цепи плавкий предохранитель, чтобы защитить схему от возможных ошибок при подклю-
чении). Однако может случиться так, что контакты реле не будут размыкаться ни при подаче
питания на клеммы 1 и 5, ни при его подаче на клеммы 2 и 5, хотя катушка будет исправной
(при прозвонке омметром сопротивление 1-5 и 2-5 одинаково высокое). Это может быть обу-
словлено самим принципом, заложенным в основу работы схемы с реле напряжения (сразу
после данного абзаца мы его рассмотрим), который требует для срабатывания реле повышен-
ного напряжения. Чтобы продолжить проверку, вы можете увеличить напряжение до 380 В
(реле при этом ничего не угрожает, так как оно способно выдержать напряжение до 400 В).
ВНИМАНИЕ! Если вы подадите напряжение на клеммы 1 и 2 (клеммы
нормально замкнутых контактов), то получите короткое замыкание,
что может быть очень опасным (см. рис. 53.30)!
Случай №1
Случай №2
R между 1 и 2 :      0Ω
R между 1 и 5 : 8500Ω
R между 5 и 2 : 8500Ω
Режим
“äðåáåçãà”
Контакты 1 и 2
остаются замкнутыми
Ба-бах!!!
U
U
U
Рис. 53.28.
Рис. 53.29.
Рис. 53.30.

--- PAGE 351 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 351 -
53. ОДНОФАЗНЫЕ ЭЛЕКТРОДВИГАТЕЛИ
53. ОДНОФАЗНЫЕ ЭЛЕКТРОДВИГАТЕЛИ
Изучим теперь работу реле напряжения в схеме, представлен-
ной на рис. 53.31 и находящейся пока без питания.
Как только на схему подается питание, ток проходит через теп-
ловое реле защиты и основную обмотку (C→P). Одновремен-
но он проходит через пусковую обмотку (C→A), нормально
замкнутые контакты 2-1 и пусковой конденсатор (Cd). Все ус-
ловия для запуска соблюдены и двигатель начинает вращение.
По мере того, как двигатель набирает обороты, в пусковой об-
мотке наводится дополнительное напряжение, которое добав-
ляется к напряжению питания.
В конце запуска наведенное напряжение становится макси-
мальным и напряжение на концах пусковой обмотки может
достигать 400 В (при напряжении питания 220 В). Катушка реле напряжения сконструиро-
вана таким образом, чтобы разомкнуть контакты точно в
тот момент, когда напряжение на ней превысит напряжение
питания на величину, определенную разработчиком двигате-
ля. Когда контакты 1-2 разомкнутся, катушка реле остается
запитанной напряжением, наведенным в пусковой обмотке
(эта обмотка, намотанная на основную обмотку, представ-
ляет собой как бы вторичную обмотку трансформатора).
Во время запуска очень важно, чтобы напряжение на клем-
мах реле в точности соответствовало напряжению на кон-
цах пусковой обмотки. Поэтому пусковой конденсатор
всегда должен включаться в схему между точками 1 и Р, а
не между А и 2 (см. рис. 53.32). Отметим, что при размы-
кании контактов 1-2 пусковой конденсатор полностью
исключается из схемы.
Существует множество различных моделей реле напряже-
ния, отличающихся своими характеристиками (напряжени-
ем замыкания и размыкания контактов...).
Åñëè ðåëå äëÿ çàìåíû íå âïîëíå ñîîòâåòñòâóåò äâèãàòåëþ –
это значит, что либо его контакты при запуске не будут
замкнуты, либо будут замкнуты постоянно.
Когда при запуске контакты реле оказываются разомкну-
тыми, например из-за того, что реле слишком маломощное
(оно срабатывает при 130 В, то есть сразу после подачи на-
пряжения и пусковая обмотка запитана только как вторич-
ная обмотка), двигатель не сможет запуститься, будет гу-
деть и отключится тепловым реле защиты (см. рис. 53.33).
Отметим, что такие же признаки будут иметь место в случае поломки контакта. В крайнем
случае, всегда можно проверить эту гипотезу, замкнув на мгновение накоротко контакты 1 и 2.
Если двигатель запустится, значит контакт отсутствует.
Тепловое реле защиты
Тепловое реле защиты
C
C
A
A
Cd
Cd
Cd
P
P
Питание
Питание
НЕТ
ДА
Рис. 53.31.
Рис. 53.32.
Поэтому, при необходимости замены неис-
правного реле напряжения, для этого нуж-
но использовать реле той же самой модели.
Тепловое реле защиты
A
C
P
Cd
220 В
Контакт сломан
или реле слишком
маломощное
Рис. 53.33.

--- PAGE 352 ---
ЭЛЕКТРООБОРУДОВАНИЕ
53. ОДНОФАЗНЫЕ ЭЛЕКТРОДВИГАТЕЛИ
- 352 -
Когда контакт остается постоянно замкнутым, например,
из-за того, что реле напряжения слишком мощное (оно сраба-
тывает при подаче напряжения 390 В, в то время как напря-
жение на концах пусковой обмотки не превышает 270 В),
пусковая обмотка будет постоянно запитана.
Çàìåòèì, ÷òî òàêàÿ æå ïðîáëåìà ìîæåò âîçíèêíóòü, åñëè “ïðè-
âàðèëèñü” êîíòàêòû ðåëå âñëåäñòâèå ÷ðåçìåðíîãî òîêà èëè
если оборван провод в катушке реле (см. рис. 53.34).
При этом компрессор потребляет огромный ток и в лучшем
случае он будет отключен тепловым реле защиты (в худшем
случае он сгорит). При наличии пускового конденсатора, по-
следний, постоянно оставаясь под напряжением, при каждой
попытке запуска будет сильно перегреваться и очень быстро
разрушится.
Нормальную работу пускового реле напряжения легко про-
контролировать с помощью трансформаторных клещей и ам-
перметра, установив клещи в цепь пусковой обмотки и конден-
сатора (на рис. 53.34 можно зажать в клещи провод, подходя-
щий к клеммам 1 или 2 реле). Если реле работает, в момент
запуска ток достигает максимума, а как только контакт разомкнется, он упадет до нуля.
Заметим, что измеряя напряжение между клем-
мами 5 и 2 при вращающемся двигателе, вы
сможете узнать величину наведенного в пуско-
вой обмотке напряжения (даже если двигатель
рассчитан на 220 В, при измерении используй-
те шкалу на 600 или 1000 В).
Может, наконец, случиться так, что катушка ре-
ле напряжения окажется замкнутой накоротко
(см. рис. 53.35). В этом случае через катушку
протекает очень большой ток и ее обмотка, вы-
полненная, как правило, из очень тонкого про-
вода, представляет собой плавкий предохрани-
тель и расплавляется.
Появляются признаки того, что контакты 1 и 2
постоянно замкнуты и прибывший на место ре-
монтник обнаруживает, что катушка перегорела.
Напомним, что в случае перегрузки двигателя (например, из-за роста давления конденсации,
что приводит к увеличению потребляемого тока), пусковое реле тока может сработать и
вновь подать напряжение питания на пусковую обмотку. С реле напряжения этого произойти
не может, так как его работа зависит только от скорости вращения двигателя, а не от вели-
чины потребляемого тока.
Перед тем, как приступить к изучению запуска с
помощью термистора (CTP), скажем несколько
слов о запуске с помощью центобежного выключа-
теля (см. рис. 53.36), которым еще оснащены неко-
торые однофазные двигатели и некоторые модели
тепловых насосов. Замкнутый при остановленном
двигателе контакт размыкается, как только число
оборотов достигает примерно 80% от номинала.
Неисправности центробежного выключателя имеют,
как правило, механическую основу (заклинивание,
плохой контакт) и их рассмотрение выходит за рам-
ки настоящего руководства.
C
C
C
A
A
A
Cd
Cd
Cd
P
P
P
Тепловое реле защиты
Тепловое реле защиты
Питание
220 В
Питание
Êîíòàêòû “ïðèâàðèëèñü”,
реле слишком мощное или
оборван провод катушки
Катушка реле
замкнута
накоротко
Номинальная
скорость
Нулевая
скорость
Рис. 53.34.
Рис. 53.35.
Рис. 53.36.

--- PAGE 353 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 353 -
53. ОДНОФАЗНЫЕ ЭЛЕКТРОДВИГАТЕЛИ
53. ОДНОФАЗНЫЕ ЭЛЕКТРОДВИГАТЕЛИ
Запуск при помощи термистора (CTP)
Òåðìèñòîð, èëè òåðìîðåçèñòîð (ÑÒÐ* – ñîêðàùåíèå, â ïåðåâî-
де означает положительный температурный коэффициент, то
есть повышение сопротивления при росте температуры)
включается в цепь так, как показано на рис. 53.37.
При неподвижном роторе мотора СТР холодный (имеет окру-
жающую температуру) и его сопротивление очень низкое (не-
сколько Ом). Как только на двигатель подается напряжение,
запитывается основная обмотка. Одновременно ток проходит
через низкое сопротивление СТР и пусковую обмотку, в ре-
зультате чего двигатель запускается. Однако ток, текущий че-
рез пусковую обмотку, проходя через СТР, нагревает его, что
обусловливает резкое повышение его температуры, а следова-
тельно и сопротивления. По истечении одной-двух секунд тем-
пература СТР становится более 100°С, а его сопротивление
легко превышает 1000 Ом.
Резкое повышение сопротивления СТР снижает ток в пусковой обмотке до нескольких мил-
лиампер, что эквивалентно отключению этой обмотки так, как это сделало бы обычное пус-
ковое реле. Слабый ток, не оказывая никакого влияния на состояние пусковой обмотки, про-
должает проходить через СТР, оставаясь вполне достаточным, чтобы поддерживать его тем-
пературу на нужном уровне.
Такой способ запуска используется некоторыми разработчиками, если момент сопротивле-
ния при запуске очень малый, например, в установках с капиллярными расширительными
устройствами (где при остановке неизбежно выравнивание давлений).
Однако, когда компрессор остановился, длительность остановки должна быть достаточно
большой, чтобы не только обеспечить выравнивание давлений, но и, главным образом, охла-
дить СТР (по расчетам для этого нужно как минимум 5 минут).
Всякая попытка запуска двигателя при горячем СТР (имею-
щим, следовательно, очень высокое сопротивление) не позво-
лит пусковой обмотке запустить двигатель. За такую попытку
можно поплатиться значительным возрастанием тока и сраба-
тыванием теплового реле защиты.
Терморезисторы представляют собой кера-
мические диски (см. рис. 53.38) или стерж-
ни и основным видом неисправностей это-
го типа пусковых устройств является их
растрескивание и разрушение внутренних
контактов, наиболее часто обусловленное
попытками запуска при горячих СТР, что
неизбежно влечет за собой чрезмерное повышение пускового
тока (см. рис. 53.39).
При неисправности СТР его нужно заменить точно такой же моделью.
ПРИМЕЧАНИЕ. Мы часто указывали на важность соблюдения иден-
тичности моделей при замене неисправных элементов электрообору-
дования (тепловые реле защиты, пусковые реле...) на новые, либо на те,
которые рекомендуются для замены разработчиком. Мы советуем так-
же при замене компрессора менять и комплект пусковых устройств
(реле + конденсатор(ы)).
Тепловое реле защиты
Тепловое реле защиты
C
C
A
A
P
P
Питание
Питание
Обрыв
CTP
CTP
Рис. 53.37.
Рис. 53.38.
Рис. 53.39.
* Иногда встречается термин РТС, который означает то же самое, что и СТР (прим. ред.).

--- PAGE 354 ---
ЭЛЕКТРООБОРУДОВАНИЕ
53. ОДНОФАЗНЫЕ ЭЛЕКТРОДВИГАТЕЛИ
- 354 -
Г) Обобщение наиболее часто встречающихся схем пусковых устройств
В документации различных разработчиков встречается множество схем с несколькими экзо-
тическими названиями, которые мы сейчас разъясним. Воспользовавшись этим случаем, мы
пополним наши знания и увидим роль рабочих конденсаторов.
Для лучшего понимания дальнейшего материала напомним, что в отличие от пусковых кон-
денсаторов, рабочие конденсаторы рассчитаны на постоянное нахождение под напряже-
нием и что конденсатор включается в схему последовательно с пусковой обмоткой, позво-
ляя повысить крутящий момент на валу двигателя.
1) Схема PSC (Permanent Split Capacitor) – схема с постоянно подключенным конденсато-
ром является самой простой, поскольку в ней отсутствует пусковое реле.
Конденсатор, постоянно находясь под напряжением (см. рис. 53.40),
должен быть рабочим конденсатором. Поскольку с ростом емкости
такой тип конденсаторов быстро увеличивается в размерах, их ем-
кость ограничивается небольшими значениями (редко более 30 мкФ).
Следовательно, схема PSC используется, как правило, в небольших
двигателях с незначительным моментом сопротивления на валу (ма-
лые холодильные компрессоры для капиллярных расширительных
устройств, обеспечивающих выравнивание давлений при останов-
ках, вентиляторные двигатели небольших кондиционеров).
При подаче напряжения на схему, постоянно подключенный кон-
денсатор (Ср) дает толчок, позволяя запустить двигатель. Когда
двигатель запущен, пусковая обмотка остается под напряжением вместе с последовательно
включенным конденсатором, что ограничивает силу тока и позволяет повысить крутящий
момент при работе двигателя.
2) Схема CTP, изученная ранее, называется также РТС (Positive Temperature Coefficient) и
используется в качестве относительно простого пускового устройства.
Она может быть усовершенствована добавлением постоянно
подключенного конденсатора, как показано пунктиром на рис.
53.41.
При подаче напряжения на схему (после остановки длитель-
ностью не менее 5 минут), сопротивление термистора СТР
очень низкое и конденсатор Ср, будучи замкнутым накоротко,
не влияет на процесс запуска (следовательно, момент сопро-
тивления на валу должен быть незначительным, что требует
выравнивания давлений при остановке).
В конце запуска сопротивление СТР резко возрастает, но вспо-
могательная обмотка остается подключенной к сети через кон-
денсатор Ср, который позволяет повысить крутящий момент при
работе двигателя (например, при росте давления конденсации).
Поскольку конденсатор все время находится под напряжением,
пусковые конденсаторы в схемах этого типа использовать нельзя.
Тепловое реле защиты
Тепловое реле защиты
C
C
A(S)
A
P(R)
P
Cp
Cp
Схема PSC
Схема CTP
Питание
Питание
CTP
Рис. 53.40.
Рис. 53.41.

--- PAGE 355 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 355 -
53. ОДНОФАЗНЫЕ ЭЛЕКТРОДВИГАТЕЛИ
53. ОДНОФАЗНЫЕ ЭЛЕКТРОДВИГАТЕЛИ
3) Схема RSIR (Resistance Start In-
duction Run) использует пусковое ре-
ле без конденсатора (см. рис. 53.42).
Используемое в схеме пусковое реле
может быть реле тока (наиболее час-
тый случай) или реле напряжения. Ре-
зультат один и тот же.
Поскольку конденсатор в схеме от-
сутствует, пусковой момент достаточ-
но слабый и данная схема использует-
ся, в основном, в небольших домаш-
них холодильниках с капиллярным
расширительным устройством, обе-
спечивающим выравнивание давлений
при остановках.
4) Схема CSIR (Capacitor
Start Induction Run) анало-
гична схеме RSIR, в которую
добавлен пусковой конден-
сатор (см. рис. 53.43).
Данная схема используется
в случаях, когда есть опас-
ность возрастания момента
сопротивления при запуске.
Повышение пускового мо-
мента на валу двигателя обе-
спечивается при помощи
пускового конденсатора.
Схема может быть использо-
вана в холодильных контурах
с термостатическим ТРВ.
5) Схема CSR (Capacitor
Start and Run) аналогична
схеме CSIR, в которую
добавлен рабочий конден-
сатор (Cm), как показано
на рис. 53.44.
Такая схема позволяет обе-
спечить сразу и повышен-
ный пусковой момент и
повышенный крутящий мо-
мент при работе двигателя.
При запуске, установлен-
ные параллельно Cd и Cm,
емкости которых складыва-
ются, помогают запустить
двигатель, а когда запуск за-
канчивается и двигатель выходит на номинальный режим, конденсатор Cd исключается, и
пусковая обмотка остается запитанной через конденсатор Cm.
Тепловое реле защиты
Тепловое реле защиты
Тепловое реле защиты
Тепловое реле защиты
Тепловое реле защиты
Тепловое реле защиты
Питание
Питание
Питание
Питание
Питание
Питание
C
C
C
A
P
L
A
P
C
C
C
A
A
A
A
A/S
A/S
A/S
P
P
L
P
P
L
P/M
P/M
P/M
Cd
Cd
Cd
Cm
Cm
Cd
Пусковое реле тока
Пусковое реле тока
Пусковое
реле тока
Пусковое
реле напряжения
Пусковое реле напряжения
Пусковое реле напряжения
Схема RSIR
Схема CSIR
Схема CSR
Рис. 53.42.
Рис. 53.43.
Рис. 53.44.

--- PAGE 356 ---
ЭЛЕКТРООБОРУДОВАНИЕ
53. ОДНОФАЗНЫЕ ЭЛЕКТРОДВИГАТЕЛИ
- 356 -
Использование рабочего конденсатора позволяет повысить крутящий момент двигателя при
его работе, например, в составе теплового насоса, у которого в зимнем режиме может замет-
но возрасти степень сжатия (а следовательно, и момент сопротивления).
Одновременно рабочий конденсатор позволяет увеличить cosϕ двигателя, что приводит к
снижению потребляемого тока (проверить это можно очень просто, измерив силу тока при
наличии конденсатора Cm, а затем после его отключения: можно убедиться, что после от-
ключения Cm полная сила потребляемого тока растет и зачастую компрессор начинает силь-
нее гудеть).
Вспомним, что для контроля электрических параметров однофазного двигателя, дополни-
тельно к ознакомлению с надписями на его корпусе, необходимо использовать трансформа-
торные клещи с целью измерения полного потребляемого двигателем тока. Также, никогда
не пренебрегайте измерением силы тока, который проходит через конденсатор(ы).
6) Многоскоростные двигатели
Принципиальная схема ступенчатого регу-
лирования скорости вращения двигателя
вентилятора, устанавливаемого во многих
кондиционерах, приведена на рис. 53.45.
Принцип регулирования скорости заключа-
ется в снижении напряжения на клеммах
двигателя, что уменьшает крутящий мо-
мент и приводит к падению числа оборотов.
Для этого в цепь питания двигателя с пуско-
вой схемой типа PSC последовательно
включается индуктивное сопротивление.
Когда переключатель установлен в положе-
ние МС (малая скорость), на сопротивле-
нии создается падение напряжения, которое приводит к уменьшению напряжения,
питающего двигатель, в результате чего последний вращается в режиме МС. При положе-
нии переключателя БС (большая скорость) индуктивное сопротивление исключается из
цепи и двигатель питается полным напряжением сети, вращаясь в режиме БС.
53.2. УПРАЖНЕНИЕ 2
Однофазный двигатель с напряжением питания 220 В, оснащенный рабочим конденсатором
с емкостью 3 мкФ, вращает вентилятор кондиционера. Переключатель имеет 4 клеммы:
“Âõîä” (Â), “Ìàëàÿ ñêîðîñòü” (ÌÑ), “Ñðåäíÿÿ ñêîðîñòü” (ÑÑ), “Áîëüøàÿ ñêîðîñòü” (БС),
позволяющие скоммутировать двигатель с сетью таким образом, чтобы выбрать требуемое
значение (МС, СС или БС) числа оборотов.
Из двигателя выходят 5 проводов различного цвета:
голубой (Г), красный (К), черный (Ч), желтый (Ж) и
зеленый (З). В табл. 53.1 приведены величины, полу-
ченные в результате измерения сопроттивлений меж-
ду каждой из двух пар проводов (например, между
проводами Ж и З сопротивление составляет 270 Ом).
Нарисуйте внутреннюю схему двигателя.
Г
К
Ч
Ж
З
Г
–
110Ω110Ω290Ω200Ω
К
110Ω
–
220Ω400Ω180Ω
Ч
110Ω220Ω
–
-
90Ω
Ж
290Ω400Ω180Ω
–
270Ω
З
200Ω310Ω90Ω270Ω
–
C
P(R)
A(S)
Cp
БС
МС
Тепловое реле защиты
Стоп
Сопротивление
Питание
Рис. 53.45.
БС - большая скорость
МС - малая скорость
Табл. 53.1.

--- PAGE 357 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 357 -
53. ОДНОФАЗНЫЕ ЭЛЕКТРОДВИГАТЕЛИ
Решение
Самое слабое сопротивление находится между Ч и Ж
(90 Ом), значит, это основная обмотка.
Тогда вспомогательная обмотка будет между Ч
(который, по видимому, соединен с общей точкой) и
Ж, поскольку здесь R = 180 Ом.
Первое гасящее сопротивление расположено между
Ч и Г (110 Ом), второе между Г и К (также 110 Ом).
Набросаем, согласно нашему пред-
положению внутреннюю схему дви-
гателя, сверяясь с данными измере-
ния сопротивлений в табл. 53.2 (на-
пример, между Г и Ж должно быть
290 Îì, à ìåæäó Ã è Ç – 200 Îì).
Остается только включить в схему
переключатель, помня о том, что
максимальная скорость вращения
(БС) достигается, если двигатель
напрямую подключен к сети (см.
рис. 53.46). И напротив, минималь-
ное число оборотов будет обеспече-
но при самом слабом напряжении
питания, следовательно, при за-
действовании максимального зна-
чения гасящего сопротивления.
7) Однофазные двигатели с двумя направлениями вращения
Такие двигатели, редко встречающиеся в на-
стоящее время, могут однако использоваться в
качестве привода сальниковых компрессоров.
Чтобы изменить направление вращения двига-
теля, достаточно крест-накрест поменять точ-
ку соединения пусковой и основной обмоток.
В качестве примера на рис. 53.47 показано, как
конец пусковой обмотки стал началом, а
íà÷àëî – êîíöîì.
Заметим, что в этом случае направление про-
хождения тока по пусковой обмотке изменилось
на противоположное, что позволяет дать в мо-
мент запуска импульс магнитного поля в об-
ратном направлении.
Íàêîíåö, îòìåòèì òàêæå äâóõïðîâîäíûå äâèãàòåëè ñ “âèòêîì Ôðàæå” èëè ñ “ôàçîñäâèãàþ-
ùèì êîëüöîì”, øèðîêî èñïîëüçóåìûå äëÿ ïðèâîäà íåáîëüøèõ âåíòèëÿòîðîâ ñ íèçêèì ìî-
ментом сопротивления (как правило, лопастных). Эти двигатели очень надежные, хотя и
имеют малый крутящий момент, и при их включении в сеть отсутствуют какие-либо особые
проблемы, поскольку они имеют всего два провода (конечно, плюс заземление).
Г
К
Ч
Ж
З
Г
–
110Ω110Ω290Ω200Ω
К
110Ω
–
220Ω400Ω310Ω
Ч
110Ω220Ω
–
180Ω90Ω
Ж
290Ω400Ω180Ω
–
270Ω
З
200Ω310Ω90Ω 270Ω
–
Ч
Г
БС
МС
СС
К
В
З
(P)
Ж
(A)
220 В
C
C
P
P
A
A
Питание
Питание
Направление
вращения
Направление
вращения
Табл. 53.2.
Рис. 53.46.
Рис. 53.47.

--- PAGE 358 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 358 -
Большинство неисправностей холодильных установок вызывают отключение системы управ-
ления электрическими предохранительными устройствами и установка (или ее часть) пере-
стает работать. Попав в такую ситуацию, очень многие ремонтники-дилетанты лихорадочно
нажимают на кнопки запуска агрегатов, перенастраивают регулирующие и предохранитель-
ные устройства, пытаются вручную запустить установку, рискуя вызвать серьезную аварию.
Однако, структурный анализ позволяет избежать огромных потерь времени на поиски неисправ-
ности и отремонтировать установку сразу, не приводя к другим поломкам. В самом деле,
для того, чтобы очень быстро определить, какой электрический узел (предохранительный
или какой-либо другой) отключил установку, достаточно знать несколько основных очень прос-
тых правил. Âìåñòî òîãî, ÷òîáû ñïðàøèâàòü ñåáÿ “÷òî ìîãëî îòêëþ÷èòü óñòàíîâêó” è èñêàòü
неисправности наугад, ремонтник, очень быстро определив место дефекта, сможет задаться
îñíîâíûì âîïðîñîì: “ïî÷åìó ñðàáîòàëî äàííîå ïðåäîõðàíèòåëüíîå óñòðîéñòâî è êàê ñäåëàòü,
÷òîáû ýòîãî íå ïðîèñõîäèëî â äàëüíåéøåì?” Îí íàéäåò âðåìÿ îñóùåñòâèòü ïîëíûé êîíòðîëü
установки и сможет предотвратить повторение неисправностей. Такая манера поведения
будет на пользу всем, кто бы они ни были: ремонтник, потребитель или предприниматель.
При ремонте электрооборудования цепей управления возможны два варианта:
 либо произошло отключение установки от сети предохранительными устройствами
или какими-либо средствами системы автоматики, и тогда электрический шкаф или
щит с электрооборудованием не может оставаться под напряжением, что в макси-
мальной степени способствует поиску неисправностей и диагноз может быть уста-
новлен очень быстро (ремонт с использованием вольтметра);
 либо произошло короткое замыкание или пробой на массу, в результате чего установ-
ка или ее часть отключилась от сети. В этом случае ремонтник не может подать на-
пряжение на щит и должен будет использовать омметр. Этот последний способ всегда
более длительный и сложный, поскольку требует, чтобы, по крайней мере, два вывода
узла, который нужно проверить, были отсоединены.
A) Ремонт цепей управления с помощью вольтметра
Когда какой-либо прибор (например, контактор С в схеме на рис.
54.1) не срабатывает, это может быть из-за того, что не замкнут
контакт 1-2 средства автоматики V, или плохой контакт в рубильнике
2-3, или остается разомкнутым контакт задающего термостата 3-4,
или сработало реле НД 4-5, высокого давления 5-6, термореле 7...
А может быть обрыв в катушке контактора С? Или оборван один из
проводов? И еще, и еще, и еще...
Видно, что возможных причин огромное количество. Однако, очень
быстро определить точное место нахождения дефекта почти также
просто, как в детской игре.
Достаточно иметь вольтметр и немного навыка.
Чуть дальше мы вернемся к рассмотрению схемы на рис. 54.1. А сей-
час, чтобы лучше понять используемый способ, рассмотрим простой
пример схемы, запитанной напряжением 24 В и состоящей из плав-
кого предохранителя, рубильника и электролампы (см. рис. 54.2).
54. РЕМОНТ ЭЛЕКТРООБОРУДОВАНИЯ
54.1. ВВЕДЕНИЕ
V
C
P
P
Рис. 54.1.
54. РЕМОНТ ЭЛЕКТРООБОРУДОВАНИЯ

--- PAGE 359 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 359 -
54. РЕМОНТ ЭЛЕКТРООБОРУДОВАНИЯ
Если при исправных элементах цепи и зажженной
лампе замерить напряжение между точками 1 и 2
схемы, то вольтметр покажет 24 В.
Однако, вольтметр измеряет разность потенциа-
лов. Условимся, что потенциал точки 1 равен 24, а
òî÷êè 2 – 0 Â (разность между этими потенциалами и
ñîñòàâèò 24 – 0 = 24 Â).
Договоримся также, что все точки цепи, связанные
между собой проводом или замкнутым контактом,
имеют один и тот же потенциал. Тогда потенциал
точки 3 такой же, как точки 2, то есть 0 В.
Точно также, потенциал точек 4 и 5 равен 24 В.
Вольтметр, помещенный между точками 5 и 3, будет показывать раз-
íîñòü ïîòåíöèàëîâ ìåæäó ýòèìè äâóìÿ òî÷êàìè, òî åñòü 24 – 0 = 24 Â.
Точно также вольтметр, помещенный на клеммах замкнутого рубиль-
íèêà, ïîêàæåò 24 – 24 = 0 Â.
Следуя этому же правилу, между точками 5 и 4 вольтметр покажет
24 – 24 = 0 Â (см. рис. 54.3).
Между точками 5 и 1 áóäåò 24 – 24 = 0 Â (см. рис. 54.4).
Между точками 4 и 3 áóäåò 24 – 0 = 24 Â.
Между точками 1 и 3 áóäåò 24 – 0 = 24 Â è òàê äàëåå...
Как видите, предсказать показание вольтметра очень прос-
то, какими бы ни были точки замера.
Таким образом, когда потребитель (сигнальная лам-
почка, контактор, реле) исправен, все точки, располо-
женные сверху от него имеют тот же потенциал, что и
напряжение питания (220 В, 24 В...).
С другой стороны, точки расположенные ниже по-
требителя, находятся при нулевом потенциале.
Когда потребитель не работает, поиск дефекта с
помощью вольтметра будет основываться как раз
на этом принципе (см. рис. 54.5).
Рубильник
замкнут
Лампа
горит
Предохранитель исправен
ЕСЛИ ПОТРЕБИТЕЛЬ ИСПРАВЕН...
Все точки,
расположенные ВЫШЕ
него, имеют потенциал,
равный напряжению
питания (здесь 24 В)
Все точки,
расположенные НИЖЕ,
имеют нулевой потенциал
Рис. 54.2.
Рис. 54.3.
Рис. 54.4.
Рис. 54.5.

--- PAGE 360 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 360 -
54. РЕМОНТ ЭЛЕКТРООБОРУДОВАНИЯ
Рассмотрим теперь первый шаг по поиску неисправности, если лампа погасла, хотя рубиль-
ник включен. Один из зажимов вольтметра поместим в точку 7 (см. рис. 54.6), потенциал ко-
торой равен 0 В и которая будет служит базовой точкой. При каждом замере в нашем
примере вольтметр может показывать либо 0 В, либо 24 В.
Поз. 1. Помещаем вольтметр между точками 1 и 7 (показания должны составлять 24 В).
 Если показания равны 0 В, значит напряжение на схему не подано. Тогда нужно будет
искать неисправность за пределами схемы.
 Если показания равны 24 В, значит напряжение подано и неисправность находится в
схеме. Можно утверждать, что потенциал точки 1 равен 24 В, а потенциал точки 2 равен
0 В. Измерения нужно продолжить.
Поз. 2. Поместим вольтметр между точками 7 и 2 (показания должны составлять 24 В).
 Если показания равны 0 В, значит потенциал 24 В, имеющийся в точке 1, не поступает
в точку 2. Можно утверждать, что в предохранителе имеется обрыв.
 Если потенциал равен 24 В, можно утверждать, что предохранитель исправен, и продол-
жить измерения.
Поз. 3. Поместим вольтметр между точками 7 и 3 (показания должны составлять 24 В).
 Если показания равны 0 В, значит потенциал 24 В, имеющийся в точке 2, не поступает
в точку 3. Можно утверждать, что провод, соединяющий эти две точки, оборван.
 Если показания равны 24 В, можно утверждать, что провод исправен, и продолжить
измерения.
Поз. 4. Поместим вольтметр между точками 7 и 4 (показания должны составлять 24 В).
 Если показания равны 0 В, значит потенциал 24 В, имеющийся в точке 3, не поступает
в точку 4. Можно утверждать, что контакт в рубильнике отсутствует.
 Если показания равны 24 В, можно утверждать, что контакт рубильника замкнут, и про-
должить измерения.
Рубильник
включен
Лампа
погасла
0 В: неисправность вне схемы
24 В: продолжаем поиск
0 В: неисправен рубильник
24 В: продолжаем поиск
0 В: обрыв провода
между точками 4 и 5
24 В: продолжаем поиск
0 В: обрыв провода
между точками 6 и 7
24 В: продолжаем поиск
0 В: перегорел предохранитель
24 В: продолжаем поиск
0 В: обрыв провода
между точками 2 и 3
24 В: продолжаем поиск
Поз. 1
Поз. 2
Поз. 3
Поз. 4
Поз. 5
Поз. 6
Рис. 54.6.

--- PAGE 361 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 361 -
54. РЕМОНТ ЭЛЕКТРООБОРУДОВАНИЯ
Поз. 5. Поместим вольтметр между точками 7 и 5 (показания должны соответствовать 24 В).
 Если показания равны 0 В, значит потенциал 24 В, имеющийся в точке 4, не поступает
в точку 5. Можно утверждать, что провод, соединяющий эти две точки, оборван.
 Если показания равны 24 В, можно утверждать, что провод исправен, и продолжить
измерения.
Поз. 6. Поместим вольтметр между точками 5 и 6 (показания должны составлять 24 В).
 Если показания равны 0 В, значит потенциал 0 В, имеющийся в точке 7, не поступает
в точку 6. Можно утверждать, что провод, соединяющий эти две точки, оборван.
 Если показания равны 24 В, можно утверждать, что провод между точками 7 и 6 испра-
вен. Поскольку при этом напряжение 24 В к потребителю доходит, а он не работает,
можно утверждать, что причина неисправности находится в самом потребителе.
Как можно заключить, этот метод сразу позволяет найти место дефекта, каким бы он ни был,
и тогда остается только исправить его.
Однако этот метод можно улучшить, снизив количество измерений.
Поместим вольтметр между точками 1 и 7 (см. поз. 7 на рис. 54.7). Как и раньше, если он по-
казывает 0 В, значит напряжение на схему не поступает и нужно будет искать неисправность
вне схемы. Если он показывает 24 В, напряжение подано и неисправность находится в схеме.
Выполним замер в середине схемы, например, в точке 4. В зависимости от показаний вольт-
метра могут быть два противоположных варианта:
 Если показания равны 24 В, значит потенциал 24 В, имеющийся в точке 1, поступает
в точку 4. Следовательно, можно утверждать, что предохранитель и рубильник, а
также соединяющие их провода исправны и дефект о бя з ат е л ь н о находится в
нижней части схемы (поз. 8), либо в лампочке, либо в подводящих проводах.
 Если вольтметр показывает 0 В, значит потенциал 24 В, имеющийся в точке 1 не по-
ступает в точку 4 и дефект о бя з ат е л ь н о находится в верхней части схемы (либо в
предохранителе, либо в рубильнике, либо в связывающих их проводах).
Такой метод целесообразен для управляющих цепей, состоящих из многочисленных контак-
тов различной аппаратуры...
Этот метод, заключающийся в прозвонке цепи посередине, позволяет
с помощью единственного измерения поставить вне подозрений поло-
вину цепи и выделить зону, в которой находится дефект.
Поз. 7
Поз. 8
Поз. 9
Рис. 54.7.

--- PAGE 362 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 362 -
54. РЕМОНТ ЭЛЕКТРООБОРУДОВАНИЯ
Вновь рассмотрим схему, ранее изображенную на рис. 54.1. Неисправность проявляется в
том, что не срабатывает контактор. Начинаем прозванивать контур (см. рис. 54.8).
Поз. 1. При замере напряжения питания, вольтметр показывает 24 В. Следовательно, можно ут-
верждать, что неисправность находится внутри схемы. Под подозрением находится вся схема.
Поз. 2. Сохраняя нижнюю точку в качестве базовой, с потенциалом 0 В, выберем для замера
какую-либо точку посередине схемы (например, клемму на выходе реле НД). Вольтметр
показывает 0 В, то есть потенциал 24 В не поступает на эту клемму, значит обрыв находит-
ся выше выбранной точки (контакт V, или рубильник, или задающий термостат, или реле НД
или один из соединительных проводов). Вся верхняя часть схемы остается под подозрением.
Поз. 3. Оставляя в качестве базовой ту же нижнюю точку с потенциалом 0 В, выберем теперь
для замера точку на выходе из рубильника. Вольтметр показывает, что на клемме выхода из
рубильника потенциал 24 В присутствует, что ставит вне подозрений контакт V и рубильник.
Остаются только два подозрительных элемента схемы (задающий термостат и реле НД), а
также соединяющие их провода.
Поз. 4. Выполнив замер на клемме входа в прессостат НД,
видим, что потенциал 24 В на ней присутствует.
Итак, 24 В присутствуют на входе реле НД, но отсутствуют
на выходе из него (см. рис. 54.9). Следовательно, можно с
уверенностью утверждать, что обрыв находится в контакт-
ной группе реле НД.
Теперь ремонтник должен определить, по какой причине
цепь в реле НД разорвана. Может быть давление в контуре
ниже, чем точка срабатывания реле НД (если да, то почему
упало давление), как настроено реле НД, как оно установ-
лено и подключено к цепи...
54.2. УПРАЖНЕНИЕ.
Использование вольтметра
Что покажет вольтметр при измерении напряжения на
клеммах контактной группы реле НД в нашем примере?
Поз. 1
Поз. 4
Поз. 3
Поз. 2
C
C
C
C
P
P
P
P
P
P
P
P
V
V
V
V
Катушка
контак-
тора не
работает
P
P
C
24 В
здесь
есть...
а здесь
нет
Разрыв цепи реле НД
Рис. 54.8.
Рис. 54.9.

--- PAGE 363 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 363 -
54. РЕМОНТ ЭЛЕКТРООБОРУДОВАНИЯ
Ответ
Что покажет вольтметр на клеммах разомкнутого контакта реле НД?
Мы знаем, что в точке 1 присутствует потенциал 24 В, о чем говорит измерение между этой
точкой и нулевым проводом (см. схему на рис. 54.10). Однако у нас нет никакой уверенности
относительно потенциала точки 2 и сейчас мы увидим, что могут иметь место два случая:
Случай № 1. Вольтметр показывает разность потенциалов
24 В.
Так как потенциал точки 1 равен 24 В, это позволяет нам ут-
верждать, что потенциал точки 2 действительно 0 В и, следо-
вательно, между точками 2 и 3 существует непрерывность
цепи.
Таким образом, мы можем утверждать, что контакт реле ВД
замкнут, также как и контакт термореле. Более того, мы те-
перь наверняка знаем, что все соединения (кабели, прово-
да...) между точками 2 и 3 также исправны.
Кроме того, из результатов измерения мы можем заключить,
что катушка контактора С находится в исправном состоянии,
поскольку нулевой потенциал свободно проходит через нее
(она представляет из себя ни что иное, как длинный медный
провод).
В результате, данные измерения, без риска ошибиться, позволяют утверждать, что все
точки схемы, расположенные выше точки 1, имеют потенциал 24 В, а все точки, лежащие
ниже точки 2, имеют нулевой потенциал. Мы можем также быть уверенными в том, что
контактор С заработает при замыкании контакта реле НД.
Случай № 2: Вольтметр показывает разность потенциалов 0 В
(см. рис. 54.11).
Так как потенциал точки 1 равен 24 В, это позволяет нам утверж-
дать, что потенциал точки 2 не равен 0 В (иначе вольтметр пока-
зывал бы 24 – 0 = 24 В).
Поскольку потенциал точки 2 не равен 0 В, то есть потенциалу
точки 3, это обязательно говорит о наличии по крайней мере, еще
одного обрыва между этими двумя точками (допустим, например,
что разомкнут контакт термореле).
Потенциал 0 В, имеющийся в точке 3, без проблем проходит через
медный провод катушки контактора и в точке 4 он также равен 0 В.
С другой стороны, если контакт термореле разомкнут, то в точке 5
нулевой потенциал отсутствует, поскольку он не может пройти
через контакт термореле!
Итак, между точками 2 и 5 нет никакого потенциала (ни 0 В, ни 24 В), потому что на концах
отрезка 2-5 имеются разрывы цепи.
Закрепить один из зажимов вольтметра в точке 2, это все равно, что оставить его на столе в
помещении или бросить на открытом воздухе!
Случай
№1
Случай
№2
P
P
P
P
C
C
Рис. 54.10.
Рис. 54.11.

--- PAGE 364 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 364 -
54. РЕМОНТ ЭЛЕКТРООБОРУДОВАНИЯ
Поэтому вольтметр, у которого к электрической цепи подключен только один зажим, всегда
будет показывать 0 В (см. рис. 54.12).
Таким образом, можно утверждать, что на любой электрической
клемме могут быть реализованы 3 возможных значения потенциала:
 Потенциал напряжения питания (как правило, 24 или 220 В)
êîòîðûé ìû áóäåì íàçûâàòü “ôàçîé”.
 Íóëåâîé ïîòåíöèàë, êîòîðûé ìû íàçûâàåì “íåéòðàëüþ”
(нулевым проводом).
 Îòñóòñòâèå ïîòåíöèàëà, êîòîðîå ìû íàçîâåì “íè÷òî”.
Если вольтметр показывает какое-то напряжение (например, 24 В), то независимо от
того, в каких точках управляющей цепи производится измерение, мы сможем утверж-
äàòü, ÷òî èçìåðÿåì íàïðÿæåíèå ìåæäó ôàçîé è íåéòðàëüþ (24 – 0 = 24 Â).
И напротив, если вольтметр показывает 0 В, мы абсолютно ничего не сможем утверж-
дать. Действительно, вольтметр может измерять напряжение:
 Ìåæäó äâóìÿ îäèíàêîâûìè ôàçàìè (24 – 24 = 0 Â)
 Между двумя нулевыми проводами (0 - 0 = 0 В)
 Ìåæäó ôàçîé è íè÷åì (24 – «íè÷òî» = 0 Â)
 Ìåæäó íè÷åì è íè÷åì (0 – 0 = 0 Â).
Чтобы уточнить эти условия, возьмем другой пример.
Рассмотрим теперь схему на рис. 54.13, представля-
ющую предохранительную цепь с реле ВД и НД, тер-
морегулятором и термореле.
При выключенной схеме катушка RS (14-15) не запита-
на. В отсутствие неисправностей нормальный потен-
циал в точках 1-7 равен 24 В, а в точках 8-16 равен 0 В.
Åñëè â ýòîò ìîìåíò íàæàòü êíîïêó “çàïóñê” (6-9), фа-
за поступит в точку 14, катушка RS получит питание
и перейдет на режим самоудержания контактами RS
(7-8). Поэтому катушка останется под напряжением,
êîãäà âû îòïóñòèòå êíîïêó “çàïóñê”.
Потенциал точек от 8 до 14, при выключенной схеме
равный 0 В, станет равным 24 В. Тогда точки от 1 до 14
будет иметь потенциал 24 В, а точки 15 и 16 останут-
ся с нулевым потенциалом.
Рассмотрим теперь, как действовать при поиске неис-
ïðàâíîñòè, åñëè ïîñëå íàæàòèÿ íà êíîïêó “çàïóñê”
катушка RS не срабатывает (вы имеете полное право
поразмышлять, прежде чем читать дальше).
Вот почему, когда мы будем искать неисправность с помощью вольт-
метра, мы всегда должны размещать его так, чтобы он показывал на-
пряжение, так как только в этом случае мы будем уверены в наличии
фазы и нуля. Дальше поиск неисправности сведется к нахождению раз-
рыва в цепи (то есть момента, когда показания изменятся от 24 В до
0 В), который может быть как на фазе, так и на нулевом проводе.
P
P
Открытый
воздух это
“íè÷òî”
P
P
RS
RS
Номинальный
потенциал
в точках
от 1 до 7
= 24 В
Номинальный
потенциал
в точках
от 8 до 16
= 0 В
УСТАНОВКА ОТКЛЮЧЕНА
НД
ВД
Терморе-
гулятор
Рис. 54.12.
Рис. 54.13.
Запуск

--- PAGE 365 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 365 -
54. РЕМОНТ ЭЛЕКТРООБОРУДОВАНИЯ
Для того, чтобы отыскать неисправность, мешающую работе катушки RS, мы выполним все
необходимые измерения без нажатия на кнопку пускателя. Мы советуем также зафиксировать
áàçîâóþ òî÷êó èçìåðåíèÿ (íà ôàçå èëè íóëåâîì ïðîâîäå) ñ ïîìîùüþ çàæèìà òèïà “êðîêîäèë”.
Так мы сможем работать с максимальным удобством, оставляя одну руку постоянно свободной.
1) Поиск неисправности на фазе (например, обрыв в цепи реле ВД 4-5).
Поскольку нормальный потенциал в точках от 1 до 7 соот-
ветствует потенциалу фазы (здесь это 24 В), возьмем в ка-
честве базовой точки точку на нулевом проводе, напри-
мер, точку 16, в которой зафиксируем один из проводов
вольтметра.
Чтобы уменьшить число замеров, используем способ заме-
ров посередине, с которым мы познакомились выше (см.
рис. 54.14).
Второй провод вольтметра подключим, например, к точке 4
(нормальный потенциал 24 В). Если вольтметр покажет
24 В, это позволит нам утверждать, что выше точки 4 все
нормально (питание 24 В приходит на схему, реле НД замк-
нуто и вся проводка исправна).
Теперь коснемся вторым проводом вольтметра, например,
точки 5, на выходе из реле ВД, где показание вольтметра
будут равны 0. Мы сможем заключить, что фаза, имеющая-
ся в точке 4, не проходит через контакты реле ВД, следова-
тельно контакты разомкнуты.
Остается только найти причину того, что они разомкнуты.
Примечание: Ïîñêîëüêó êíîïêà “çàïóñê” îòæàòà è êàòóø-
ка RS не работает, вольтметр, помещенный между точкой 4
(ïîòåíöèàë 24 Â) è òî÷êîé 5 (ïîòåíöèàë “íè÷òî”) áóäåò ïî-
казывать 0 В.
Ñ äðóãîé ñòîðîíû, åñëè ïðè íàæàòîé êíîïêå “çàïóñê”, âîëüòìåòð, ïîìåùåííûé ìåæäó òî÷-
ками 4 и 5 покажет 24 В, это будет признаком того, что потенциал точки 5 равен 0 В. Следо-
вательно, никаких других разрывов по линии 16-9-6-5 нет (катушка RS исправна, термореле
и терморегулятор замкнуты, контакты кнопки работают нормально и все провода, соеди-
няющие эту аппаратуру, исправны).
Êîíå÷íî, âîëüòìåòð, ïîìåùåííûé ìåæäó òî÷êîé 7 (ïîòåíöèàë “íè÷òî”) è òî÷êîé 8 (èëè äðó-
гой точкой цепи) будет всегда показывать 0 В.
2) Поиск неисправности в нулевом проводе (например, при разрыве контакта 12-13).
Если 24 В нормально доходят до точек 6 и 7, а нажим на кнопку пускателя не приводит к
срабатыванию катушки RS, неисправность действительно находится между точками 8 и 16.
Чтобы проверить эти точки, нормальный потенциал которых равен 0 В, возьмем в качестве
опорной какую-либо точку на фазе (например, точку 1), на которой закрепим один из про-
водов вольтметра (см. рис. 54.15).
P
P
RS
RS
Точки от 1 до 7:
потенциал 24 В
За опорную точку
принимаем нулевой провод
Рис. 54.14.

--- PAGE 366 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 366 -
54. РЕМОНТ ЭЛЕКТРООБОРУДОВАНИЯ
Поскольку нормальный потенциал в точках от 8 до 16 со-
ставляет 0 В, возьмем в качестве базовой точки точку на
фазовом проводе, например, точку 1, в которой зафиксиру-
ем один из проводов вольтметра.
Для контроля опорной точки вторым проводом вольтметра
коснемся точки 16, вольтметр должен показать 24 В (эта
проверка позволяет быстро убедиться в том, что в точке 1
действительно присутствует фаза и что питание на схему
подано).
Далее, чтобы уменьшить число замеров, измерение начнем
“îò ñåðåäèíû”.
Коснемся вторым проводом, например, точки 12. Поскольку
нормальный потенциал этой точки равен 0 В, вольтметр
должен был бы показать 24 В. Однако он показывает 0 В, а
это значит, что нулевой потенциал не попадает в точку 12,
следовательно вниз от точки 12 имеется разрыв цепи (или
разомкнуто термореле, или оборван провод катушки RS, или
имеется обрыв в проводах, соединяющих эту аппаратуру).
Тогда второй провод подключаем к выходу термореле (точ-
ка 13). Вольтметр показывает 24 В и мы можем утверждать,
что потенциал 0 В действительно имеется в точке 13 (сле-
довательно, между точками 13 и 16 никаких разрывов нет).
Поскольку имеющийся в точке 13 потенциал 0 В не прохо-
дит в точку 12, мы можем утверждать, что контакт термо-
реле разомкнут.
54.3. НЕИСПРАВНОСТИ КАТУШКИ ПУСКАТЕЛЯ
Упражнение №1
Прибыв для ремонта схемы, представленной на рис. 54.15, вы находите, что катушка RS не
ðàáîòàåò. Ïðè íàæàòèè íà êíîïêó S “çàïóñê” îíà ñðàáàòûâàåò, íî òîò÷àñ æå îòêëþ÷àåòñÿ, êàê
