только Вы отпускаете кнопку.
Попытайтесь найти все гипотезы, способные объяснить эту неисправность, и способ их
проверки с помощью вольтметра.
Упражнение №2
При первом включении схемы (рис. 54.15) катушка RS после нажатия на кнопку пускателя
не срабатывает. При отпущенной кнопке между контактами 1 и 9 и контактами 16 и 6 имеет-
ся напряжение 24 В. При нажатой кнопке между контактами 1 и 9 имеется 0 В, между кон-
тактами 16 и 6 имеется 24 В.
Что же могло произойти?
ЗАПОМНИТЕ! Для прозвонки контактов линии, нормальным потен-
циалом, которой является фаза, в качестве опорной точки необходи-
мо брать нулевой провод. И напротив, для прозвонки контактов ну-
левой линии в качестве опорной точки необходимо брать фазу.
Точки от 8 до 16: нормальный
потенциал равен 0 В.
За опорную точку
принимаем фазу 24 В
P
P
ВД
RS
НД
RS
Терморе-
гулятор
Рис. 54.15.

--- PAGE 367 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 367 -
54. РЕМОНТ ЭЛЕКТРООБОРУДОВАНИЯ
Решение упражнения №1
При нажатии на кнопку S “çàïóñê” êàòóøêà RS ðàáîòàåò. Ýòî îáñòîÿòåëüñòâî óêàçûâàåò íàì,
что на схему, несомненно, попадает напряжение 24 В и что разрыв в цепи аппаратуры и сое-
динительных проводах отсутствует, а кнопка вполне работоспособна.
С другой стороны, как только кнопка отпускается, катушка отключается.
Это неизбежно означает, что в цепи самоподдержания имеется обрыв и
тогда могут рассматриваться 3 равнозначных варианта: либо обрыв соеди-
нения 6-7, либо не замыкается контакт RS 7-8, либо обрыв соединения 8-9
(см. рис. 54.16). Если ремонтнику особенно не повезет, он может столк-
нуться с комбинацией этих трех неисправностей!
Для проверки соединения 6-7 с помощью
вольтметра зададимся следующим вопро-
сом: каким должен быть нормальный по-
тенциал точки 6 при выключенной кнопке?
Ïîñêîëüêó îòâåòîì áóäåò “ôàçà”, â êà÷åñòâå îïîðíîé òî÷êè
выбираем нулевой провод, то есть точку 16.
Коснувшись вторым проводом вольтметра точки 6, увидим,
что вольтметр показывает 24 В, то есть фаза в точке 6 при-
сутствует (что вполне нормально, поскольку при нажатии на
кнопку S катушка RS срабатывает).
Поместив второй провод в точку 7, можно получить 2 вари-
анта (см. рис. 54.17):
Если вольтметр покажет 24 В, значит фаза проходит
в точку 7. Имея в виду, что контакты RS разомкнуты и
катушка RS отключена, можно утверждать, что соедине-
ние 6-7 исправно.
Если вольтметр показывает 0 В, значит фаза, имеющаяся
в точке 6, не проходит в точку 7, что является несомнен-
ным признаком обрыва в соединении 6-7.
Для проверки соединения
8-9 зададимся следующим
вопросом: каков нормаль-
ный (при отключенной
кнопке S) потенциал точ-
ки 9? Îòâåòîì íà ýòîò âîïðîñ áóäåò “íåéòðàëü”, ïîýòîìó â
качестве опорной точки принимаем фазу, то есть точку 1
(см. рис. 54.18).
Коснувшись вторым проводом точки 9 и обнаружив 24 В,
заключаем, что 0 В присутствует в этой точке (в чем мож-
но было не сомневаться, поскольку при нажатии на кнопку
S катушка RS срабатывает).
Поместив второй провод в точку 8, мы снова можем полу-
чить 2 варианта:
Если вольтметр показывает 24 В, значит нулевой по-
тенциал присутствует в точке 8. Как и в предыдущем
случае, поскольку контакты RS разомкнуты и катушка
RS не работает, это является несомненным признаком
исправного соединения 8-9.
Если вольтметр показывает 0 В, значит нулевой потен-
циал, имеющийся в точке 8, не проходит в точку 9. Тогда
это является признаком того, что соединение 8-
9 разорвано.
RS
P
P
P
НД
НД
RS
RS
ВД
ВД
P
RS
RS
Термореле
Термореле
Рис. 54.16.
Рис. 54.17.
Рис. 54.18.
S
S

--- PAGE 368 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 368 -
54. РЕМОНТ ЭЛЕКТРООБОРУДОВАНИЯ
Если оба соединения 6-7 и 8-9 исправны, а катушка RS при нажатии на кнопку S не остает-
ся в режиме самоудержания, значит контакты RS 7-8 обязательно неисправны.
Решение упражнения №2
При первом включении схемы, после нажатия на кнопку S, катушка RS не срабатывает. Рас-
смотрим результаты замеров (см. рис. 54.19).
Поз. 1. Контакты кнопки
S разомкнуты и вольтметр
показывает 24 В между точ-
ками 1 и 9.
Это является признаком то-
го, что в точке 1 присутст-
âóåò ôàçà, à â òî÷êå 9 – íó-
левой потенциал. Поскольку
нулевой потенциал посту-
пает в точку 9, значит кон-
такты терморегулятора и
термореле замкнуты, а сое-
динительные провода меж-
ду точками 9 и 16, также
как и обмотка RS, исправны.
Между точками 16 и 6 вольт-
метр также показывает 24 В.
Это означает, что фаза, имею-
щаяся в точке 1, действи-
тельно поступает в точку 6.
Следовательно, контакты
обоих реле замкнуты и все
соединения между точками
1 и 6 исправны.
Таким образом, два этих замера позволяют нам утверждать, что все контакты предохра-
нительных устройств замкнуты, а провода цепи (между точками 1 и 6, а также 9 и 16)
исправны, как исправна и обмотка катушки RS.
Теоретически, при нажатии на кнопку S, обмотка должна срабатывать, однако этого не про-
сходит. Можно предположить, что контакты кнопки при нажатии на нее не замыкаются.
Поз. 2. При замкнутых контактах кнопки S между точками 6 и 16 вольтметр показывает
24 В. Уже известно, что ноль находится в точке 16, а фаза в точке 6, поэтому данное измере-
ние не представляет никакого интереса и совершенно бесполезно.
С другой стороны, замер при нажатой кнопке S показывает, что напряжение между точ-
ками 1 и 9 меняется от 24 В до 0 В. Следовательно, можно немедленно сделать вывод...
Кстати, перед тем как читать дальше, что вы скажете об этой ситуации?
Никогда не забывайте, что при прозвонке цепи, в нормальном состоя-
нии подключенной к фазе, в качестве опорной точки необходимо вы-
бирать нулевой провод. С другой стороны, при прозвонке нулевой точ-
ки или цепи, в качестве опорной точки нужно брать фазу.
P
RS
RS
НД
НД
ВД
ВД
P
P
P
Поз. 1
Поз. 2
RS
RS
Кнопка
разомкнута
Термо-
регулятор
Термо-
регулятор
Кнопка
замкнута
Катушка
RS не
запитана
Катушка
RS не
работает
Рис. 54.19.

--- PAGE 369 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 369 -
54. РЕМОНТ ЭЛЕКТРООБОРУДОВАНИЯ
Кнопка S разомкнута, в точке 1 при-
сутствует 24 В, а в точке 9 имеем 0 В
(см. поз. 3 на рис. 54.20).
После нажатия на кнопку S, напря-
жение между точками 1 и 9 меняет-
ся с 24 В на 0 В (см. поз. 4 на рис.
54.20). Следовательно, это признак
того, что контакты кнопки замкну-
лись, пропустив фазу из точки 6 в
òî÷êó 9 (24 – 24 = 0 Â).
Таким образом, наше первое пред-
положение о неисправности контак-
тов кнопки не подтверждается.
Порассуждаем немного: поскольку
фаза легко проходит в точку 9 при
нажатии кнопки S, значит она про-
ходит и в точку 14, так как цепь 9-14
исправна.
Это легко проверить, поместив
вольтметр между точками 14 и 15,
после чего мы увидим, что вольт-
метр показывает 24 В на клеммах
катушки, но реле RS не срабатывает
(см. рис. 54.21).
Мы могли бы подумать, что в обмотке реле имеется обрыв, однако мы
с уверенностью знаем, что это невозможно, поскольку обмотка про-
пускает нулевой потенциал (см. поз. 3 на рис. 54.20).
Итак, обрыва в катушке нет, но реле, запитан-
ное напряжением 24 В, не срабатывает. Зна-
чит, либо катушка не оказывает воздействия
на сердечник реле по причине механического
повреждения (но в этом случае, при подаче
напряжения можно было бы отчетливо слы-
шать гудение или вибрации), либо реле не
срабатывает потому, что напряжения пита-
ния недостаточно.
В нашем случае, поскольку речь идет о первом включении схемы,
скорее всего, электромонтер, по ошибке, поставил реле, рассчитан-
ное на напряжение 220 В (или 380 В), в цепь с напряжением пита-
ния 24 В (см. рис. 54.22), которое является слишком слабым и не
обеспечивает срабатывание реле (заметим, что, как правило, номи-
нальное напряжение катушки указывается снаружи на корпусе реле).
3) Рассмотрим теперь, как проверить с помощью вольтметра плавкие предохранители.
Иногда случается, что плавкий предохранитель перегорает вследствие резкого возрастания
тока, как правило, обусловленного коротким замыканием. После этого вся аппаратура, уста-
новленная после предохранителя (реле, контакторы, сигнальные лампы...) перестает рабо-
тать. Столкнувшись с такой проблемой, многие нерешительные ремонтники разбирают пат-
роны с плавким предохранителем и прозванивают их омметром.
Посмотрим, как можно очень быстро проверить предохранители, ничего не разбирая, с по-
мощью простого вольтметра...
P
НД
НД
ВД
ВД
RS
RS
P
P
P
Поз. 3
Поз. 4
RS
RS
Терморегу-
лятор
Терморегу-
лятор
Кнопка S
разомкнута
Кнопка S
замкнута
Реле RS не
срабатывает.
RS
КАТУШКА 220 В
Питание 24 В
Рис. 54.20.
Рис. 54.21.
Рис. 54.22.

--- PAGE 370 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 370 -
54. РЕМОНТ ЭЛЕКТРООБОРУДОВАНИЯ
Пусть надо проверить
2 предохранителя, ус-
тановленных на нуле-
вом проводе (FN) и на
фазе (FL) так, как пока-
зано на схеме (рис.
54.23). Питание подхо-
дит по нулевому про-
воду (1) и фазе (2). Вы-
ход на щит с электро-
оборудованием произ-
водится с точек 3 и 4.
Поз. 1. Установим вольтметр вверху между точек 1 и 2. Если он показывает 0, значит неис-
правность находится за пределами схемы и нужно проверить трансформатор. Если напряже-
ние 24 В, значит все нормально и измерения продолжаются.
Поз. 2. Поместим вольтметр между точками 3 и 4 на выходе из предохранителей. Если он
показывает 24 В, оба предохранителя целы и неисправность находится в схеме. При 0 В
один или оба предохранителя перегорели и измерения продолжаются.
Поз. 3. Установим вольтметр между точками 1 (на входе нуля) и 4 (на выходе фазы). Если он
показывает 0, значит фазовый предохранитель FL не пропускает фазу от точки 2 к точке 4: сле-
довательно, можно утверждать, что он перегорел. Если показания вольтметра равны 24 В,
значит предохранитель нормально пропускает ток от точки 2 к точке 4, то есть он обя-
зательно исправен.
Поз. 4. Поместим вольтметр между точками 2 (вход фазы) и 3 (выход нуля). Если показания
равны 0 В, предохранитель FN не проводит ток от точки 1 к точке 3, следовательно, можно
утверждать, что он сгорел. Если вольтметр показывает 24 В, предохранитель нормально про-
водит ток между точками 1 и 3: можно утверждать, что он исправен.
54.4. УПРАЖНЕНИЯ. Прочие неисправности
Зад. 1. Предохранитель FL перегорел. Все другие элементы исправны. Что покажет вольтметр
между точками 1 и 2, если рубильник M/A (пуск/останов) выключен? А если включен?
Зад. 2. Предохранитель FL перегорел. Все другие элементы исправны. Что покажет вольт-
метр между точками 3 и 4, когда рубильник M/A выключен? Если вдобавок к этому, в об-
мотке катушки R имеется обрыв, что покажет вольтметр между точками 3 и 5 (рубильник
M/A выключен и включен)?
Зад. 3. Обмотка катушки R оборвана. Все другие элементы исправны. Что покажет вольт-
метр между точками 6 и 7 при выключенном рубильнике? А при включенном?
Как обычно, ниже приводятся ответы, однако не спешите прочитать их, подумайте...
Поз. 1
Поз. 2
Поз. 3
Поз. 4
Зад. 1
Зад. 2
Зад. 3
M/A
Предохра-
нительные
устройства
Пуск  Останов
Пуск Останов
Рис. 54.23.
Рис. 54.24.

--- PAGE 371 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 371 -
54. РЕМОНТ ЭЛЕКТРООБОРУДОВАНИЯ
Решение
Задача 1. Вновь рассмотрим схему (см. рис. 54.25). Предохранитель FL
перегорел, но все остальные элементы исправны. То есть потенциал 24 В
(например) заблокирован в точке 1 и ни в коем случае не может пройти
через предохранитель FL.
Поскольку, за исключением предохранителя, все нормально, нулевой по-
тенциал без проблем проходит FN, обмотку R и предохранительные уст-
ройства. То есть потенциал 0 В постоянно находится под рубильником M/A.
Если рубильник М/А выключен, потенциал 0 В не может пройти через не-
ãî, è ïîòåíöèàë òî÷êè 2 ñóòü “íè÷òî”. Ñëåäîâàòåëüíî, âîëüòìåòð ïîêàæåò
24 – «íè÷òî» = 0 Â.
Если рубильник М/А включен, потенциал 0 В поступает в точку 2 и тогда
âîëüòìåòð ïîêàæåò 24 – 0 = 24 Â.
Задача 2. Рассмотрим теперь схему на рис. 54.26. Предо-
хранитель FL сгорел. Значит 24 В присутствует в точке 3
и не может пройти в точку 4.
Обмотка реле R не запитана, реле сработать не может и
его нормально замкнутый контакт R, включенный в схему
ïîñëåäîâàòåëüíî ñ ñèãíàëüíîé ëàìïîé “Îñòàíîâ” (ñì.
ïîç. 5), îáÿçàòåëüíî çàìêíóò. Íî ëàìïà – íè ÷òî èíîå, êàê
обычное сопротивление, поэтому потенциал 0 В посто-
янно присутствует в точке 4 и вольтметр покажет 24 В
независимо от положения рубильника M/A.
Если обмотка R оборвана и рубильник M/A выключен,
ïîòåíöèàë òî÷êè 6 ñóòü “íè÷òî” è âîëüòìåòð ïîêàæåò 0 Â.
С другой стороны, если рубильник включен, потенциал
0 В, имеющийся в точке 4, может пройти в точку 6 и в
этот момент вольтметр покажет 24 В.
Задача 3. Рассмотрим схему на рис. 54.27. Обмотка реле
R оборвана и рубильник включен, нормально замкнутый
контакт реле R замкнут и сигнальная лампа остановки
горит. Потенциал 0 В без
проблем проходит через сопротивление сигнальной лампы
пуска и находится в точках 7 и 8.
Поэтому вольтметр показывает 24 В, хотя катушка реле
оборвана. Заметим, что если нормально разомкнутый кон-
такт реле R установлен последовательно с сигнальной лам-
пой пуска (в точке 8), нулевой потенциал не сможет пройти
в точку 7 и тогда вольтметр будет показывать 0 В.
Если включить рубильник, потенциал 24 В приходит в точки
7 и 8 и сигнальная лампа пуска загорится, хотя реле не сра-
ботает. Поэтому, одновременно будут гореть и сигнальная
лампа пуска и сигнальная лампа останова. Конечно, вольт-
метр при этом будет показывать 0 В, потому что потенциа-
лы точек 6 и 7 будут равны 24 В.
Во всех случаях, когда на концах предохранителя по-
является напряжение, это означает, что предохра-
нитель сгорел. Однако, если напряжение на концах
предохранителя отсутствует, это вовсе не обяза-
тельно означает, что предохранитель исправен.
M/A
Предохра-
нительные
устройства
Зад. 1
R
Зад. 2
Пуск Останов
Зад. 3
Пуск Останов
Рис. 54.25.
Рис. 54.26.
Рис. 54.27.

--- PAGE 372 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 372 -
54. РЕМОНТ ЭЛЕКТРООБОРУДОВАНИЯ
Если вы смогли решить эти несколько упражнений не читая подсказок и при этом не попа-
лись в коварно расставленные автором ловушки, значит вы все поняли, и в будущем у вас не
возникнет никаких проблем при использовании простого вольтметра для обнаружения
громадного большинства электрических поломок.
Б) Ремонт с использованием омметра
Этот способ должен быть использован только тогда, когда электрический шкаф (шкаф
с электрооборудованием) невозможно оставлять под напряжением (как правило, это от-
носится к случаям замыкания на массу или короткого замыкания в одном из потребителей),
так как при этом требуется полное отключение установки от сети.
Чтобы проиллюстрировать проблемы, возникающие при
поиске неисправностей с помощью омметра, рассмотрим
небольшую схему на рис. 54.28, запитанную через транс-
форматор 220/24 В. Первичная обмотка трансформатора
имеет сопротивление 21 Ом,
âòîðè÷íàÿ – 0,5 Îì è êàòóø-
ка реле R имеет сопротив-
ление 6,3 Ом.
Перед тем, как подключить
омметр, познакомимся на
схеме (рис. 54.29) с первой
опасностью такого способа
поиска неисправностей. В
самом деле, если схема на-
ходится под напряжением,
мы видим, что при вклю-
ченном рубильнике на кон-
цах предохранителя имеет-
ся напряжение 24 В.
Поэтому, как только мы подключим к предохранителю ом-
ìåòð, îí íåìåäëåííî “çàäûìèòñÿ” (ïðåäñòàâüòå ïîâðåæäåíèå
в цепи с напряжением 220 или 380 В!). Опасность ошибок так
велика, что всегда нужно отключать шкаф от сети.
54.5 УПРАЖНЕНИЯ.
Использование омметра
Упражнение 1. На схеме (рис. 54.28) пере-
горел предохранитель FL. Что покажет под-
ключенный к его концам омметр, когда ру-
бильник выключен и когда включен?
Упражнение 2. На схеме (рис. 54.30) сопро-
тивление холодной лампочки 18 Ом. Если
предохранитель FL тоже перегорел, что по-
кажет подключенный к его концам омметр,
когда
рубильник
выключен
и
когда
включен?
Ответы см. ниже...
ПЕРЕД ПОДКЛЮЧЕНИЕМ ОММЕТРА К КОНТУРУ, НЕОБХОДИМО
ОБЯЗАТЕЛЬНО УБЕДИТЬСЯ В ТОМ, ЧТО НАПРЯЖЕНИЕ В КОН-
ТУРЕ ОТСУТСТВУЕТ.
M/A
Предохра-
нительные
устройства
Предохра-
нитель FL
перегорел
Транс-
форма-
тор
220/24 В
Транс-
форма-
тор
220/24V
БУММ!
Рубиль-
ник
включен
M/A
Предохра-
нительные
устройства
Пуск Останов
21Ω
6,3Ω
0,5Ω
Рис. 54.28.
Рис. 54.29.
Рис. 54.30.

--- PAGE 373 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 373 -
54. РЕМОНТ ЭЛЕКТРООБОРУДОВАНИЯ
Решение упражнений
Упражнение 1. Еще раз напомним, что перед подклю-
чением омметра схема должна быть обязательно обес-
точена. То есть в этот момент вся установка или ее
часть должна быть остановлена (см. рис. 54.31).
Если остановка небольшого агрегата (малая холодильная
камера, небольшой кондиционер...) не доставляет боль-
ших неудобств, то для больших установок (промышлен-
ный холод, кондиционирование производственных и
публичных зданий...) это, как правило, не так.
При выключенном рубильнике (см. рис. 54.32) электроны,
испускаемые элементом питания омметра, не могут цир-
кулировать по схеме. Поэто-
му омметр покажет сопротив-
ление, равное бесконечности.
Перегорание предохранителя
можно обнаружить.
При включенном рубильнике,
сопротивление вторичной
обмотки (0,5 Ом) и соединен-
ной с ней последовательно
обмотки реле (6,3 Ом), дадут
показания омметра, равные
полному сопротивлению, то
есть 6,3 + 0,5 = 6,8 Ом. Со-
противление первичной об-
мотки на показания омметра
не влияет.
Упражнение 2. При выключенном рубильнике
(см. схему на рис. 54.33) сопротивление катушки
реле R исключается из цепи. Сопротивление
вторичной обмотки трансформатора (0,5 Ом) и
сигнальной лампочки останова (18 Ом) включе-
ны в цепь последовательно. Омметр покажет
полное сопртивление, то есть 0,5 + 18 = 18,5 Ом.
Перед тем, как посмотреть, что произойдет при
включенном рубильнике, напомним, что при па-
раллельном соединении двух сопротивлений R1
и R2 полное сопротивление (Rt), получаемое в
результате такого соединения, будет равно про-
изведению R1 на R2 деленному на сумму R1 +
R2 (см. рис. 54.34).
Отметим, что полное сопротив-
ление Rt соединенных парал-
лельно нескольких сопротивле-
ний всегда меньше самого ма-
лого из всех этих сопротивлений (10 Ом, соединенных параллельно с 15 Ом,
дадут полное сопротивление Rt = 150 / 25 = 6 Ом). Заметим также, что пол-
ное сопротивление двух параллельно соединенных одинаковых сопротив-
лений равно половине одного из этих сопротивлений (10 Ом, соединенные
параллельно с 10 Ом дадут полное сопротивление Rt = 100 / 20 = 5 Ом).
Контакт обязательно разомкнут
Вся
установка
стоит
Контакт
обязательно
разомкнут
Трансформа-
тор 220/24 В
Рубильник
выключен
Рубиль-
ник
выключен
Рубильник
включен
Пуск Останов
R1
R2
R1 x R2
R1 + R2
Rt =
6,3Ω
0,5Ω
6,3Ω
0,5Ω
18Ω
Рис. 54.31.
Рис. 54.32.
Рис. 54.33.
Рис. 54.34.

--- PAGE 374 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 374 -
54. РЕМОНТ ЭЛЕКТРООБОРУДОВАНИЯ
При включенном рубильнике, катушка R соединена параллельно с сигнальной лампочкой
останова (см. рис. 54.35). Тогда полное сопротивление этих потребителей будет равно 4,7 Ом.
Поскольку сопротивление 4,7 Ом включено в цепь последовательно с вторичной обмоткой
трансформатора, полное сопротивление схемы
равно 4,7 + 0,5 = 5,2 Ом. Следовательно, эту
величину и покажет омметр.
Итак, чем больше будет в схеме параллельно сое-
диненных элементов, тем меньше будет сопро-
тивление, показываемое омметром (это иногда
приводит к ошибочному заключению о том, что
контакт замкнут, так как измеряемое сопротив-
ление оказывается очень низким).
Поэтому, перед подключением омметра к како-
му-либо элементу, обязательно нужно отклю-
чить от этого элемента, как минимум, один про-
вод. Это единственный способ избежать
ошибок (см. рис. 54.36).
Конечно, нужно также всегда отключать питание, и для
прозвонки какого-либо потребителя одну из его клемм ос-
тавлять свободной.
Таким образом, чтобы прозванивать
цепь контактов омметром, необходимо
каждый раз отключать одну из двух
клемм очередного контакта, а потом
вновь подключать к ней провода, что
всегда является гораздо более дли-
тельной и нудной процедурой по срав-
нению с проверкой цепи с помощью
вольтметра (см. рис. 54.37)!
Напомним также, что при проверке
конденсаторов (см. рис. 54.38), перед тем, как дотрагивать-
ся до их выводов и подключать к ним измерительную аппа-
ратуру, их необходимо разрядить.
Рубильник
включен
Рубильник
включен
Катушка R     Пуск     Останов
Трансфор-
матор
Трансфор-
матор
Катушка R  Останов
ВСЕГДА НУЖНО ОТКЛЮЧАТЬ,
КАК МИНИМУМ ОДИН ПРОВОД!
P
C
R
H
VE     VS   RS
R
V
ТР-РАХ !!!
0,5Ω
6,3Ω
18Ω
0,5Ω
6,3Ω
18Ω
Рис. 54.35.
Рис. 54.36.
Рис. 54.38.
Рис. 54.37.

--- PAGE 375 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 375 -
54. РЕМОНТ ЭЛЕКТРООБОРУДОВАНИЯ
Наконец, отметим следующее. При формулировке упражне-
ний мы говорили о сопротивлении холодной лампы. Это упо-
минание заслуживает небольшого пояснения. Действительно,
волосок лампы накаливания имеет температуру свыше 2000°C,
когда лампа горит. Однако, с ростом температуры, сопротив-
ление волоска повышается.
Так, для обычной лампы накаливания ее сопротивление в на-
гретом состоянии примерно в 10 раз больше сопротивления
холодной лампы (см. рис. 54.39). Поэтому, в нашем примере,
лампа, имеющая в холодном состоянии сопротивление, на-
пример 18 Ом, будучи нагретой, повышает свое сопротивле-
ние до 190 Ом.
Отметим также, что при подаче напряжения на холодную лампу, сопротивление которой в 10
раз меньше горячей, потребляемый ею ток становится в 10 раз больше (к счастью, про-
должительность действия такого броска тока крайне короткая).
Поиск электрических неисправностей должен проводиться преимущественно с помощью
вольтметра с тем, чтобы ускорить процесс выявления незамкнутых контактов или
обрыва проводов в потребителях. Очень практичным при этом является метод поиска
äåôåêòîâ “îò ñåðåäèíû”.
Если ремонтник не имеет в своем распоряжении схемы электрооборудования (или если в
схеме полно ошибок), метод вольтметра все равно остается лучшим решением. Действи-
тельно, достаточно немного здравого смысла и экспериментов, чтобы, несмотря ни на
что, достичь желаемого результата. Поиск неисправностей при этом просто будет не-
много дольше.
Использование омметра должно быть задействовано только в исключительных случаях,
когда установку нельзя оставлять под напряжением. Это будут случаи, когда подача напря-
жения на установку приводит к срабатыванию дифференциального автомата тока утечки
(один из элементов замкнуло на массу), перегоранию плавкого предохранителя или срабаты-
ванию автомата защиты (короткое замыкание в одном из элементов цепи).
Омметр потребуется также, если вы захотите проверить обмотку электродвигателя или
конденсатор, или отыскать нужные клеммы в аппаратуре с большим количеством выводов
(например, пусковое реле или многоступенчатый термостат).
Отметим, что профессиональный монтер
подключает вход любого потребителя
либо сверху, либо слева (подключение
производится в том же порядке, в котором
мы читаем книгу, то есть слева направо и
сверху вниз, см. схему на рис. 54.40).
Вам не остается ничего другого, как использовать для ремонта вольт-
метр, чтобы на практике убедиться в справедливости наших реко-
мендаций. Если вначале вы будете немного нерешительны, не падайте
духом и будьте настойчивы: вы очень быстро восстановите потерян-
ное время!
холодная
горячая
M/A
Катушка R   Пуск   Останов
Вход сверху
Рис. 54.39.
Рис. 54.40.

--- PAGE 376 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 376 -
55. РАЗЛИЧНЫЕ ПРОБЛЕМЫ ЭЛЕКТРООБОРУДОВАНИЯ
55. РАЗЛИЧНЫЕ ПРОБЛЕМЫ
ЭЛЕКТРООБОРУДОВАНИЯ
1) Какие последствия может вызвать повышенное напряжение в сети?
Все производители электроаппаратуры приводят допустимый диапазон изменения напряже-
ния питания, в пределах которого их аппаратура работает нормально. Например, если при-
бор может работать при напряжении 220 В ± 10%, это означает, что минимальное напряже-
íèå åãî ïèòàíèÿ ñîñòàâëÿåò 220 – 22 = 198 Â, à максимальное 220 + 22 = 242 В. Понятно, что
если напряжение питания ниже 198 В или выше 242 В, разработчик не может гарантировать
нормальную работу своего прибора.
Проблему повышенного напряжения достаточно легко понять, потому что во всех случаях,
каким бы ни был тип потребителя, перенапряжение всегда приводит к росту потребляемого
тока. Если перенапряжение значительное, или продолжительное по времени, защита потре-
бителя от перегрева является задачей тепловых и электромагнитных предохранительных
устройств. Если перенапряжение слабое, короткое или редко возникающее, потребителю,
как правило, ничто не угрожает.
С другой стороны, если перенапряжение очень значительное
(например, при грозовом разряде оно может превышать мно-
гие миллионы Вольт), всплеск силы тока может быть таким,
что потребитель сгорит, прежде чем на этот всплеск среаги-
руют предохранительные устройства.
Если на лампочку напряжением 24 В / 3 Вт подать 24 В (см.
рис. 55.1), она горит, потребляя мощность 3 Вт. Однако, если
на нее подать напряжение 240 В (то есть в 10 раз больше), она
мгновенно перегорает. Это происходит потому, что потребляемая
мощность пропорциональна квадрату напряжения (P = U2 / R).
Таким образом, подключая лампочку к источнику питания с
напряжением, в 10 раз большим номинального, мы застав-
ляем ее поглощать мощность, возросшую в 100 раз (то есть
300 Вт, что соответствует небольшому электронагревателю).
2) Какие последствия может вызвать падение напряжения в сети?
В случае падения напряжения, проблема
определения последствий гораздо более
сложная, поскольку последствия зависят
от типа потребителя электроэнергии. В об-
щем, можно выделить две основные кате-
гории потребителей: типа сопротивления
и типа двигателя.
Для потребителя типа сопротивления,
падение напряжения всегда приводит к эк-
вивалентному снижению потребляемого
тока (напомним закон Ома: I = U / R).
Так, при низком напряжении, сопротивле-
ние потребляет более слабый ток, что не
влечет за собой абсолютно никакой опас-
ности его повреждения. Например (см.
рис. 55.2), сопротивление, потребляющее 300 Вт при 240 В, будет потреблять только 3 Вт,
если оно находится под напряжением 24 В! Конечно, это может быть очень плохо, если речь
идет, например, об электронагревателе картера компрессора!
3 Вт
Лампочка
перегорает
Рис. 55.1.
Рис. 55.2.

--- PAGE 377 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 377 -
55. РАЗЛИЧНЫЕ ПРОБЛЕМЫ ЭЛЕКТРООБОРУДОВАНИЯ
Для потребителя типа двигателя не-
обходимо различать двигатели, приво-
дящие в действие устройства с большим
моментом сопротивления (см. рис. 55.3),
например, поршневые холодильные ком-
прессоры, и приводные двигатели меха-
низмов с низким моментом сопротивле-
ния (например, осевой вентилятор, для
вращения которого достаточно легкого
дуновения ветра).
Центробежные вентиляторы находятся
между этими двумя категориями, однако
большинство из них имеет такие харак-
теристики, с которыми трудно выдержать
заметное падение напряжения питания.
Поэтому их, как правило, относят к ка-
тегории агрегатов с большим моментом
сопротивления.
Прежде всего вспомним, что момент на валу дви-
гателя, то есть его способность приводить в дви-
жение какой-либо агрегат, зависит от квадрата на-
пряжения питания.
Так, если двигатель предназначен для работы при
напряжении 220 В, то в случае падения напряже-
ния до 110 В (то есть в 2 раза меньше), его крутя-
щий момент на валу упадет в 4 раза (см. рис. 55.4).
Если во время падения напряжения момент сопро-
тивления приводимого агрегата очень велик (на-
пример, у компрессора), двигатель останавливается.
При этом он начинает потреблять ток, равный ве-
личине пускового тока, и это происходит в течение
всего периода вынужденной остановки. В резуль-
тате, двигатель опасно перегревается и остается
только надеятся, что встроенная защита или тепло-
вое реле защиты очень быстро отключат питание.
С другой стороны, если момент сопротивления приводимого устройства низкий (например, у
небольшого осевого вентилятора), снижение напряжения питания обусловливает уменьшение
скорости вращения, потому что мотор при этом имеет меньшую располагаемую мощность.
Как раз именно это свойство используется в большинстве многоскоростных двигателей,
вращающих вентиляторы в индивидуальных кондиционерах (см. рис. 55.5).
В положении БС (большая скорость) сопро-
тивление замкнуто накоротко и к мотору
подается 220 В. Он вращается с номинальной
скоростью.
В положении МС (малая скорость) сопротив-
ление включено последовательно с обмоткой
двигателя, что обусловливает заметное паде-
ние напряжения на двигателе. Крутящий мо-
мент на валу падает, и вентилятор вращается
с пониженной скоростью.
M
ДВИГАТЕЛИ
одно- или
трехфазные
Большой момент
сопротивления
Малый момент
сопротивления
Компрессоры
Центробежные
вентиляторы
Осевые
вентиляторы
БОЛЬШОЙ
МОМЕНТ НА ВАЛУ 220 В
110 В
Слабый момент на валу
Cp
БС
МС
C
A
P
Тепловое реле
Сопротивление
Стоп
Питание 220 В
Рис. 55.3.
Рис. 55.4.
Рис. 55.5.

--- PAGE 378 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 378 -
55. РАЗЛИЧНЫЕ ПРОБЛЕМЫ ЭЛЕКТРООБОРУДОВАНИЯ
При этом падает и потребляемый ток. Это свойство широко используется при изготовлении
электронных регуляторов скорости на основе тиристоров, специально предназначенных для
регулирования давления конденсации путем изменения скорости вращения осевых вентиля-
торов, устанавливаемых в конденсаторах с воздушным охлаждением (см. рис. 55.6).
Эти регуляторы, называемые иногда вентилями тока или преобразователями, работают, как
è áîëüøèíñòâî ðåãóëÿòîðîâ-îãðàíè÷èòåëåé, ïî ïðèíöèïó “ñðåçàíèÿ” ÷àñòè àìïëèòóäû ïåðå-
менного тока.
Поз. 1. Высокое давление конденсации, регуля-
тор скорости полностью пропускает полупе-
риоды сети. Напряжение на клеммах двигателя
(соответствующее заштрихованной области)
равно напряжению в сети и двигатель вращает-
ся с максимальной скоростью, потребляя номи-
нальный ток.
Поз. 2. Давление конденсации падает, в дейст-
вие вступает регулятор, срезая часть каждого
полупериода, поступающего на вход двигателя
(в каждом полупериоде он на короткое мгно-
вение отключает питание). Среднее напряже-
ние на клеммах двигателя падает (см. заштри-
хованную область) и скорость, также как и по-
требляемый ток, падают.
Поз. 3. Если среднее напряжение становится
настолько слабым, что крутящий момент двига-
теля оказывается меньше, чем момент сопро-
тивления вентилятора, мотор останавливается и
начинает греться. Поэтому регуляторы скорос-
ти, как правило, настраиваются на предельно
допустимое значение минимальной скорости.
Примечание. Ìåòîä “ñðåçàíèÿ” ÷àñòè àìïëèòóäû ïåðåìåííîãî òîêà ìîæåò èñïîëüçîâàòüñÿ
только тогда, когда однофазные двигатели предназначены для привода агрегатов с низким мо-
ментом сопротивления. Если речь идет о трехфазных двигателях (для привода машин с большим
моментом сопротивления), то нужно использовать многоскоростные двигатели (см. раздел 65)
или частотные преобразователи, гораздо более дорогостоящие и громоздкие, либо двигатели
ïîñòîÿííîãî òîêà (ýòè äâà òèïà îáîðóäîâàíèÿ èñïîëüçóþòñÿ ñ ïðèáîðàìè òèïà “Èíâåðòîð”).
Падение напряжения может происходить и в сети внешней энергосистемы: мы хорошо зна-
ем последствия кратковременного отключения напряжения или падения напряжения, кото-
рые приводят к снижению яркости освещения. Мы знаем также, что необходимо соблюдать
правила подбора сечения питающих проводов, чтобы ограничить падение напряжения на
них до приемлемой величины. Однако, иногда падение напряжения может иметь и другие
причины, не относящиеся напрямую к потерям напряжения в подводящих проводах.
Например, катушка электромагнита реле 24 В (вполне обычная),
позволяющая управлять небольшим контактором, представленным на
рис. 55.7, в момент срабатывания электромагнита потребляет ток 3 А, а
в режиме удержания потребляемый ток составляет 0,3 А (то есть в 10
раз меньше).
То есть электромагнит при включении потребляет ток, равный десяти-
кратному току режима удержания. Хотя продолжительность включения
очень короткая (около 20 мс), это иногда может оказывать заметное
влияние в больших командных цепях, имеющих много контакторов или
реле. Действительно, рассмотрим схему на рис. 55.8.
Напряжение
на клеммах двигателя
Поз. 1
Поз. 2
Поз. 3
Максимальная
скорость
Двигатель
остановлен
Пониженная
скорость
Катушка 24 В
Ток срабатывания 3 A
Ток удержания 0,3 A
Рис. 55.6.
Рис. 55.7.

--- PAGE 379 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 379 -
55. РАЗЛИЧНЫЕ ПРОБЛЕМЫ ЭЛЕКТРООБОРУДОВАНИЯ
В ней установлено 20 контакторов, от С1 до С20
(поскольку размеры страницы ограничены, кон-
такторы с С2 по С19 на схеме не показаны).
После выключения тока все 20 контакторов нахо-
дятся в ждущем режиме. Как только ток включит-
ся, они одновременно сработают.
Поскольку каждый контактор потребляет при сра-
батывании 3 А, через вторичную обмотку транс-
форматора пойдет ток, равный 3 x 20 = 60A!
Если вторичная обмотка имеет сопротивление 0,3 Ом, то
падение напряжения на ней в момент срабатывания кон-
такторов составит 0,3 x 60 = 18 В. Тогда напряжение пи-
тания контакторов составит всего 6 В (см. рис. 55.9), и
они могут не сработать.
При этом, и трансформатор, и проводка будут сильно пе-
регреваться, а контакторы начнут гудеть, но не смогут
переброситься в режим удержания, что будет продолжать-
ся до тех пор, пока не сгорит предохранитель или не сра-
ботает автомат защиты.
Если вторичная обмотка трансформатора имеет сопротивление 0,2 Ом, в момент включения
питания контакторов падение напряжения на ней составит 0,2 x 60 = 12 В. Контакторы при
этом будут запитаны только 12 В вместо 24 В, и утверждать, что они сработают, нет никаких
оснований. Если же они не сработают, ток в цепи останется аномально высоким, также как
и в предыдущем примере.
Проблема сопротивления вторичной обмотки объясняет, почему напряжение холостого хода
на выходе трансформатора более значительное, чем напряжение под нагрузкой. Чем больше
потребляемый ток, тем ниже выходное напряжение.
В примере на рис. 55.10 трансформатор
220/24 В имеет мощность 120 ВА и запи-
тан напряжением 220 В.
Когда трансформатор выдает ток 5 А, за-
мер выходного напряжения дает нам вели-
чину 24 В (24 х 5 = 120 ВА).
Однако, когда потребляемый ток падает до
1 А, выходное напряжение повышается,
достигая, например, 27 В. Это напряжение,
вызвано влиянием сопротивления провода
вторичной обмотки.
Если ток падает, выходное напряжение растет. И наоборот, если потребляемый ток больше
5 А, выходное напряжение становится ниже 24 В и трансформатор начинает перегреваться
(напомним, что нагрев зависит от квадрата тока).
Итак, слишком маломощный трансформатор может вызвать серьезные проблемы: поэтому
нельзя пренебрегать подбором мощности трансформаторов!
220/24 В
220/24 В
Трансформатор 220/24V
0,3Ω
120 ВА
Рис. 55.8.
Рис. 55.9.
Рис. 55.10.

--- PAGE 380 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 380 -
55. РАЗЛИЧНЫЕ ПРОБЛЕМЫ ЭЛЕКТРООБОРУДОВАНИЯ
3) Как настраивать тепловое реле?
Реле тепловой защиты предна-
значено, главным образом, для
защиты двигателя от незначи-
тельной по величине, но про-
должительной перегрузки по
току. Напомним, что двигатель
нагревается пропорционально
квадрату потребляемого тока
(P = R x I2). Таким образом,
если потребляемый ток возрас-
тает в 2 раза (см. рис. 55.11),
нагрев двигателя увеличивает-
ся в 4 раза.
Конечно, идеальным вариантом тепловой защиты был бы такой вариант, при котором двигатель
очень быстро отключался бы от сети при превышении заданного значения силы тока. Однако,
в этом случае возможно срабатывание реле тепловой защиты на пусковом режиме, когда сила
тока, в некоторые моменты, может в 8 раз превосходить номинальное значение. Поэтому, ис-
пользуемая конструкция (на основе трех биметаллических пластин) позволяет запустить двига-
тель без нежелательных отключений. Это достигается за счет установки в тепловое реле нагре-
вательного элемента, который выбирается с учетом времени, необходимого для отключения
двигателя в зависимости от тока, проходящего через нагревательный элемент.
Кривая на рис. 55.12 построена для наиболее бла-
гоприятного случая, когда биметаллические плас-
тины нагревательного элемента уже горячие (если
эти пластины холодные, время отключения возрас-
тает). Для теплового реле, настроенного на 10 А,
при токе 10 А отключения не происходит вообще,
что представляется вполне нормальным. Если ток
растет до 15 А, тепловое реле отключит двигатель
примерно через 80 с. При токе 40 А, отключение
ïðîèçîéäåò ÷åðåç 6 ñ, à ïðè òîêå 60 À – ÷åðåç 3 ñ.
Рассмотрим теперь кривую на рис. 55.13, постро-
енную для реле, настроенного на те же 10 А, но для
случая, когда тепловое реле должно защищать трех-
фазный двигатель в случае обрыва одной из фаз
(двигатель работает только с двумя обмотками).
Если оставшиеся две обмотки потребляют 10 А, теп-
ловое реле отключит двигатель примерно через 240 с
(4 минуты). Если ток вырастет до 15 А, отключение
произойдет примерно через 40 с. При токе в 20 А, теп-
ловому реле для отключения двигателя потребуется
18 ñ, äëÿ 60 À – 3 ñåêóíäû.
Как видим, настроенное на 10 А тепловое реле, в слу-
чае аномалий, отключает защищаемый двигатель че-
рез достаточно длительный отрезок времени.
Поэтому, тепловое реле никогда не следует наст-
раивать на величину тока, превышающую номи-
нальное значение (указанное на пластинке, при-
крепленной к корпусу двигателя).
Если ток удваивается, обмотка греется
в 4 раза сильнее!
ТЕПЛОВОЕ РЕЛЕ
С НАСТРОЙКОЙ
НА 10A
ТЕПЛОВОЕ РЕЛЕ
С НАСТРОЙКОЙ
НА 10A
Пластина
нагрета
Одна обмотка
оборвана
t(s)
I(A)
t(s)
I(A)
Рис. 55.11.
Рис. 55.12.
Рис. 55.13.

--- PAGE 381 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 381 -
55. РАЗЛИЧНЫЕ ПРОБЛЕМЫ ЭЛЕКТРООБОРУДОВАНИЯ
Часто случается, что двигатель потребляет ток ниже, чем указано на его корпусе. Это объ-
ясняется тем, что сила тока, указанная на корпусе, соответствует току, потребляемому при
номинальном значении развиваемой двигателем мощности. Например, компрессор, осна-
щенный конденсатором с воздушным охлаждением, зимой потребляет ток ниже (давление
конденсации меньше), чем летом (давление конденсации больше). В этом случае, реле
тепловой защиты должно быть настроено на максимальное значение потребляемой силы
тока, не превышающее, однако, силы тока, указанной на корпусе (иначе для чего нужна
табличка с характеристиками двигателя?).
В двигателе, представленном на рис. 55.14, перегрев обусловлен не-
исправностью охлаждающего вентилятора (лопасти погнуты или про-
скальзывают по валу). При этом, тепловое реле не может реагировать
на аномальное повышение температуры двигателя или его обмоток.
То же самое произойдет, если оребренный корпус двигателя чрезмер-
но загрязнится: охлаждение обмоток ухудшится и двигатель начнет
сильно перегреваться. В этом случае реле тепловой защиты также
не сможет ничего сделать, поскольку потребляемый ток не возра-
стает. Только встроенная тепловая защита (предусмотренная разра-
ботчиком) способна обнаружить опасное повышение температуры и
вовремя выключить двигатель.
С другой стороны, повышение потребляемой двигателем силы тока может быть вызвано ме-
ханическими неисправностями (например, заклинивание подшипника в двигателе или при-
водимом агрегате). Это повышение силы тока (которое будет происходить довольно медленно,
с той же скоростью, что и увеличение силы трения в подшипнике), рано или поздно, вызовет
отключение двигателя тепловым реле или встроенной тепловой защитой, если она сущест-
вует (в этом случае двигатель оснащен двойной системой тепловой безопасности, что может
быть тем более полезным, поскольку двигатель является важнейшим элементом установки).
Чтобы дополнить наши сведения о тепловых реле, напомним, что они выполняют свои
функции для каждой из обмоток в отдельности. Это означает, что если 3 биметаллических
пластинки нагреваются по-разному (например, если в одной из обмоток имеется обрыв, две
других нагреваются), реле отключает двигатель (см. кривую на рис. 55.13).
Функция дифференциального
межфазного реле, которую при
этом выполняет тепловое ре-
ле, дает неоспоримые преи-
мущества в случае использо-
вания трехфазного двигателя
(см. поз. 1 на рис. 55.15), од-
нако требует специальной
схемы подключения в случае
использования однофазного
двигателя.
В самом деле, если подклю-
чить реле так, как показано
на поз. 2 рис. 55.15, правая
пластина не будет нагревать-
ся и через несколько минут
после начала работы реле вы-
ключит двигатель.
То есть реле необходимо подключать таким образом, чтобы все три биметаллические плас-
тины пропускали одинаковый ток (см. поз. 3 на рис. 55.15).
Наконец, напомним, что тепловое реле оказывается совершенно бесполезным для защиты от
перегрева электронагревателей, поскольку этот тип потребителя рассчитан на постоянную
силу тока (I = U / R). Если в электронагревателе произошло короткое замыкание, гораздо бо-
лее эффективным средством его защиты является простой плавкий предохранитель, кото-
рый к тому же, значительно дешевле.
Вентилятор
охлаждения
Оребренный
корпус
Трехфазный 380 В
Однофазный 220 В Однофазный 220V
НЕТ
M
M
M
Поз. 1
Поз. 2
Поз. 3
Рис. 55.14.
Рис. 55.15.

--- PAGE 382 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 382 -
55. РАЗЛИЧНЫЕ ПРОБЛЕМЫ ЭЛЕКТРООБОРУДОВАНИЯ
4) Для чего нужны плавкие предохранители серий gI и aM?
Мы видели, что тепловое реле служит для защиты двигателя от продолжительного, но не-
большого превышения номинальной силы тока. Однако, в случае короткого замыкания по-
требителя, тепловое реле будет слишком инерционным и громадный ток, проходящий в цепи
при коротком замыкании, может привести к значительным повреждениям (расплавлению
проводов и кабелей, пожару). Поэтому, для защиты установки от короткого замыкания, ис-
пользуются плавкие предохранители.
Рассмотрим рабочую кривую промышленного плав-
кого предохранителя серии gI, рассчитанного на но-
минальный ток 10A (см. рис. 55.16).
При токе 10 А, проходящем через этот предохрани-
тель, последний никогда не расплавится (что априо-
ри представляется нормальным). Если ток достига-
ет 25 А, предохранитель расплавится через 6 се-
êóíä, à ïðè òîêå 60 À – ÷åðåç 0,1 ñåêóíäû.
Такой предохранитель нельзя использовать для за-
щиты короткого замыкания двигателя с номиналь-
ным током 10 А. В самом деле, если пусковой ток
достигнет значения 60 А, а продолжительность пус-
кового периода превысит 0,1 секунды (что случает-
ся очень часто), предохранитель расплавится при
первой же попытке запуска двигателя.
Следовательно, эта серия предохранителей (gI) может использоваться для защиты от
короткого замыкания таких потребителей, у которых пусковой ток либо вовсе не отличается
от номинального (например, электронагреватели), либо продолжительность пускового
периода чрезвычайно короткая (например, лампы накаливания, подобные тем, которые
приведены на рис. 54.39).
t(с)
(A)
10A gl
Рис. 55.16.

--- PAGE 383 ---
55. РАЗЛИЧНЫЕ ПРОБЛЕМЫ ЭЛЕКТРООБОРУДОВАНИЯ
ЭЛЕКТРООБОРУДОВАНИЕ
- 383 -
Рассмотрим теперь кривую плавкого предохраните-
ля серии аМ (совместимого с двигателем), также рас-
считанного на номинальный ток 10 А (см. рис. 55.17).
Видно, что предохранитель этой серии способен
бесконечно долго выдерживать ток 25 А без отклю-
чения потребителя. При прохождении через него то-
ка в 60 А, он выдерживает до расплавления 10 се-
кунд (вместо 0,1 с для серии gI), что вполне доста-
точно для запуска двигателя. С другой стороны, при
возникновении короткого замыкания, он очень
быстро отключит сеть от потребителя, ограничивая
ток короткого замыкания вполне допустимой вели-
чиной.
Следовательно, эта серия предохранителей (аМ) предназначена для защиты от короткого
замыкания потребителей, имеющих продолжительный период действия пускового тока
(например, электродвигатели) или характеризующихся очень высоким значением пускового
тока с коротким временем действия (например, первичная обмотка трансформатора, что
менее распространено).
Подбор плавких предохранителей (и электромагнитных автоматов защиты, которые все
шире приходят им на смену) является достаточно сложной и, зачастую, не вполне изученной
задачей, хотя они и могут оказаться причиной многих аномалий в работе установки. По-
этому, автор призывает вас к изучению многочисленной технической документации раз-
личных разработчиков этих устройств, если вы желаете пополнить свои знания в данной
области.*
t(с)
(A)
10A aM
Рис. 55.17.
* В настоящее время широко используются регулируемые автоматы защиты двигателей, которые совмещают в себе
функции теплового реле и предохранителей типа аМ, что позволяет, при правильном подборе и настройке авто-
мата, надежно защитить двигатель. Поэтому, все вышеуказанное о тепловых реле и предохранителях типа аМ, мож-
но отнести и к регулируемым автоматам защиты двигателей. Тем не менее, при выборе автомата, мы рекомендуем
строго следовать рекомендациям производителя.
Вместо предохранителей типа gl в настоящее время широко используются нерегулируемые автоматы защиты.
(прим. ред.)

--- PAGE 384 ---
56. РАЗЛИЧНЫЕ ПРОБЛЕМЫ ХОЛОДИЛЬНОГО КОНТУРА
- 384 -
ОХЛАЖДЕНИЕ
1) Полезно ли для обезвоживания срывать вакуум в контуре?
При каждом вмешательстве в работу холодильного контура, требующем его вскрытия, в него
может попадать воздух. Но мы знаем, что в атмосферном воздухе содержатся пары воды, ко-
торые могут оказаться причиной возникновения опасных кислот при контакте влаги с боль-
шинством обычных хладагентов (дальше мы увидим, что для новых хладагентов типа HFC
и новых масел, эта проблема будет еще серьезней).
Чтобы исключить такую опасность, абсолютно необходимо
воспрепятствовать попаданию воздуха в контур. Поэтому, лю-
бое вмешательство в работу контура с его вскрытием долж-
но производиться с соблюдением определенных правил и тре-
бований, обстоятельно изложенных во многих учебниках.
Несмотря на это, мы напомним, что при демонтаже какого-
либо узла для его обслуживания (например, ТРВ), если он
покрыт конденсатом или льдом снаружи, то внутри него,
в корпусе или в патрубках, также начнет конденсировать-
ся влага (см. рис. 56.1).
В результате, количество влаги, попадающее таким путем в
контур, оказывается очень большим, и этот вид ошибки,
часто совершаемой неопытными ремонтниками, становится
причиной сгорания встроенных двигателей герметичных
компрессоров!
Перед заправкой новой установки (или установки, которую опо-
рожнили для проведения технического обслуживания) хладаген-
том необходимо не только проверить ее герметичность, но и уда-
лить атмосферный воздух (насыщенный влагой), который обяза-
тельно находится внутри контура.
Для удаления воздуха и влаги контур вакуумируют. Однако, приме-
няемые при этом вакуумные насосы, не столь совершенны, чтобы
полностью удалить воздух из контура. Поэтому, после окончания
вакуумирования в нем всегда остается какое-то количество воздуха
и влаги (см. рис. 56.2). Заметим, что влаги в контуре остается
тем больше, чем хуже вакуумный насос, и чем больше оператору не
хватает времени или мастерства.
Чтобы повысить качество обезвоживания часто используется
такой прием, как заполнение холодильного контура после ва-
êóóìèðîâàíèÿ àçîòîì ìàðêè “R” (õîëîäèëüíîãî êà÷åñòâà, òî
есть совершенно обезвоженным). Заметим, что использова-
ние хладагента для заполения отвакуумированного контура,
ранее широко распространенное, отныне запрещено (особен-
но, если речь идет о хладагентах категории ХФУ) по сообра-
жениям охраны окружающей среды. Следовательно, установку
наддувают азотом до давления, слегка превышающего атмо-
сферное, например, на 0,5 бар (см. рис. 56.3). Большое количе-
ство азота, поданное в контур, без проблем поглощает неболь-
шой объем влаги, оставшийся в контуре после вакуумирования.
Следовательно, сухой азот становится влажным азотом.
56. РАЗЛИЧНЫЕ ПРОБЛЕМЫ
ХОЛОДИЛЬНОГО КОНТУРА
Если снаружи открытой
трубки имеется конденсат...
... он будет также и
внутри трубки
Вакуумируемая
установка
Вакуумный
насос
Влага остается
Азот
Установку наддувают
сухим азотом марки R
Азот поглощает влагу
Рис. 56.1.
Рис. 56.2.
Рис. 56.3.

--- PAGE 385 ---
56. РАЗЛИЧНЫЕ ПРОБЛЕМЫ ХОЛОДИЛЬНОГО КОНТУРА
После этого, давление в контуре стравливают в атмосферу
до величины, например, 0,1 бар избыточного (см. рис. 56.4).
При этом, часть влажного азота выходит из контура.
Следовательно, сбрасываемый азот уносит с собой из кон-
тура часть влаги и внутри контура влаги остается мень-
ше, чем ранее.
Если  теперь вновь отвакуумировать установку, влажный азот бу-
дет из нее удален, а вместе с ним и та часть влаги, которая остава-
лась в контуре после первого вакуумирования (см. рис. 56.5). Ког-
да повторное вакуумирование будет закончено при той же глуби-
не вакуума, что и на рис. 56.2, в контуре обязательно будет гора-
здо меньше влаги, чем ранее.
Такой прием ососбенно привлекателен тем, что он позволяет
удалить из контура гораздо больше влаги, чем простое вакуу-
мирование.
Заметим, что повторяя эту операцию, то есть наддувая установку сухим азотом еще раз,
можно удалить из контура еще какую-то часть остающейся там влаги. Впрочем, часто
рекомендуемый способ обезвоживания контура, заключается в трехкратном осуществлении
такого приема (способ тройного вакуумирования).
2) Почему при заправке газовой фазой баллон с хладагентом
охлаждается?
В большинстве случаев, особенно когда количество заправляемого в установку хладагента
достаточно велико, а специалист, осуществляющий заправку, имеет большой опыт, заправка
установки, с целью выигрыша во времени, производится жидким хладагентом. Однако иног-
да, например, при необходимости введения в контур небольшого количества хладагента,
можно подавать в установку хладагент, находящийся в газовой фазе (далее мы увидим, что
для некоторых новых хладагентов, представляющих собой смесь нескольких индивидуаль-
ных веществ, заправку нужно обязательно осуществлять только в жидкой фазе).
Длительность вакуумирования может быть снижена в 2 раза за счет
максимально возможного уменьшения потерь давления во всасываю-
щем патрубке вакуумного насоса. Для вакуумирования используйте
шланги из вакуумной резины минимальной длины и максимально воз-
можного диаметра. Избегайте использования в соединительных па-
трубках обратных клапанов с шаровыми запорными элементами (та-
кие клапаны приводят к большим потрям давления) и убирайте их из
соединений. При любом используемом способе обезвоживания, емкость
фильтра-осушителя должна позволять улавливать всю остаточную
влагу, которая будет еще находится в контуре.
Немного влажного азота
стравливают
в атмосферу
В контуре остается
еще меньше влаги
Вместе с влажным
азотом удаляется
еще часть влаги
При повторном
вакуумировании
Рис. 56.4.
Рис. 56.5.
- 385 -
ОХЛАЖДЕНИЕ

--- PAGE 386 ---
56. РАЗЛИЧНЫЕ ПРОБЛЕМЫ ХОЛОДИЛЬНОГО КОНТУРА
- 386 -
ОХЛАЖДЕНИЕ
Не все заправочные баллоны оснащены одновременно
и жидкостным, и газовым вентилями. Если на балло-
нах установлен только один вентиль, большинство из
них оборудуются сифонной трубкой, погруженной в
жидкость, и доходящей почти до самого днища балло-
на, поэтому, чтобы через эту трубку на вход вентиля
поступал только газ, баллон, как правило, нужно пере-
ворачивать.
Перед тем, как продолжить изложение, вспомним пер-
вую часть настоящего руководства (см. раздел 1.
“Âëèÿíèå òåìïåðàòóðû è äàâëåíèÿ íà ñîñòîÿíèå õëà-
äàãåíòîâ”). Жидкость смирно покоится на дне балло-
на, будучи подверженной действию двух взаимно
уравновешенных сил (см. рис. 56.6): наружной (внеш-
ней) силы Fe и внутренней силы Fi.
Так как эти силы находятся в равновесии, жидкий хлада-
гент не может закипать. Для того, чтобы жидкость начала
кипеть, достаточно, чтобы или повысилась внутренняя си-
ла Fi (например, если жидкость подогреть), или уменьши-
лась внешняя сила Fe (например, если баллон сообщить с
атмосферой).
Допустим, что вначале баллон и его содержимое находят-
ся при температуре окружающей среды (например, 20°C),
и соединим его со всасывающим патрубком компрессора
(см. схему на рис. 56.7).
Вентиль баллона закрыт и 2 силы Fe и Fi равны между со-
бой. Следовательно, жидкость смирно покоится в баллоне.
Поскольку баллон перевернут, его верхнее днище стало
нижним и конец сифонной трубки находится в зоне, где
присутствует только газ.
Теперь представим, что включили компрессор. Давление во всасывающей магистрали нач-
нет быстро падать (поскольку в установке не хватает хладагента). Для того, чтобы начать за-
правку, откроем вентиль на баллоне.
В этот момент давление в баллоне гораздо выше
давления в контуре, компрессор всасывает пары
хладагента, находящиеся в верхней части баллона,
что тотчас же приводит к быстрому падению Fe.
Так как Fi становится больше, чем Fe, равновесие
сил нарушается и жидкость начинает кипеть (см.
рис. 56.8)
Но для кипения жидкости необходимо тепло!
Заключенная в баллоне жидкость может отбирать
необходимое для своего кипения тепло только у
самой себя, баллона и окружающей среды. Поэто-
му, по мере продолжения заправки, та часть бал-
лона, где находится жидкость, охлаждается.
Заправка
жидкой фазой
Заправка
газовой фазой
Fe
Fi
Fe
Fi
Рис. 56.6.
Fe
Fi
θ окружаю-
щей среды
Закрыто
Рис. 56.7.
Fe
Fi
Вентиль
открыт
Fe падает
Жидкость
начинает
кипеть
Компрессор
всасывает газ
из баллона
Рис. 56.8.

--- PAGE 387 ---
56. РАЗЛИЧНЫЕ ПРОБЛЕМЫ ХОЛОДИЛЬНОГО КОНТУРА
Если количество газа, заправляемого в контур, велико, то количество
жидкости, которая должна испариться, чтобы образовать этот газ,
также велико. Чем больше количество выкипающей жидкости, тем
больше нужно будет тепла для ее кипения. Вот почему баллон мо-
жет охладиться настолько, что на всей поверхности баллона, кото-
рая соприкасается с жидкостью, может появиться снежная шуба
(см. рис. 56.9).
Но, поскольку температура жидкости падает, давление в балло-
не также уменьшается!
Итак, по мере продолжения заправки газом, давление в баллоне
óìåíüøàåòñÿ â ñîîòâåòñòâèè ñ ñîîòíîøåíèåì “äàâëåíèå-òåìïåðàòó-
ðà” äëÿ äàííîé æèäêîñòè. Îäíîâðåìåííî, НД в контуре растет, по-
скольку признаки нехватки хладагента постепенно исчезают.
Таким образом, ∆P между баллоном и контуром по мере продолжения заправки падает. По-
этому, по мере продолжения заправки, уменьшается и количество всасываемого газа (в пре-
деле, если давление в баллоне стало бы равным давлению в контуре, хладагент вовсе не смог
бы перетекать из баллона в компрессор).
Следовательно, заправка установки хладагентом в газовой фазе является длительной проце-
дурой и может быть использована только при небольших количествах заправляемого хлада-
гента.
Примечание. Если непременно требуется заправлять установку газовой фазой, процедуру
заправки можно ускорить, например, оборудуя баллон специальным обогревателем, опоясы-
вающим его корпус, или погружая баллон в горячую воду (не более 45°C), чтобы воспре-
пятствовать охлаждению жидкости.
Воспользуемся случаем, чтобы упомянуть о неис-
правности, которая может возникнуть, если сифон-
ная трубка в ресивере с жидким хладагентом сло-
мана (к счастью, довольно редкой).
В этом случае в жидкостной магистрали могут на-
ходиться только всасываемые из ресивера пары и
компрессор очень быстро выключается по команде
предохранительного реле НД. Низкое давление Fe,
устанавливающееся при этом над жидкостью, обу-
словливает очень интенсивное кипение в ресивере
(а, следовательно, и охлаждение последнего), что
приводит к новой попытке запуска.
Ремонтник сможет легко распознать неисправность, заставляя компрессор работать и кон-
статируя сильное охлаждение нижней части ресивера (см. рис. 56.10).
Лед
Рис. 56.9.
Рис. 56.10.
ВНИМАНИЕ, ОПАСНОСТЬ! Никогда не подогревайте баллон откры-
тым огнем или пламенем горелки (температура пламени может пре-
вышать 2000°C). Баллон очень быстро может взорваться прямо в ва-
ших руках!
- 387 -
ОХЛАЖДЕНИЕ

--- PAGE 388 ---
56. РАЗЛИЧНЫЕ ПРОБЛЕМЫ ХОЛОДИЛЬНОГО КОНТУРА
- 388 -
ОХЛАЖДЕНИЕ
3) Как контролировать влажностный режим?
Эта тема настолько широка и сложна, что сама по себе, она заслуживает освещения в отдель-
ном объемном учебнике.
При этом, она не является предметом рассмотрения нашего руководства, которое полностью
посвящено проблемам ремонта. Способы увлажнения или осушения воздуха, используемые
при его кондиционировании, подробно рассмотрены во многих источниках. Однако инфор-
мация, касающаяся поддержания нормального влажностного режима в холодильных каме-
рах, встречается гораздо реже. Вместе с тем, в зависимости от природы и типа продукции,
помещаемой в холодильные камеры, неблагоприятный влажностный режим может вызвать
такие же нежелательные последствия, как слишком высокая или слишком низкая темпера-
тура (см. раздел 59).
Для начала спросим себя, откуда берется иней, который появляется на ребрах и трубках
испарителя (см. рис. 56.11)? Если имеется иней, значит есть вода, которая конденсируется
на холодной поверхности испарителя, а потом замерзает, когда температура испарителя
становится отрицательной.
Но откуда берется вода?
С одной стороны, эта вода попадает в камеру
вместе с наружным воздухом (теплым и влаж-
ным), который проникает туда, например, при
каждом открытии дверей.
С другой стороны, вода содержится в заложен-
ных на хранение продуктах, которые выделяют
влагу. В самом деле, большинство продуктов
питания содержит значительное количество
воды, потому что более 70% массы отдельных
продуктов состоит исключительно из воды.
Например, говяжье мясо может содержать более 72% воды, а это означает, что на 1000 кг го-
вядины приходится 720 кг воды. Сильно преувеличивая, представим себе физиономию мяс-
ника, который, купив и положив на хранение в свой холодильник 1000 кг говядины, найдет
там, спустя какое-то время, òîëüêî 280 êã ñóõîé è ÷åðíîé “òóõëÿòèíû”, ïîñêîëüêó 720 êã
воды превратились в иней на испарителе и вытекли через сточный патрубок в результате
ряда последовательных циклов размораживания!
Продолжая этот пример, заметим, что чем суше воздух в холодильной камере, тем больше
будет высыхать и чернеть находящееся там мясо. И наоборот, если воздух в камере слишком
влажный, мясо высыхает гораздо меньше, однако оно приобретает скверный липкий вид,
причем обе этих неприятности могут происходить, даже если температура холодильной
камеры поддерживается точно в заданных пределах.
В обоих случаях наш мясник должен будет срезать испорченные куски мяса, чтобы придать
ему достойный вид, что дополнительно увеличит потерю веса.
Откуда
берется
иней?
Рис. 56.11.

--- PAGE 389 ---
56. РАЗЛИЧНЫЕ ПРОБЛЕМЫ ХОЛОДИЛЬНОГО КОНТУРА
Вот почему для каждого продукта существуют свои температурные и влажностные режимы,
обеспечивающие наилучшую его сохранность. Например, поддержание температуры в холо-
дильной камере на уровне +2°C при относительной влажности от 45 до 80% позволяет ре-
шить проблемы нашего незадачливого мясника.
В общем случае, при поддержании заданной температуры особых проблем не возникает,
достаточно, чтобы номинальная холодопроизводительность установки отвечала требуемому
значению, а регулятор температуры был бы в исправном состоянии и имел нужную настройку.
Однако, для поддержания требуемой влажности необходимо, чтобы вначале был соот-
ветствующим образом подобран испаритель. В самом деле, легко представить себе, что для
одного и того же продукта, с понижением температуры кипения, будет понижаться темпе-
ратура испарителя, следовательно на нем будет образовываться больше инея и воздух в ка-
мере будет осушаться сильнее (а, вместе с воздухом, и помещенный в камеру продукт). Дей-
ствительно, представляется очевидным, что при температуре кипения -4°C инея будет мень-
ше, чем при -20°C, а, следовательно, сохраняемые продукты при температуре кипения -4°C
высыхают меньше, чем при -20°C.
При температуре в холодильной камере +2°C, если давление испарения соответствует тем-
пературе -4°C, полный перепад ∆θполн равен 6 K, а если давление испарения соответствует
температуре -20°C, полный перепад ∆θполн равен 22 K.
Жирная кривая на рис. 56.12
позволяет нам дать понятие
относительной влажности,
которую можно обеспечить
в холодильной камере в
зависимости от ∆θполн ис-
парителя.
Итак, при ∆θполн, равном
6 K, влажность в камере бу-
дет близка к 87%, тогда как
при ∆θполн, равном 10 K, она
составит около 77%.
Вот почему для обычного
торгового
холодильного
оборудования большинство
испарителей выбираются
исходя из условия обеспече-
ния ∆θполн между 6 и 10 K.
Таким образом, можно утверждать, что чем выше ∆θ полн., тем
сильнее будет осушаться воздух в холодильной камере.
∆θполн
Относительная
влажность воздуха
в зависимости от ∆θполн
Относительная влажность воздуха
в холодильной камере
1     2     3    4     5     6
7    8     9    10
11   12
100
95
90
87
85
80
77
75
70
Рис. 56.12.
- 389 -
ОХЛАЖДЕНИЕ

--- PAGE 390 ---
57. ПРОБЛЕМЫ СЛИВА И ПОВТОРНОГО ИСПОЛЬЗОВАНИЯ ХЛАДАГЕНТА
ОХЛАЖДЕНИЕ
- 390 -
Проблемы, связанные с выбросом хладагентов в атмосферу, уже давно очень широко обсуж-
даются в средствах массовой информации. Крайне неблагоприятное воздействие хладаген-
тов типа CFC (и в меньшей мере типа HCFC) на озоновый слой и на повышение парникового
эффекта в настоящее время хорошо известно.
После подписания известного Монреальского протокола, нравится нам это или нет, меж-
дународные инстанции начали осуществлять политику, предусматривающую окончательное
запрещение эксплуатации хладагентов категории CFC (R11, R12, R500, R502...) к 2000-
му году, с полной остановкой их производства после 31.12.94 года (за исключением разви-
вающихся стран). Их использование во многих странах жестко регламентировано даже в рам-
ках технического обслуживания действующих установок.*
Производство хладагентов категории HCFC (R22, R123...) должно снижаться, начиная с
01.01.96 г. с тем, чтобы окончательно прекратиться в начале XXI-го века. Полная оста-
новка их производства, предусмотренная вначале к 2030-му году, под давлением некоторых
стран, возможно, произойдет к 2015 году.**
Во вновь разрабатываемых и создаваемых установках в настоящее время становится не-
обходимым использование хладагентов категории HFC (R134a, R404A, R407C, R410A...),
которые считаются экологически чистыми, следовательно данное обстоятельство должно
учитываться уже на стадии проектирования.***
В существующих установках, уже использующих хладагенты категории CFC, сложнос-
ти со снабжением этими хладагентами, высокие цены на них, должны обусловить их замену
переходными хладагентами категории HCFC (FX10, FX56, DP40, HP80, HP81...) всякий раз,
когда будет предоставляться такая возможность, помня однако, что эти хладагенты являют-
ся смесями на основе R22, то есть хладагента категории HCFC (ГХФУ), призванного в обо-
зримое время исчезнуть.
Параллельно с этими ограничениями, государственные органы власти начинают вполне про-
фессионально интересоваться предприятиями, имеющими холодильные установки, в кото-
рые заправляется больше 2 кг хладагента (а в некоторых странах, даже более 1 кг ). Можно
предположить, что вне зависимости от количества хладагента, содержащегося в уста-
новке, законодательные ограничения будут ужесточаться для такой категории холодильных
установок как автомобильные кондиционеры.
Например, предприятия Франции (закон от 07.12.92 г.) должны предоставить полный комп-
лект сведений об уровне профессиональной подготовки монтажников и эксплуатационников,
а также документацию на установку, чтобы быть зарегистрированными в ближайшей префек-
туре после заключения национальной комиссии по CFC Французской Ассоциации Холода
(AFF). Они должны также соблюдать новые правила эксплуатации установок (технические и
организационные) при том, что законодательство вполне может еще более ужесточиться.
57. ПРОБЛЕМЫ СЛИВА И ПОВТОРНОГО
ИСПОЛЬЗОВАНИЯ ХЛАДАГЕНТА
Начиная с 1 января 2004 года в странах ЕЭС запрещено использовать
R22 в новых установках.
*** В России производство хладагентов категории CFC (ХФУ) прекращено с 20 декабря 2000 г. (Постановление Пра-
вительства РФ от 19.12.2000 г. № 1000) (прим. ред.).
*** В России это должно произойти к 01.01.2030 г. (Постановление Правительства РФ от 27.08.2005 г. № 539)
(прим. ред.).
*** Эти хладагенты являются озонобезопасными, но не экологически чистыми (прим. ред.)

--- PAGE 391 ---
57. ПРОБЛЕМЫ СЛИВА И ПОВТОРНОГО ИСПОЛЬЗОВАНИЯ ХЛАДАГЕНТА
ОХЛАЖДЕНИЕ
- 391 -
Вместе с тем, независимо от экологических и административных ограничений, предстоящий
дефицит CFC (в ближайшее время) и HCFC (в обозримом будущем) должен заставить спе-
циалистов осознать грядущие проблемы.
Отсюда становится понятной важность проблемы повторного использования хлада-
гентов, в особенности категории CFC, с целью возможности, по крайней мере в первое
время, продолжать эксплуатацию существующих установок с минимальными издерж-
ками. Действительно, поскольку повторное использование хладагентов разрешено Мон-
реальским протоколом, это может позволить частично подстраховаться, в основном
от предполагаемого дефицита CFC.
Предметом настоящего раздела является краткий обзор технических принципов и основ
операций по сливу, очистке и повторному применению традиционных хладагентов, исполь-
зуемых в кондиционерах и холодильном торговом оборудовании.
A) Баллоны для слива хладагентов
Эти баллоны, окрашенные в стандарт-
ный зеленый цвет (под фтор), поступа-
ют в распоряжение потребителей от по-
ставщиков хладагентов. Они поставля-
ются отвакуумированными и в даль-
нейшем мы увидим, что это будет
очень полезно для нас.
На поз. 1 (рис. 57.1) изображен баллон
для хладагента в состоянии поставки.
Большинство баллонов снабжены дву-
мя вентилями. Жидкостной вентиль
“Æ” внутри баллона соединяется с си-
фонной трубкой, доходящей до днища баллона. Газовый вентиль “Ã” связан с трубкой,
доходящей до максимального уровня заполнения баллона (80%).
На поз. 2 и 3 показаны допустимый и недопустимый уровни заполнения баллона соответ-
ственно. Баллоны никогда нельзя заполнять больше, чем на 80% их объема, а также
хладагентами, марка которых не указана на их наружной поверхности. В самом деле,
давление в переполненном баллоне (или баллоне, заправленном непредусмотренным
хладагентом) может достигать таких величин, что появится огромный риск очень
òÿæåëîé àâàðèè (ïðè 20°C äàâëåíèå íàñûùåííûõ ïàðîâ R12 ñîñòàâëÿåò 4,7 áàðà, R502 – 10
áàð, à R23 – áîëåå 40 áàð).
Поз. 4. Поэтому любая операция по сливу хладагента в баллон требует предварительного
знания (или оценки) массы хладагента, содержащегося в установке, с целью подбора одного
или нескольких баллонов для слива, приспособленных для данного хладагента и имеющих
достаточный объем. Использование весов (см. поз. 4 на рис. 57.1) необходимо, чтобы макси-
мальная масса хладагента в баллоне не превышала допустимого значения, в зависимости от
его объема. Например, для обычных CFC, сливной баллон полезным объемом 12 литров, мо-
жет содержать максимум 12,5 кг хладагента (баллон на 27 литров вмещает 24 кг, на 88 лит-
ðîâ – 86 êã).
В частности, во время процедуры слива хладагента из установки, никогда не покидайте ра-
áî÷åå ìåñòî (äàæå íà ìãíîâåíèå, ãîâîðÿ ñåáå: “ÿ ñåé÷àñ âåðíóñü”), åñëè íåò àáñîëþòíîé
уверенности в том, что используемый сливной баллон сможет принять весь оставшийся
хладагент с заполнением, не превышающим 80% его полезного объема.
ВЕСЫ
Газ  Жидкость
Г
Ж
Г
Ж
Г
Ж
Г
Ж
ОПАСНОСТЬ
Рис. 57.1.

--- PAGE 392 ---
57. ПРОБЛЕМЫ СЛИВА И ПОВТОРНОГО ИСПОЛЬЗОВАНИЯ ХЛАДАГЕНТА
ОХЛАЖДЕНИЕ
- 392 -
57. ПРОБЛЕМЫ СЛИВА И ПОВТОРНОГО ИСПОЛЬЗОВАНИЯ ХЛАДАГЕНТА
В случае поломки весов, контроль заполения баллона можно осуществлять с помощью газо-
вого вентиля “Ã”, слегка открыв его и следя за тем, чтобы из него выходил только газ (посколь-
ку такой способ связан с выбросом хладагента в атмосферу, его использование, конечно,
должно быть максимально ограниченным). Если из газового вентиля начинает выходить
жидкость (момент начала выхода жидкости легко фиксируется), значит уровень хладагента
в баллоне достиг или превысил 80%.
Поскольку сливаемый хладагент предназначен для повторного использования, напомним,
что отныне предприятие может получить премию за каждый килограмм повторно ис-
пользуемого хладагента при соблюдении некоторых условий (с точностью до незначитель-
ных допустимых величин, в баллоне не должно быть другого хладагента, воды или масла).
Кроме того, что получившаяся смесь будет непригодна для повторного использования, ее
уничтожение является очень дорогостоящей процедурой. Точно также количество масла,
воздуха или воды, присутствующее в сливаемом хладагенте, должно быть крайне незначи-
тельным, поэтому при работе по сливу необходимо принять максимум предосторожностей
(очистка шлангов, перекачивающих агрегатов и т.д.). Добавим, что каждый баллон, предна-
значенный для слива в него хладагента, должен иметь паспорт с указанием типа хладагента,
максимально допустимой заправляемой массы, юридического названия предприятия, фами-
лии холодильщика, причем этот паспорт всегда поставляется вместе с баллоном, во избежа-
ние ошибок. Дополнительные технические характеристики баллонов вы сможете уз-
нать, обратившись к вашему поставщику.
Перед тем, как более подробно рассмотреть различные способы слива, напомним, что в жид-
ком состоянии хладагент занимает гораздо меньший объем, чем то же количество того же
хладагента в газообразном состоянии (ñì. ðàçäåë 1. “Âëèÿíèå òåìïåðàòóðû è äàâëåíèÿ íà
ñîñòîÿíèå õëàäàãåíòà”).
Это замечание особенно существенно при больших количествах сливаемого хладагента.
Когда вся жидкость будет перелита в баллон, в установке остается хладагент в газовой фазе,
которая составляет порядка 10% от полной массы заправки. Эта фаза должна быть извлечена
из контура с помощью станции регенерации (установки для сбора хладагента), причем те
10% заправки, находящиеся в газовой фазе, которые пройдут через компрессор станции
регенерации, создают гораздо меньшую опасность повреждения компрессора, особенно
если извлекаемый хладагент загрязнен кислотами.
Каким бы ни был используемый способ слива хладагента, отныне запомним, что все
соединительные магистрали между баллоном и станцией регенерации (установкой для
сбора хладагента) должны иметь минимально возможные потери давления с целью мак-
симального ускорения процедуры слива. В некоторых случаях длительность процедуры
слива может быть снижена более, чем на 40%, только за счет использования коротких
ñëèâíûõ øëàíãîâ äèàìåòðîì 3/8” âìåñòî äëèííûõ øëàíãîâ äèàìåòðîì 1/4”.
ВНИМАНИЕ! Поэтому никогда не следует смешивать 2 разных хла-
дагента в одном сливном баллоне.
Поэтому, по мере возможности, слив хладагента всегда предпочти-
тельнее осуществлять в жидком состоянии, нежели в газообразном,
потому что в этом случае продолжительность процедуры слива мо-
жет быть сокращена в 30-40 раз!

--- PAGE 393 ---
57. ПРОБЛЕМЫ СЛИВА И ПОВТОРНОГО ИСПОЛЬЗОВАНИЯ ХЛАДАГЕНТА
ОХЛАЖДЕНИЕ
- 393 -
Б) Слив хладагента под действием силы тяжести
Для использования этого метода необходимо,
чтобы установка имела свой сливной вентиль
(поз. 3 на рис. 57.2) в нижней части жидкост-
ного ресивера. Вентиль выхода жидкости (поз. 1)
должен быть закрыт, а компрессор установки
должен работать. Вентиль (поз. 2) должен по-
зволять отключение жидкостного ресивера и до-
пускать возможность соединения газового венти-
ля сливного баллона (Г) с газовой полостью жид-
костного ресивера.
Наконец, необходимо, чтобы сливной баллон
(соответствующей вместимости) мог бы
быть размещен под жидкостным ресивером.
Принимая во внимание конструкцию большинст-
ва установок, вы поймете, что этот метод мо-
жет быть использован достаточно редко!
Когда осуществлены все условия и установка при помощи чистых шлангов подключена к
баллону, перед началом слива необходимо снять показания весов, прежде чем жидкость из
ресивера через вентиль поз. 3 и жидкостной вентиль (Ж) начнет поступать в баллон.
Поскольку баллон отвакуумирован, никогда не трогайте вентиль (Г)! В самом деле, в ре-
сивере жидкость находится под давлением, а баллон отвакуумирован, поэтому разность
давлений позволит обеспечить громадный расход сливаемой жидкости. По мере заполне-
ния баллона, разность давлений между ресивером и баллоном будет уменьшаться и расход
сливаемой жидкости также начнет падать. Наблюдая за показаниями весов, можно заметить:
если вначале процесса слива масса жидкости в баллоне растет быстро, то, по мере выравни-
вания давлений, ее рост замедляется, хотя в ресивере еще остается жидкость!
Только когда расход сливаемой жидкости прекратится или станет слишком слабым, можно
будет открыть вентиль (Г) баллона, что обеспечит завершение слива жидкости под действи-
ем силы тяжести, то есть самотеком. (Внимание! Баллон обязательно должен находиться
под резервуаром).
Когда вся жидкость перельется в баллон, показания весов будут оставаться неизменными.
Тогда внутри установки останется только газ (около 10% массы полной начальной заправ-
ки), и нужно будет заканчивать опорожнение установки с использованием агрегата перекач-
ки, что мы будем рассматривать ниже.
Описанный метод, основанный на принципе сообщающихся сосудов, имеет преимущества,
которые заключаются в том, что для его реализации требуется очень мало дополнитель-
ного оборудования, а слив происходит достаточно быстро. Следовательно, этот метод
особенно привлекателен в случаях, когда количество сливаемого хладагента значительно. К
сожалению, очень немногие установки имеют конструкцию, позволяющую использовать
данный метод.
Г
Ж
Г
Ж
ВЕСЫ
ВЕСЫ
НАЧАЛО
КОНЕЦ
Х
Х
Х
Х
Рис. 57.2.
ВНИМАНИЕ! Постоянно наблюдайте за показаниями весов с тем, что-
бы никогда не превысить максимально допустимое заполнение баллона.

--- PAGE 394 ---
57. ПРОБЛЕМЫ СЛИВА И ПОВТОРНОГО ИСПОЛЬЗОВАНИЯ ХЛАДАГЕНТА
ОХЛАЖДЕНИЕ
- 394 -
В) Слив жидкого хладагента с помощью жидкостного насоса
Когда установка оборудована вентилями, необходимыми для применения метода самотека
(который мы только что рассмотрели), но нет возможности разместить баллон под ресиве-
ром, можно рассмотреть ис-
пользование жидкостного на-
соса (см. рис. 57.3).
Как и в предыдущем случае,
для накопления жидкости в
ресивере необходимо, чтобы
работал компрессор, а вен-
тиль выхода жидкости (1)
был закрыт. Далее ресивер
отключают вентилем (2) и
соединяют его газовую по-
лость с вентилем (Г) балло-
на. Всасывающий патрубок
насоса (4) подключают к
сливному вентилю (3).
Внимание! Поршневые насосы при работе выталкивают перекачиваемую среду (следо-
вательно, они достаточно шумные). Их конструкция одинаково позволяет им всасы-
вать как жидкость, так и газ. Однако центробежные насосы предназначены только для
всасывания жидкости, они не могут слишком долго всасывать пары без риска очень серь-
езных повреждений (ñì. ðàçäåë 77. “Êàâèòàöèÿ íàñîñîâ”).
Поэтому, центробежный насос должен быть установлен как можно ниже под ресивером, и
соединен с ним как можно более коротким шлангом максимально возможного диаметра. Эти
предосторожности позволят избежать, по мере возможности, кипения жидкости, вызванного
падением давления на входе в насос (ñì. ðàçäåë 18 “Ïðîáëåìà âíåçàïíîãî âñêèïàíèÿ õëàäà-
ãåíòà â æèäêîñòíîé ìàãèñòðàëè”).
Этот метод позволяет очень быстро перекачать хладагент (с расходом до десятка килограмм
в минуту) и, следовательно, является наиболее привлекательным для установок с очень
большим количеством хладагента. Поскольку перекачка происходит очень быстро, бал-
лон также быстро заполняется. Поэтому, еще более внимательно следите за показания-
ми весов, чтобы не превысить максимально допустимое заполнение баллона!
Когда вся жидкость будет перекачана в баллон, показания весов перестанут расти и нужно
будет очень быстро остановить центробежный насос во избежание его повреждения (смот-
ровое стекло на входе в насос может служить превосходным индикатором состояния всасы-
ваемого потока).
Тогда в установке останется только газ (около 10% от полной массы начальной заправки) и
опорожнение установки надо будет заканчивать с использованием станции регенерации (ус-
тановки для сбора хладагента).
Ж
Г
Ж
Г
Х
Х
Х
Х
ВЕСЫ
ВЕСЫ
НАЧАЛО
КОНЕЦ
Рис. 57.3.

--- PAGE 395 ---
57. ПРОБЛЕМЫ СЛИВА И ПОВТОРНОГО ИСПОЛЬЗОВАНИЯ ХЛАДАГЕНТА
ОХЛАЖДЕНИЕ
- 395 -
Г) Слив жидкого хладагента за счет разности температур
Этот метод требует, чтобы вентиль выхода жидкости из жидкостного ресивера был оснащен
патрубком отбора давления (см. поз. 1 на рис. 57.4), позволяющим накапливать хладагент в
ресивере, в то время, как выходной патрубок этого вентиля соединен со сливным баллоном
(этот момент, в дальнейшем, мы поясним).
Нужно также, чтобы баллон был более холодным, чем ресивер. Для этого потребуется лед и
какая-нибудь емкость (например, большое ведро, как показано на рис. 57.4), либо помеще-
ние баллона в действующую холодильную камеру.
Внимание! Низкие температуры приводят к тому, что стенки баллона становятся
более хрупкимми, поэтому его нельзя охлаждать ниже -20°C.
После того, как ресивер со-
единен с баллоном гибким
шлангом (по возможности
максимального диаметра и
наиболее коротким), до на-
чала перекачки жидкости
через вентиль (поз. 1) и
жидкостной вентиль “Æ”
баллона, необходимо зафик-
сировать показания весов.
После этого, открыть вентиль “Æ”, в результате чего жидкость, благодаря вакууму, имею-
щемуся в баллоне, начнет перетекать в него из ресивера с большим расходом. Поэтому, как
и в предшествующем методе, в сливном баллоне необходимо наличие вакуума!
Далее, жидкость продолжает перетекать в сливной баллон, благодаря разности темпера-
тур между баллоном и ресивером. При этом, чем больше эта разность, тем быстрее про-
исходит перекачка жидкости (чтобы поддерживать баллон достаточно холодным, необ-
ходимо постоянно добавлять лед в ведро). Чтобы не допустить переполнения баллона,
следует внимательно наблюдать за показаниями весов!
Когда вся жидкость перельется в баллон, показания весов будут оставаться неизменными. В
установке останется только газ (около 10% от полной массы начальной заправки) и опорож-
нение нужно будет заканчивать с помощью станции регенерации.
Этот метод, использующий принцип холодной стенки Ватта (эффект, изучавшийся нами
â ðàçäåëå 28 “Ïðîáëåìà ïåðåòåêàíèÿ æèäêîãî õëàäàãåíòà”), õàðàêòåðèçóåòñÿ òåì, ÷òî
требует сравнительно немного дополнительного оборудования и обеспечивает достаточ-
но быструю перекачку, как и все методы слива хладагента в жидкой фазе. Более того, он
может быть использован для гораздо большего числа установок, чем метод самотека, рас-
смотренный выше.
Однако, требования к конструкции выходного вентиля ресивера (поз. 1), которые обусловли-
вают возможность использования данного метода, нуждаются в некоторых пояснениях.
Г
Ж
Ж
Г
ВЕСЫ
ВЕСЫ
НАЧАЛО
КОНЕЦ
Рис. 57.4.

--- PAGE 396 ---
57. ПРОБЛЕМЫ СЛИВА И ПОВТОРНОГО ИСПОЛЬЗОВАНИЯ ХЛАДАГЕНТА
ОХЛАЖДЕНИЕ
- 396 -
Д) Проблемы выходного вентиля жидкостного ресивера
Если вентиль выхода жидкости из ресивера (поз. 1 на
рис. 57.5) не имеет патрубка отбора давления, то для обес-
печения слива хладагента схему установки требуется дора-
ботать, добавив в нее два дополнительных вентиля согласно
рис. 57.5.
Далее подготовка к сливу происходит следующим образом.
При открытом вентиле (поз. 1) и закрытом вентиле (поз. 2)
запускается компрессор и жидкий хладагент скапливается в
ресивере. При этом вентиль (поз. 3), подключенный к
сливному баллону, соединен непосредственно с сифонной трубкой ресивера, что позволяет
слить хладагент из ресивера в баллон.
С другой стороны, даже если выходной вентиль снабжен патрубком отбора давления, могут
иметь место два варианта:
1) Выходной вентиль установлен горизонтально
1) (см. рис. 57.6)
Поз. 1. Шток вентиля находится в крайнем заднем положении,
перекрывая магистраль отбора давления (ОД) и позволяя в
этот момент соединить ресивер со сливным баллоном. Одно-
временно, жидкостной ресивер (ЖР) свободно сообщается с
жидкостной магистралью (ЖМ).
Поз. 2. Шток вентиля до упора введен вперед, перекрывая
жидкостную магистраль (ЖМ). В этом положении появляется
возможность с помощью компрессора собрать весь хладагент,
находящийся в установке, в жидкостном ресивере. Одновре-
менно сифонная трубка жидкостного ресивера (ЖР) соедине-
на с патрубком отбора давления (ОД), что позволяет перека-
чивать хладагент из ресивера в сливной баллон.
2) Выходной вентиль установлен вертикально (см. рис. 57.7)
Поз. 3. Шток вентиля до упора выведен назад, перекрывая ма-
гистраль отбора давления (ОД) и тем самым позволяя соединить
вентиль со сливным баллоном. Одновременно, жидкостной ре-
сивер (ЖР) свободно сообщен с жидкостной магистралью
(ЖМ). Отметим, что данная ситуация в точности повторяет
представленную на поз. 1 (рис. 57.6).
Поз. 4. Шток вентиля до упора введен вперед, перекрывая вы-
ход из жидкостного ресивера (ЖР). В этом положении также
появляется возможность с помощью компрессора собрать весь
хладагент, находящийся в установке, в жидкостном ресивере.
Будем надеяться, что в настоящее время разработчики, наконец, бу-
дут оснащать установку всем необходимым, чтобы обеспечить слив
хладагента.
Ж
Г
ВЕСЫ
Поз. 1
Поз. 3
Поз. 4
Поз. 2
ОД
ОД
ОД
ОД
ОД
ОД
ЖМ
ЖМ
ЖМ
ЖМ
ЖМ
ЖМ
ЖР
ЖР
ЖР
ЖР
ЖР
ЖР
Рис. 57.5.
Рис. 57.6.
Рис. 57.7.

--- PAGE 397 ---
57. ПРОБЛЕМЫ СЛИВА И ПОВТОРНОГО ИСПОЛЬЗОВАНИЯ ХЛАДАГЕНТА
ОХЛАЖДЕНИЕ
- 397 -
В этом случае жидкостная магистраль, испаритель и всасывающая магистраль будут содер-
жать только пары хладагента при невысоком давлении (чтобы добиться такого результата,
необходимо шунтировать реле НД или настроить его на выключение компрессора при давле-
нии, слегка превышающем атмосферное). Однако, этот вариант отличается от предшествую-
щего тем, что магистраль отбора давления (ОД) теперь соединена с жидкостной магистралью
(ЖМ), в которой находится только немного газа, вместо того, чтобы сообщаться с жидкост-
ным ресивером (ЖР), в котором находится весь хладагент в жидкой фазе.
Слив жидкости из ресивера становится при этом невозможным, как если бы выходной
вентиль не имел патрубка отбора давления (решение для этого случая приведено выше в на-
чале пункта Д). Таким образом, прежде чем приступить к процедуре слива, будьте очень
осмотрительны и изучите различные возможные варианты (если они существуют) перед
тем, как окончательно определить выбранный вами способ опорожнения установки.
Е) Слив жидкого хладагента с использованием компрессора установки
Такой способ требует, чтобы компрессор установки был в работоспособном состянии, име-
лась возможность подключения к всасывающей магистрали, а выходной вентиль жидкост-
ного ресивера был оборудован патрубком отбора давления (в противном случае схема уста-
новки должна быть доработана и оснащена двумя дополнительными вентилями, как пока-
зано на рис. 57.5).
При перечисленных условиях появляется возможность собрать весь хладагент в жидко-
стном ресивере и подключить к установке сливной баллон так, как показано на рис. 57.8.
Конечно, при этом следует использовать как можно более короткие шланги с максимально
возможным диаметром.
После продувки шлангов и фиксации показаний весов можно будет открыть вентиль “Æ”.
Благодаря вакууму, имеющемуся в сливном баллоне, в него пойдет большой расход жидкос-
ти. Поэтому, как всегда, в баллоне необходимо сохранять вакуум! Когда расход замедлится,
нужно запустить компрессор, который будет всасывать находящиеся в сливном баллоне па-
ры и нагнетать их в жидкостный ресивер, повышая в нем давление (если давление конденса-
ции слишком мало, может оказаться интересным такое решение, как ухудшение теплообме-
на конденсатора с окружающей средой).
Данный способ позволяет одновременно понижать давление в баллоне и повышать его в ре-
сивере. Более того, всасывание паров, находящихся в баллоне над свободной поверхностью
жидкости, позволяет охлаждать сливной баллон (ñì. ðàçäåë 56. “Ðàçëè÷íûå ïðîáëåìû õîëî-
äèëüíîãî êîíòóðà”). Такая разность давлений и температур позволяет очень быстро осущест-
вить перекачку жидкости. Внимательно наблюдайте за показаниями весов с тем, чтобы
ни в коем случае не превысить максимально допустимый уровень жидкости в баллоне!
Когда вся жидкость будет перелита в баллон, показания весов перестанут расти. Тогда в ус-
тановке останутся только пары хладагента (около 10% массы полной начальной заправки) и
ее опорожнение нужно будет заканчивать с использованием станции регенерации.
Ж
Ж
Г
Г
ВЕСЫ
ВЕСЫ
НАЧАЛО
КОНЕЦ
Рис. 57.8.

--- PAGE 398 ---
57. ПРОБЛЕМЫ СЛИВА И ПОВТОРНОГО ИСПОЛЬЗОВАНИЯ ХЛАДАГЕНТА
ОХЛАЖДЕНИЕ
- 398 -
Ж) Слив жидкого хладагента с использованием внешнего компрессора
Предыдущий способ, использующий собственный компрессор установки, имеет свои огра-
ничения. В самом деле, расход всасываемого газа, проходящего по шлангу (даже если речь
идет о большом шланге с диаметром 1/2''), оказывается явно недостаточным, когда мы име-
ем дело с огромным компрессором (представим себе, что его всасывающий патрубок имеет
диаметр 2''5/8!). В этом случае, предохранительное реле НД очень быстро выключит компрес-
сор (или давление всасывания очень быстро упадет практически до нуля, если реле шунтиро-
вано). Нам известны последствия слишком частых запусков компрессора (ñì. ðàçäåë 30 “Ïðî-
áëåìà ïîâûøåííîé ÷àñòîòû âêëþ÷åíèÿ êîìïðåññîðà”). В этом случае, вместо того, чтобы ис-
пользовать собственный компрессор установки, можно будет использовать небольшой внеш-
ний компрессор, например, компрессор станции регенерации (установки для сбора хладагента).
Для максимально возможной защиты компрессора перекачивающего агрегата на входе в не-
го устанавливают, как правило, антикислотный фильтр (см. поз. 1 на рис. 57.9) и отделитель
жидкости (поз. 2), à íà âûõîäå – îòäåëèòåëü ìàñëà (поз. 3). Поскольку этот метод предпола-
гает всасывание паров хладагента из сливного баллона и нагнетание хладагента в контур,
нужно, чтобы конденсатор станции регенерации не работал. Для этого станция
регенерации либо оснащается набором вентилей, обеспечивающих перепуск хладагента ми-
нуя конденсатор, либо отключается система охлаждения конденсатора, либо конденсатор
закрывается листами картона. Тогда можно будет перегнать весь хладагент из контура в ре-
сивер и подключить к нему сливной баллон в соответствии со схемой, приведенной на рис.
57.9. Как обычно, для этого используются наиболее короткие шланги максимально возмож-
ного диаметра. После продувки шлангов и фиксации показаний весов можно открыть вен-
тиль (Ж). Благодаря вакууму, имеющемуся в баллоне, в него пойдет большой расход жидко-
сти. Поэтому, как всегда, нужно принять меры к сохранности вакуума в сливном баллоне.
Когда расход замедлится, нужно будет запустить станцию регенерации, которая начнет вса-
сывать пары хладагента из баллона и нагнетать их в установку. ВНИМАНИЕ! Во избежание
возможности серьезной поломки, никогда не допускайте, чтобы на вход станции регене-
рации попадала жидкость! (Для контроля состояния всасываемого потока на всасывающей
магистрали станции регенерации можно установить смотровое стекло большого диаметра).
Этот способ позволяет одновременно понижать давление в сливном баллоне и повышать его
в ресивере. Кроме того, всасывание паров, находящихся над свободной поверхностью жидкос-
ти в сливном баллоне, позволяет охлаждать последний (ñì. ðàçäåë 56 “Ðàçëè÷íûå ïðîáëåìû õî-
ëîäèëüíîãî êîíòóðà”). Такая разница давлений и температур позволяет очень быстро перека-
чать жидкий хладагент. Как обычно, внимательно наблюдайте за показаниями весов, чтобы
ни в коем случае не превысить максимально допустимый уровень заполнения баллона!
Г
Г
Ж
Ж
ВЕСЫ
ВЕСЫ
Рис. 57.9.

--- PAGE 399 ---
57. ПРОБЛЕМЫ СЛИВА И ПОВТОРНОГО ИСПОЛЬЗОВАНИЯ ХЛАДАГЕНТА
ОХЛАЖДЕНИЕ
- 399 -
Когда вся жидкость будет перелита в баллон, а показания весов перестанут расти, тогда в ус-
тановке останутся только пары хладагента (примерно 10% от полной массы начальной за-
правки) и опорожнение установки нужно будет заканчивать с использованием станции реге-
нерации по схеме, изложенной ниже.
ПРИМЕЧАНИЕ. Этот способ может быть еще более простым, если ресивер установки, вдо-
бавок ко всему, позволяет обеспечить доступ к паровой фазе, находящейся в нем, например,
с помощью вентиля
удаления неконден-
сирующихся при-
месей (см. поз. 1 на
рис. 57.10). При на-
личии такого венти-
ля после перекачки
всего жидкого хла-
дагента в ресивер
можно действовать
так, как показано на
рис. 57.10, с теми же
предосторожнос-
тями, что и ранее.
Заметим, что пор-
шневые жидкост-
ные насосы позво-
ляют всасывать газ
так же, как и ком-
прессор. Поэтому насосы такого типа тоже могут быть использованы применительно к дан-
ному способу (однако никогда не используйте для этого способа центробежные насосы).
Во всех способах слива жидкого хладагента, которые мы только что рассмотрели, установка
ñìîòðîâîãî ñòåêëà ñîîòâåòñòâóþùèõ ðàçìåðîâ (3/8'' ëó÷øå, ÷åì 1/4'' è 1/2'' – ÷åì 3/8'') íà
шланге, связанном с вентилем (Ж), позволяет облегчить наблюдение за развитием событий.
З) Частичное удаление паров хладагента: использование станции
регенерации для завершения слива жидкого хладагента из установки
Когда слив
ж и д к о г о
хладагента
из установ-
ки окончен,
в ней, в ви-
де паров,
о с т а е т с я
примерно
10% пол-
ной массы
начальной
заправки.
Завершить
работу по
удалению
этих паров
позволяет
о б ы ч н а я
с т а н ц и я
регенера-
ции. Для этого станцию регенерации соединяют со сливным балоном так, как показано на
рис. 57.11, не забывая об установке манометров. Как обычно, при этом используют самые
короткие, по возможности, шланги с максимально допустимым диаметром, особенно при
подключении к запорным вентилям компрессора...
Ж
Ж
Г
Г
ВЕСЫ
ВЕСЫ
Г
Ж
Г
Ж
ВЕСЫ
ВЕСЫ
Рис. 57.10.
Рис. 57.11.

--- PAGE 400 ---
57. ПРОБЛЕМЫ СЛИВА И ПОВТОРНОГО ИСПОЛЬЗОВАНИЯ ХЛАДАГЕНТА
ОХЛАЖДЕНИЕ
- 400 -
После продувки шлангов и фиксации показаний весов запускают перекачивающий агрегат.
Всасываемые из установки пары будут нагнетаться в конденсатор станции регенерации, а за-
тем направляться в сливной баллон в жидком состоянии. Не забывайте следить за показа-
ниями весов, чтобы ни в коем случае не превысить максимально допустимый уровень
заполнения баллона!
Манометр позволяет оценить остаточное давление паров в контуре опорожняемой установки
с тем, чтобы принять решение об окончании процедуры опорожнения (этот момент мы бу-
дем обсуждать в пункте К настоящего раздела).
И) Опорожнение установки за счет удаления всего хладагента в
паровой фазе с использованием станции регенерации
Если доступ к жидкому хладагенту, находящемуся в установке, обеспечить никак нельзя, ос-
тается возможность ее опорожнения за счет удаления хладагента в газовой фазе. Этот метод,
безусловно, является очень длительным и, следовательно, должен использоваться только для
небольших установок, содержащих незначительное количество хладагента.
Он также создает большие нагрузки на станцию регенерации. В самом деле, весь хладагент,
находящийся в установке, должен пройти через агрегат, при этом хладагент может иметь по-
вышенную агрессивность из-за находящихся в нем кислот (если контур загрязнен), иметь
следы масла, не совместимого с компрессором перекачивающего агрегата (проблемы смазки),
а условия работы этого компрессора очень неблагопрятные (высокая степень сжатия, низкий
расход всасываемого газа, следовательно, плохое охлаждение двигателя...).
Указанные обстоятельства требуют частого обслуживания перекачивающего агрегата,
особенно смены противокислотного фильтра и замены масла комплессора (Во избежа-
ние больших неприятностей вы должны будете тщательно следовать рекомендациям раз-
работчика станции регенерации)!
Для осуществления данного способа, станцию регенерации соединяют со сливным
баллоном согласно схеме на рис. 57.12, не забывая при этом об установке манометра. Как
обычно, используют по возможности самые короткие шланги самых больших диаметров,
особенно для подключения к запорным вентилям компрессора.
Если доступ внутрь установки отсутствует и вы задумаете сделать его сами (например, с
помощью специального быстромонтируемого вентиля, обеспечивающего прокалывание ка-
кой-либо магистрали), напоминаем, что компрессор станции регенерации никогда не должен
всасывать жидкость. Действительно, отделитель жидкости, установленный на входе в ком-
прессор станции регенерации, предназначен только для защиты от незначительных гидрав-
лических ударов, и ни в коем случае не может защитить от непрерывного потока большого
количества жидкости.
ВНИМАНИЕ! Никогда не соединяйте всасывающую магистраль стан-
ции регенерации с зоной холодильной установки, в которой может на-
ходиться жидкость!
Г
Ж
Г
Ж
ВЕСЫ
ВЕСЫ
Рис. 57.12.

--- PAGE 401 ---
57. ПРОБЛЕМЫ СЛИВА И ПОВТОРНОГО ИСПОЛЬЗОВАНИЯ ХЛАДАГЕНТА
ОХЛАЖДЕНИЕ
- 401 -
Существует и еще одна проблема. Так как в установке хла-
дагент находится как в жидком, так и в газообразном состо-
янии, а перекачивающий агрегат может всасывать только
пары, нужно быть уверенным в том, что жидкий хладагент
сможет выкипать с достаточной скоростью парообразования.
Однако жидкость при кипении требует тепла (см. раздел
56 “Ðàçëè÷íûå ïðîáëåìû õîëîäèëüíîãî êîíòóðà”).
Поэтому все зоны установки, содержащие жидкость, по ме-
ре перекачки и уменьшения давления в контуре, будут силь-
но охлаждаться (см. рис. 57.13). Так, при давлении в конту-
ре 0 бар изб. жидкий R22 будет иметь температуру -40°C,
R12 охладится до -30°C, а температура R502 упадет до -45°C!
Для того, чтобы создать как можно лучшие условия для
перекачки, следует передать жидкости как можно боль-
ше тепла. Если вся жидкость до начала перекачки нахо-
дится в ресивере, его нужно будет подогреть. С другой стороны, если жидкость находится в
испарителе и конденсаторе, для подвода к ней тепла достаточно будет включить вентилято-
ры, и тем самым ускорить процедуру опрожнения установки.
После продувки шлангов, фиксации показаний весов и включения вентиляторов, неболь-
шую порцию паров можно будет отсосать благодаря вакууму, имеющемуся в баллоне (что
гораздо менее выгодно, чем всасывать жидкость), а затем запустить станцию регенерации.
Всасываемые пары нагнетаются в конденсатор станции регенерации и потом переливаются
в сливной баллон в жидком состоянии. Как всегда, внимательно отслеживайте показания
весов, чтобы ни в коем случае не превысить максимально допустимый уровень запол-
нения баллона! Манометр позволяет оценивать остаточное давление паров хладагента в
опорожняемой установке с целью определения момента окончания процедуры опорожнения
(мы будем обсуждать этот момент в пункте Л настоящего раздела).
К) Извлечение паровой фазы: опасность для установок,
оснащенных теплообменниками, содержащими воду
Мы видели, что при извлечении хладагента в газо-
вой фазе из контура холодильной установки все
части установки, в которых еще находится жид-
кость, будут очень сильно охлаждаться за счет ки-
пения этой жидкости. Для установок, оборудован-
ных конденсаторами или испарителями с водяным
охлаждением, последствия такого падения темпе-
ратуры кипящей жидкости могут быть особенно
катастрофическими.
В самом деле, опасность замерзания воды в труб-
ках теплообменника очень велика, а если вода в
трубках замерзнет, они немедленно разрушатся
и холодильный контур будет контактироваиь с
водяным контуром (см. рис. 57.14)!
При использовании этого метода не обязательно весь хладагент соби-
рать в ресивере. Напротив, необходимо задействовать вентиляторы
испарителя и конденсатора.
Следовательно, в таких установках, в процессе извлечения хладаген-
та из них, обязательно требуется поддерживать циркуляцию воды во
всех теплообменниках.
Жидкость
испаряется и
температура
сосуда падает
Компрессор
всасывает газ
Хладагент
Вода
ОПАСНОСТЬ
РАЗРУШЕНИЕ
ТРУБОК!
Рис. 57.13.
Рис. 57.14.

--- PAGE 402 ---
57. ПРОБЛЕМЫ СЛИВА И ПОВТОРНОГО ИСПОЛЬЗОВАНИЯ ХЛАДАГЕНТА
ОХЛАЖДЕНИЕ
- 402 -
Эта необходимая предосторожность дает двойную выгоду. Во-первых, она исключает опас-
ность замерзания воды в трубках, а, во вторых, способствует кипению хладагента (циркули-
рующая вода будет охлаждаться как в конденсаторе, так и в испарителе), и таким образом,
уменьшит продолжительность опорожнения. Если поддерживать циркуляцию воды невоз-
можно, нужно будет обязательно слить ее из соответствующих теплообменников.
Л) Различные проблемы
При каком давлении нужно останавливать станцию регенерации? Правилами предус-
матривается, что остаточное давление в конце опорожнения не должно превышать 0,6 бар абс.
(-0,4 бар по манометру), если объем контура менее 200 литров, и 0,3 бар абс. (-0,7 бар изб.)
– â îñòàëüíûõ ñëó÷àÿõ. Áûâàåò, ÷òî äîñòè÷ü ýòèõ âåëè÷èí îêàçûâàåòñÿ î÷åíü òðóäíî. Â ñà-
мом деле, чем больше падает давление в контуре, тем меньше паров всасывает компрессор
станции регенерации, и тем больше возрастает степень сжатия: ясно, что это приводит к ог-
ромному перегреву компрессора. Если компрессор слишком долго работает в таких условиях,
он, как правило, отключается предохранительным термореле (в противном случае он сгорает).
С целью бережного отношения к станциям регенерации попытаемся не включать их на слиш-
ком длительный срок. Когда установка содержит мало хладагента, ее опорожнение в газовой
фазе может это позволить. Однако, если заправка превышает несколько килограмм, иде-
альным решением всегда будет слив максимального количества хладагента в жидком
состоянии (следовательно, без необходимости его кипения) с последующим завершением
процедуры опорожнения при помощи перекачивающего агрегата, который тогда будет вса-
сывать только пары.
Такая процедура всегда будет гораздо более быстрой. Тем не менее, будем внимательны, так
как производительность станции регенерации должна быть адаптирована к объему уста-
новки. В самом деле, для установки, у которой (даже после слива жидкого хладагента) в га-
зовой фазе его остается, например, 20 кг, мы не должны упускать из вида, что станция реге-
нерации, имеющая производительность 1 кг/час, должна будет работать 20 часов, в то время
как станция регенерации с производительностью 80 кг/час будет работать только четверть часа.
Примечание. При всех способах слива хладагента в жидкой фазе, его накопление в ресивере
предпочтительнее обеспечивать с использованием собственного компрессора холодильной
установки. Конечно, если компрессор не может работать, допустимо оставить в некоторых
частях контура какое-то количество жидкого хладагента. Тем не менее, нужно быть уверен-
ным в том, что в ресивере также имеется жидкий хладагент. В этом случае, если возмо-
жен доступ к ресиверу, следует использовать один из способов опорожнения установки, вна-
чале сливая хладагент в жидкой фазе, а затем удаляя газовую фазу с использованием станции
регенерации. Тогда вам нужно будет выпаривать только жидкость, находящуюся в застой-
ных зонах, вместо того, чтобы выпаривать всю жидкость, заправленную в контур. Тем са-
мым, вы сбережете ресурс станции регенерации и, конечно, получите выигрыш во времени.
Можно ли использовать станцию регенерации для любого хладагента? Станции реге-
нерации рассчитаны на удаление из контура вполне определенных типов хладагентов и не
могут быть использованы для перекачки любого из них. Например, агрегат, предназначен-
ный для перекачки хладагентов типа R12, R22, R500 и R502 нельзя будет использовать для
перекачки хладагента типа R134a (и наоборот), если с самого начала это не было преду-
смотрено его разработчиком. В частности, это обусловлено несовместимостью между собой
масел, используемых для каждого из этих хладагентов (ознакомьтесь с инструкцией разра-
ботчика станции регенерации).
Если разработчик допускает использование станции регенерации для перекачки разных
хладагентов (например, R12 и R22), следует быть особенно внимательным к массе хладаген-
та, которая может оставаться в агрегате по окончании перекачки (этим количеством нельзя
пренебрегать, поскольку оно может превышать 2 кг). При переходе от одного хладагента к
другому, вы должны обязательно удалить из станции регенерации остатки прежнего
хладагента, иначе появляется опасность смешивания хладагентов.

--- PAGE 403 ---
57. ПРОБЛЕМЫ СЛИВА И ПОВТОРНОГО ИСПОЛЬЗОВАНИЯ ХЛАДАГЕНТА
ОХЛАЖДЕНИЕ
- 403 -
Чтобы понять, в чем тут дело, представим, что внача-
ле станция регенерации использовалась для опорож-
нения холодильной установки, работающей на R12
(см. рис. 57.15).
Допустим, что по окончании процедуры опорожнения
во внутренних полостях станции регенерации осталось
1 кг R12. Далее, с помощью этой же станции реге-
нерации, без ее опорожнения, приступили к откачке
хладагента R22 из другой холодильной установки.
Если при этом из нее извлечено 11 кг R22, допуская
для простоты, что в перекачивающем агрегате оста-
лось то же количество R22 (то есть 1 кг), то в слив-
ном баллоне окажется 10 кг R22 + 1 кг R12 ( то есть
непригодная к повторному использованию смесь,
которую поставщик должен будет уничтожить, см.
рис. 57.16).
Отметим, что если извлечено только 5 кг R22, то в
сливном баллоне окажется смесь из 4 кг R22 + 1 кг
R12. Заметим также, что если в первом контуре R12
был загрязнен кислотами, то баллон теперь будет
содержать смесь R12 и R22, также загрязненную
кислотами. Вообразите себе последствия, если вы
решите повторно использовать этот хладагент для
заправки другой установки.
Будем также осторожны, используя шланги с самозапирающимися соединениями, которые
позволяют избегать, при их демонтаже, выброса содержимого шлангов в атмосферу. Эти
шланги должны быть четко промаркированы, во избежание смешивания хладагентов. Кроме
того, самозапирающиеся соединения приводят к потерям давления в шлангах, что может
весьма заметно повысить продолжительность операций слива.
Как подготовить хладагент к повторному использованию? В
настоящее время в продаже имеются устройства, позволяющие
подготовить хладагент к повторному использованию перед за-
правкой в установку, которые иногда объединены с перекачи-
вающим агрегатом. Одно из таких устройств, используемое для
большинства обычных хладагентов, представлено на рис. 57.17.
Насос обеспечивает циркуляцию загрязненного хладагента через
антикислотный фильтр-осушитель и индикаторное смотровое
стекло, позволяющее контролировать отсутствие влаги в хлада-
генте. Это устройство может удалить только влагу и кислоты.
Оно ни в коем случае не обеспечивает получение абсолютно
чистого хладагента, если в нем имеются примеси другого хла-
дагента или значительные следы масла.
Извлечем из этого следующий урок. Во-первых, после каждой опера-
ции необходимо опорожнять станцию регенерации, в точности следуя
предписаниям изготовителя. И во-вторых, опасно сливать хладагент
из одной холодильной установки для его последующей заправки в другую.
Оборудованием, необходимым для полной очистки хладагентов и под-
готовки их к повторному испольованию, располагают только постав-
щики хладагентов.
Остаточная масса 1 кг R12
Г
L
Ж
G
Насос
Индикаторное
смотровое стекло
Противо-
кислотный
фильтр
Остаточная масса 1 кг R12
Извлечено
11 кг R22
10 кг R22
+ 1 кг R12
ВЕСЫ
Рис. 57.15.
Рис 57.16.
Рис. 57.17.

--- PAGE 404 ---
- 404 -
58. ПРОБЛЕМЫ, ВЫЗВАННЫЕ ПОЯВЛЕНИЕМ НОВЫХ ХЛАДАГЕНТОВ
ОХЛАЖДЕНИЕ
До подписания Монреальского протокола, в сентябре
1987 г., большинство холодильщиков были людьми, не
знавшими печали. Годами они довольно неплохо исполь-
зовали имеющиеся в их распоряжении хладагенты и
вполне успешно осваивали их. В холодильном торговом
оборудовании, наиболее часто, это были R12 и R502, в
êîíäèöèîíåðàõ – R22 (см. рис. 58.1). И вот в Монреале
нам сказали, что R12 и R502 (также, как и R11, R113,
R114, R115, R500) являются хлорфторуглеродами (кате-
гория CFC), которые разрушают озоновый слой, и что та-
кие хладагенты должны исчезнуть через 10 лет (см. рис.
58.2)! Однако, срок наступления этого события представлялся достаточно отдаленным и
хладагенты категории CFC продолжали успешно использоваться большинством холодиль-
щиков, тем более, что достойных вариантов их замены не существовало, за исключением
разработки новых установок на R22, когда это было возможным.
В июле 1990 г., в Лондоне, к перечисленным хлада-
гентам, объявленным экологически вредными, доба-
вили R13 и R503. Более того, к 2040 г. было преду-
смотрено изъятие из обращения другой категории
õëàäàãåíòîâ – ãèäðîõëîðôòîðóãëåðîäîâ (HCFC). На
этот раз под прицелом был, в основном, R22, посколь-
ку он начал получать распространение в холодильном
торговом оборудовании. Не считая аммиака (почти не
используемого при малых мощностях), не оставалось,
ничего другого, как надеяться на появление новых
экологически чистых хладагентов.
После многочисленных изменений первоначального протокола, его положения в настоящее
время уточнены, поскольку, начиная с 1 января 1995 г., производство CFC должно быть пре-
кращено (к повторному использованию могут быть допущены только слитые из установок и
регенерированные CFC). HCFC пока что получают отсрочку до 2015 года, с замораживанием
потребления на уровне 1996 года, и графиком снижения производства начиная с 2004 года.
Использование хладагентов категории HCFC в
новых установках, для стран ЕЭС, запрещено с
01.01.2004 года. В течение всего этого времени
химики не бездействовали и в результате их
работы на рынке появилось множество новых
соединений, либо предназначенных для вновь
разрабатываемых установок, либо позволяющих
эксплуатировать существующие установки.
Для вновь разрабатываемых установок пред-
лагается использовать хладагенты категории
фторуглеводородов (HFC), имеющих ничтожное
воздействие на окружающую среду. Среди этих
хладагентов, рассматриваемых как окончатель-
ные, сегодня наиболее известны R134a, R404A,
R407C и R410A.
58. ПРОБЛЕМЫ, ВЫЗВАННЫЕ ПОЯВЛЕНИЕМ
НОВЫХ ХЛАДАГЕНТОВ
Рис. 58.1.
Рис. 58.2.
Рис. 58.3.

--- PAGE 405 ---
- 405 -
58. ПРОБЛЕМЫ, ВЫЗВАННЫЕ ПОЯВЛЕНИЕМ НОВЫХ ХЛАДАГЕНТОВ
ОХЛАЖДЕНИЕ
Для существующих установок, работающих на CFC, когда снабжение хладагентами с
целью их текущего обслуживания окажется невозможным, могут быть использованы пере-
ходные хладагенты, позволяющие, в основном, не спеша переоборудовать эти установки с
минимальными доработками (FX56, DP40, FX10, HP80...). Эти промежуточные хладагенты
являются смесями хладагентов категорий HFC и HCFC, следовательно они попадают под
ограничения, установленные для R22, и также в перспективе должны будут исчезнуть. Та-
ким образом, их нужно использовать только для того, чтобы продлить эксплуатацию суще-
ствующих установок с минимальными издержками.
Верные стилю и духу настоящего руководства, мы будем избегать глубокой теории при из-
ложении (максимально упрощенном) практических проблем (иногда очень сложных), связан-
ных с использованием новых хладагентов. Зная природу этих проблем, читатель в дальнейшем
найдет средства для их преодоления.
A) Общие проблемы, возникающие при использовании HFC
в новых установках
В отличие от CFC (R12, R502...), новые хладагенты HFC не содержат хлора. Они имеют ну-
левой потенциал разрушения озона и весьма незначительное влияние на парниковый эффект
(приводящий к перегреву земной атмосферы)*. Они рассматриваются как окончательные и
должны будут использоваться во вновь разрабатываемых установках. На сегодня речь идет,
главным образом, о следующих областях использования:
R134a должен окончательно заменить R12 в области высоких и средних температур (осо-
бенно в автомобильных кондиционерах).
R404A должен окончательно заменить R502 в области средних и низких температур. Чтобы
упростить вам жизнь, заметим, что этот хладагент называют также FX70 (производитель
Atofina) или HP62 (производитель Du Pont de Nemours)!
R407C и R410A становятся лидерами в области центральных кондиционеров.
 МАСЛА. Проблема масел является основной, поскольку при малейшей ошибке
компрессор может разрушиться. Используемые до настоящего времени с хлада-
гентами CFC (R12, R502...) и HCFC (R22...) масла, совершенно несовместимы с
хладагентами HFC. Поэтому, компрессоры, предназначенные для работы с новыми
õëàäàãåíòàìè HFC, çàïðàâëÿþòñÿ ñïåöèàëüíûì ìàñëîì, íàçûâàåìûì “ýôèðíîå
ìàñëî”, â îòíîøåíèè êîòîðîãî íåîáõîäèìî çíàòü ñëåäóþùåå.
Эфирные масла чрезвычайно гигроскопичны. Например, они очень быстро насыща-
ются влагой, как только вы откроете канистру на воздухе. Поэтому, количество воды,
которое попадает в контур одновременно с маслом, может оказаться очень большим.
Использование хладагентов HFC порождает отдельные проблемы при
сборке установок и их обслуживании. Заметим, что большинство из
этих проблем уже существовали с другими хладагентами, но самой
природой HFC они усилились.
* Утверждение о том, что хладагенты категории HFC оказывают незначительное влияние на парниковый эффект,
строго говоря, не соответствует действительности. Эти хладагенты в тысячи раз более активны, чем углекислый газ
(прим. ред.).

--- PAGE 406 ---
- 406 -
58. ПРОБЛЕМЫ, ВЫЗВАННЫЕ ПОЯВЛЕНИЕМ НОВЫХ ХЛАДАГЕНТОВ
ОХЛАЖДЕНИЕ
Поскольку смесь эфир + HFC + вода может образовывать крайне агрессивную и
опасную фторводородную кислоту, Вы должны соблюдать максимальные предо-
сторожности по части обезвоживания при всех работах, связанных с вскрытием
контура. Особенно внимательно следите за собственной безопасностью (глаза, ру-
ки...), работая с загрязненным маслом.
Поэтому канистру с эфирным маслом нельзя оставлять открытой на воздухе бо-
лее 15 минут (предельное время) и масло, содержащееся в ней, следует полностью
использовать (не берите канистру на 25 л, если компрессору требуется 1 л!). Пре-
досторожности по обезвоживанию при разборке и сборке установки должны от-
вечать всем правилам и соблюдаться с величайшей строгостью. В частности, но-
вый компрессор, заправленный эфирным маслом, поставляется полностью обезво-
женным. Во время сборки установки его внутренние полости должны оставаться
совершенно изолированными от окружающей среды, чтобы избежать загрязне-
ния масла влагой, которая содержится в окружающем воздухе.
Когда сборка закончена и герметичность контура проверена, рекомендуется отва-
куумировать его, оставляя внутренние полости компрессора изолированными от
контура. Для этого необходимо один штуцер отбора давления расположить на вен-
òèëå âûõîäà æèäêîñòè èç ðåñèâåðà (êîíäåíñàòîðà), à äðóãîé – íà âñàñûâàþùåì òðó-
бопроводе (или установить их). Только когда установка будет герметична и обезво-
жена, можно будет открыть вентили компрессора и осуществить окончательное
вакуумирование.
Операции по вакуумированию должны производиться особенно тщательно, а ис-
пользуемые фильтры-осушители должны иметь максимально возможную произ-
водительность (предпочтительно, с антикислотной функцией), чтобы снизить
до минимума опасность выхода из строя компрессора.
Эфирные масла не допускают смешивания. Заметим, что некоторые эфирные
масла содержат антиокислительные и (или) противоизносные добавки, которые
улучшают характеристики масел. Однако природа этих добавок у различных про-
изводителей неодинакова, что может привести к несовместимости масел между со-
бой. Кроме того, при смешивании масел результирующая вязкость смеси становит-
ся непрогнозируемой, что может нанести ущерб процессу смазки компрессора.
Таким образом, следует избегать смешивания двух различных эфирных масел,
опасность чего появляется, главным образом, при доливке масла, даже если эта
опасность незначительна и вы используете два смазочных масла, применение
которых порознь соответствует инструкциям разработчика.
Однако главная проблема заключается в том, что эфирные масла очень быст-
ро перестают смешиваться с HFC в присутствии масел другого семейства.
Потеря смешиваемости происходит особенно быстро и, следовательно, опасно, если
эфирное масло загрязнено минеральным маслом (повсеместно используемым с
R12), и в меньшей степени, когда речь идет об алкилбензольном масле (или его
смеси с минеральным), иногда используемом с R22 и R502 (при низких темпера-
турах кипения).
Следует иметь ввиду, что если смешиваемость масла и хладагента
ухудшается, то масло, которое нормально циркулирует в установке,
теряет возможность возвращения в картер и разрушение компрес-
сора гарантировано!

--- PAGE 407 ---
- 407 -
58. ПРОБЛЕМЫ, ВЫЗВАННЫЕ ПОЯВЛЕНИЕМ НОВЫХ ХЛАДАГЕНТОВ
ОХЛАЖДЕНИЕ
В зависимости от условий работы (прямой цикл
расширения, затопленный испаритель, высокая
или низкая температура кипения, испаритель над
компрессором или под ним, большая протяжен-
ность трубопроводов...), максимально допусти-
мое содержание минерального масла в эфир-
ном не должно превышать 1 % (в настоящее
время в продаже имеются многочисленные ком-
плекты для быстрой оценки состава масляных
смесей). Поэтому ремонтник, вскрывающий кон-
тур, который заполнен HFC, должен быть осо-
бенно внимателен.
В частности, комплекты манометров, исполь-
зуемые для контроля давления хладагентов,
должны быть различными для категорий CFC и
HFC с тем, чтобы избежать случайного смеши-
вания эфирного и минерального масел, которые
могут оставаться в соединениях (см. рис. 58.4).
Эфирное масло является более плохим растворителем, но обладает лучшими
очищающими свойствами, чем старые масла. Это означает, что мелкие частицы,
которые ранее присутствовали в контуре в растворенном виде, теперь не будут
растворяться. С другой стороны, различные загрязнения стенок (нагар, окалина),
будут интенсивнее смываться и масло будет загрязняться и чернеть гораздо быст-
рее, чем раньше, если внутренняя поверхность стенок контура не была предвари-
тельно доведена до безупречного состояния.
Поэтому качество сборочных работ, особенно при монтаже установки, должно
быть безупречным, а сами работы должны проводиться только в среде нейтраль-
ного газа (сухой азот) во избежание образования окислов. Используемые фильтры
должны быть как можно тоньше (чтобы улавливать загрязнения), причем на-
стоятельно рекомендуется установка фильтра на всасывающей магистрали.
 МАТЕРИАЛЫ. Используемый компрессор должен быть предназначен для работы
на HFC (главным образом, когда речь идет о компрессоре с встроенным двигателем).
Более того, отдельные узлы также должны быть специально разработаны для исполь-
зования совместно с HFC. Рассмотрим, для чего это необходимо:
По возможности, следует избегать резьбовых соединений, так как молекулы
HFC имеют гораздо меньшие размеры, чем молекулы традиционных хладагентов.
В результате, установка, герметичная при работе на CFC (R12, R502...), вполне
ìîæåò îêàçàòüñÿ “äûðÿâîé” äëÿ HFC. Ïî ýòîé ïðè÷èíå, ñàëüíèêîâûå êîìïðåññîðû
не рекомендуются для работы с HFC.
HFC
+
Эфирное
масло
Мине-
ральное
масло
Рис. 58.4.

--- PAGE 408 ---
- 408 -
58. ПРОБЛЕМЫ, ВЫЗВАННЫЕ ПОЯВЛЕНИЕМ НОВЫХ ХЛАДАГЕНТОВ
ОХЛАЖДЕНИЕ
По этой же причине, предпочтительнее ис-
пользовать паяные соединения, причем пайку
желательно выполнять припоем с повышен-
ным содержанием серебра, так как такие сое-
динения гораздо менее пористые. Если вы все-
таки используете резьбовые ниппельные
соединения, развальцовка трубок должна вы-
полняться особенно тщательно, а разваль-
цованные концы должны быть в превосход-
ном состоянии (см. рис. 58.5). Точно также,
гибкие шланги или трубки, когда они исполь-
зуются, должны быть специально разрабо-
таны для HFC (повышенной герметичности,
химически совместимые).
ТРВ должен быть предназначен для конкретного типа HFC (например, если ис-
пользуемый хладагент R134a, ТРВ должен быть предназначен именно для R134a).
Другие принципы подбора, монтажа и настройки ТРВ такие же, как для обычных
хладагентов.
Фильтр-осушитель должен быть специальной модели HFC с гораздо более мел-
кими ячейками, чтобы подходить по размеру к новым молекулам. Заметим, что из-
за повышенной гигроскопичности эфирных масел, эти фильтры-осушители зачас-
тую имеют повышенную (примерно на 20% по отношению к обычным хладаген-
там) поглощающую способность и, желательно, чтобы они выполняли еще функ-
цию антикислотных фильтров (напоминаем, что смесь эфир + HFC + вода, к сожа-
лению, имеет склонность образовывать фторводородную кислоту, еще более разру-
шительную, чем соляная кислота!).
Смотровое стекло должно быть предназначено для работы в качестве индикатора
влажности специально для HFC, то есть быть гораздо более чувствительным.
Индикатор этого нового типа смотровых стекол меняет цвет в присутствии гораздо
меньшего содержания влаги, что позволяет обнаружить отклонения гораздо рань-
ше (и, следовательно, быстрее принять меры). Если индикатор поменял окраску,
нужно проверить кислотность масла, при необходимости, заменить масло и обя-
зательно поменять фильтр-осушитель на антикислотную модель.
Теплообменники (испарители, конденсаторы...), используемые с обычными хла-
дагентами, как правило, совместимы с HFC. Поправочный коэффициент мощности
(даваемый изготовителем) применяется при их подборе в зависимости от исполь-
зуемого хладагента.
Различные узлы (регулирующие вентили, ручные вентили, электромагнитные кла-
паны, маслоотделители...) одинаковы, но подбирать их нужно с учетом поправочного
коэффициента, зависящего от типа хладагента (тем не менее, нужно быть внима-
тельным, так как изготовленные из некоторых, ранее применявшихся материалов
уплотнительные прокладки, могут оказаться менее надежными при работе в среде
HFC). Жидкостные ресиверы для HFC обычно одинаковы с ресиверами, используе-
мыми для других хладагентов.
ДА
НЕТ
НЕТ
НЕТ
Развальцовка
Рис. 58.5.
Поскольку R410A имеет очень высокие значения рабочих давлений, его
применение требует использования специальной арматуры (см. раз-
дел 102.3).

--- PAGE 409 ---
- 409 -
58. ПРОБЛЕМЫ, ВЫЗВАННЫЕ ПОЯВЛЕНИЕМ НОВЫХ ХЛАДАГЕНТОВ
ОХЛАЖДЕНИЕ
 ОБЯЗАТЕЛЬНЫЕ ПРАВИЛА
Конструкция холодильных контуров должна отвечать понятию замкнутости. До-
полнительно к полной герметичности при работе, последующие операции по их
техническому обслуживанию необходимо осуществлять с минимальной потерей
хладагента. В конструкции установки обязательно должна предусматриваться
возможность полного извлечения из нее хладагента (ñì. ðàçäåë 57 “Ïðîáëåìû
ñëèâà è ïîâòîðíîãî èñïîëüçîâàíèÿ õëàäàãåíòîâ”).
Расположение трубопроводов и реализуемые в них минимальные скорости пото-
ка хладагента должны обеспечивать нормальную циркуляцию масла (см. раздел 37
“Ïðîáëåìà âîçâðàòà ìàñëà”).
В настоящее время для подбора трубопроводов под новые хладагенты имеются
расчетные номограммы.
Проблемы перетекания существовали и для обычных хладагентов (см. раздел 28.
“Ïðîáëåìû ïåðåòåêàíèÿ æèäêîãî õëàäàãåíòà”). Поскольку хладагенты категории
HFC имеют склонность к еще более сильному перетеканию, при их применении
рекомендуется обязательно обеспечивать электроподогрев картера во время оста-
новок и останавливать компрессор с предварительным вакуумированием (см. раз-
äåë 29. “Îñòàíîâêà õîëîäèëüíûõ êîìïðåññîðîâ”). Если компрессор оснащен
масляным насосом, рекомендуется устанавливать реле контроля давления масла.
Поиск утечек нельзя осуществлять с помощью галогенной лампы, так как HFC не со-
держат хлора (ñì. ðàçäåë 15. “Ïîèñê óòå÷åê õëàäàãåíòà”).
Инструмент должен быть приспособлен к новым хладагентам (которые не допус-
кают присутствия минеральных масел и хлора). В частности, необходимо иметь в
наличии набор манометров со шлангами, предназначенными исключительно для
использования в установках, заправленных HFС.
Вследствие высокой гигроскопичности эфирных масел, операции вакуумирования
необходимо выполнять особенно тщательно. Поэтому, рекомендуется использовать
двухступенчатые вакуумные насосы. Напоминаем, что продолжительность ваку-
умирования может быть сокращена вдвое только за счет использования коротких
øëàíãîâ äèàìåòðîì 3/8” (âìåñòî äëèííûõ øëàíãîâ 1/4”).
Эфирные масла более чувствительны к загрязнениям, чем обычные масла. По-
скольку срок службы компрессора напрямую зависит от качества его смазки, ана-
лиз масла является эффективным средством оценки состояния установки (также,
как анализ крови свидетельствует о состоянии здоровья человека). Раннее обнару-
жение отклонений позволит своевременно предпринять необходимые меры, преж-
де чем станет слишком поздно.

--- PAGE 410 ---
- 410 -
58. ПРОБЛЕМЫ, ВЫЗВАННЫЕ ПОЯВЛЕНИЕМ НОВЫХ ХЛАДАГЕНТОВ
ОХЛАЖДЕНИЕ
Для этого достаточно прямо в месте нахождения установки просто проконтролиро-
вать смотровое стекло-индикатор влажности (специально предназначенное для
HFC), оценить цвет и запах масла и провести профилактическую проверку его кис-
лотности (внимание: некоторые эфирные масла с большим количеством присадок
могут при проверке менять окраску даже в отсутствии кислот).
Для ответственных установок, или в случае сомнений, может потребоваться пол-
ный лабораторный анализ (например, с помощью детектора pH системы DEHON).
Такой анализ, проводимый регулярно, позволяет отслеживать изменения основных
характеристик масла (вязкость, кислотность, содержание воды, очень точно опре-
делять содержание металлических частиц, диэлектрическую прочность...) во вре-
мени и, следовательно, очень быстро обнаруживать малейшие отклонения, делая
соответствующие выводы о последствиях.
Промывку загрязненного контура, например, вследствие сгорания компрессора,
нельзя делать с использованием CFC R11. Сейчас начинают появляться новые жид-
кости для промывки, которые не загрязняют контур, обеспечивают качественную
промывку, но также имеют недостатки. В ожидании столь же эффективного, но менее
дорогостоящего решения, в настоящее время для промывки контура часто рекомен-
дуется относительно дорогой способ промывки эфирным маслом (или эфиром).
Требуется очень точное определение марки масла и хладагента, используемых
в установке.
Даже неполное перечисление огромного коли-
чества хладагентов и их названий (FX10, R11,
R12, R13, R13B1, AZ20, R22, R23, R32, MP39,
DP40, FX40, AZ50, FX56, FX57, KLEA60,
KLEA61, HP62, KLEA66, MP66, R69L, FX70,
HP80, HP81, R113, R114, R115, R123, R124,
R125, R134a, R141b, R142b, R143a, R152a,
R218, FX220, R245a, R290, R402A, R403A,
R403B, R404A, R407A, R407B, R407C, R409B,
R410A, R410B, R500, R502, R503, R507, R600a,
R717, AC9000...) уже утомляет, тогда как мы, к
сожалению, не преувеличиваем!
 ОСОБЕННОСТИ ХЛАДАГЕНТОВ HFC. В настоящее время для R134a, R404A,
R407C, R410A и т. д. имеется полный набор оборудования
R134a является индивидуальным веществом (в отличие от R404A, R407C и R410A,
которые представляют собой смесь индивидуальных веществ). Это означает, что
заправку R134а можно производить как в жидкой фазе, так и в газовой (чего нель-
зя делать со смесями).
R134a предназначен для полной и окончательной замены R12. Его использование
должно ограничиваться применением при температурах кипения выше -15...-20°C,
так как при более низких температурах характеристики R134a заметно уступают
характеристикаам R12. Несмотря на трудный старт (всегда нелегко менять свои
привычки), R134a уже широко используется многими разработчиками и должен
распространиться все больше и больше (по мере снижения его цены), особенно в
крупносерийных и моноблочных агрегатах.
Заметим, что масса R134a, заправляемого в контур, как правило, на 10...20% ниже
массы R12, из-за разницы удельной масы этих веществ.
R404A представляет собой смесь трех соединений категории HFC (44% R125 +
52% R143a + 4% R134a) и предназначен для замены R502 в большинстве областей
использования при средних и низких температурах с почти одинаковыми условия-
ми функционирования.
Рис. 58.6.

--- PAGE 411 ---
- 411 -
58. ПРОБЛЕМЫ, ВЫЗВАННЫЕ ПОЯВЛЕНИЕМ НОВЫХ ХЛАДАГЕНТОВ
ОХЛАЖДЕНИЕ
В отличие от R502, который является так называемой азеотропной смесью (то есть
при изменении агрегатного состояния ведет себя как индивидуальное вещество),
R404A является псевдоазеотропной смесью. Это означает, что при постоянном дав-
лении температура, при которой происходит изменение агрегатного состояния (кипе-
ния в испарителе и конденсации в конденсаторе) может изменяться в узком диапазоне.
Этот температурный гистерезис (глайд), называемый интервалом возгонки,
“ñäâèãîì”, èëè òåìïåðàòóðîé ñêîëüæåíèÿ, îáúÿñíÿåòñÿ òåì, ÷òî âíà÷àëå ê êèïåíèþ
стремится более летучий компонент (например, в смеси эфира и воды, эфир испа-
ряется раньше, чем вода). Более интенсивное выкипание самого летучего компо-
нента изменяет характеристики остающейся смеси (она обогащается менее летучи-
ми компонентами), при этом, одновременно, меняется соотношение между темпе-
ратурой и давлением насыщенного пара.
R404A имеет гистерезис менее 1 К, что может считаться пренебрежимо малой
величиной (откуда и происходит его название псевдоазеотропной смеси). Однако,
явление гистерезиса требует, чтобы заправка установки всегда производилась
жидким R404A, а не газом, даже при дозаправке.
Действительно, заправка газом будет способствовать введению в контур самого ле-
тучего компонента, в ущерб остальным, что может заметно изменить характерис-
тики установки.
Заметим, что наличие утечек из областей, где хладагент представляет собой гомо-
генную среду (переохлажденная жидкость или перегретый пар), не меняет состава
смеси. Если утечка происходит из области, где хладагент находится в состоянии
насыщенных паров (смесь жидкости и пара), скорость утечки каждого из компо-
нентов почти одинакова для случая, когда мы имеем дело с азеотропной или псев-
доазеотропной смесью. Для R404A эксперименты показали, что утечка такого рода
относительно незаметно меняет состав остающейся смеси (к счастью!).
Отметим, что в одних и тех же условиях функционирования R502 и R404A имеют
практически одинаковую удельную массу. Следовательно, расход через ТРВ будет
одинаковым и заправка тоже. Наконец, при использовании R404A, рекомендуется
устанавливать ТРВ с внешним уравниванием давления.
Поставщики хладагентов, как правило, с удовольствием сообщат вам все дополнительные
сведения в зависимости от ваших потребностей (номограммы, диаграммы состояния, ре-
зультаты сравнительных исследований, советы и рекомендации...). Так что не стесняйтесь
пользоваться их консультациями.
Б) Проблемы, возникающие в существующих установках
с исчезновением хладагентов CFC
Число установок, которые в настоящее время работают на хладагентах категории CFC (R12,
R502...), довольно внушительно. Техническое обслуживание этих установок в скором вре-
мени обязательно потребует дозаправки. При этом, вам либо удастся раздобыть хладагент
CFC (заплатив за него большие деньги), либо не удастся. И тогда нужно будет предусмотреть
возможность замены CFC другим хладагентом.
Как мы только что увидели, использование хладагентов категории HFC (R134a, R404A, R407C,
R410A...) во вновь создаваемых установках само по себе требует соблюдения многочисленных
предосторожностей и порождает некоторые проблемы. То есть, замена CFC на HFC в сущест-
вующей установке является очень сложной и дорогостоящей операцией, и предусматривать ее
было бы нецелесообразно. В самом деле, нужно будет обязательно удалить из контура
следы минерального масла (для чего потребуется одна или несколько очень тщательных
промывок контура), установить комплектующие, предназначенные для работы на HFC (ТРВ,
фильтр-осушитель, смотровое стекло...), а иногда даже поменять компрессор.

--- PAGE 412 ---
- 412 -
58. ПРОБЛЕМЫ, ВЫЗВАННЫЕ ПОЯВЛЕНИЕМ НОВЫХ ХЛАДАГЕНТОВ
ОХЛАЖДЕНИЕ
Чтобы обойти эти сложности, в настоящее время разработано множество так называемых
переходных хладагентов. Каждый из них имеет свои особенности и предназначен для заме-
ны существующих CFC. Однако напоминаем, что все переходные хладагенты являются сме-
сями на основе хладагента категории HCFC R22. То есть их продолжительность жизни такая
же, как и у R22 (снижение производства, начиная с 2000-го года, и полное прекращение про-
изводства к 2015-му году*).
Следовательно, их использование должно быть ограничено существующими установками,
работающими на CFC, с целью максимального продления срока их службы с минимальными
затратами до тех пор, пока их общее состояние (или объем работ, необходимых для их под-
держания в рабочем состоянии) будут оправдывать затраты на покупку и монтаж новой ус-
тановки, работающей на хладагентах категории HFC.
 Использование смесей HCFC. Для продления жизни существующих установок,
использующих CFC, мыслится полностью отказаться от CFC и заменить их смесями
HCFC, обеспечивающими с максимально возможной точностью те же выходные и
внутренние параметры установок, что и CFC, и, следовательно, требующими ми-
нимального объема доработок установок.
Преимущества смесей HCFC. Дополнительно к минимальным потребностям в до-
работке существующих установок, основное преимущество смесей HCFC заклю-
чается в том, что они совместимы с маслами, традиционно используемыми с CFC.
Это свойство чрезвычайно упрощает процедуру замены, потому что часто можно
использовать одно и то же масло. В крайнем случае, нужно будет слить старое мас-
ло и заменить его тем же количеством алкилбензольного масла или смесью мине-
рального и алкилбензольного масел, рекомендуемыми производителем компрессо-
ра, при этом никакой промывки контура не потребуется.
Недостатки смесей HCFC. Эти смеси
имеют температурный гистерезис (тем-
пературу скольжения) при изменении
агрегатного состояния (известное поня-
тие интервала возгонки, применительно
к R404A, раскрыто нами выше). Одна-
ко, для HCFC, этот гистерезис вовсе не
является пренебрежимо малым, по-
скольку, для некоторых переходных
смесей, заменяющих R12, он может пре-
вышать 8 К (для смесей, заменяющих
R502, он, как правило, менее 2 К).
При работе с такими смесями холодильщик не сможет определять температуру
хладагента в испарителе или конденсаторе по показаниям манометра (как он мог
это делать при работе с R12, R22 и R502) по причине неоднозначности соотноше-
íèÿ “äàâëåíèå-òåìïåðàòóðà” èç-çà èçâåñòíîãî òåìïåðàòóðíîãî ãèñòåðåçèñà.
Поэтому, заправка или доза-
правка установок хладаген-
тами HCFC должна обяза-
тельно проводится только
в жидкой фазе (см. рис. 58.7).
Заправка смеси HCFC в газовой фазе
Пары самого
летучего
компонента
Состав смеси в
баллоне изменился
НЕТ
Состав смеси в
установке также
изменился
Рис. 58.7.
* В России производство хладагентов категории CFC (ХФУ) прекращено с 20 декабря 2000 г. (Постановление Пра-
вительства РФ от 19.12.2000 г. № 1000) (прим. ред.).

--- PAGE 413 ---
- 413 -
58. ПРОБЛЕМЫ, ВЫЗВАННЫЕ ПОЯВЛЕНИЕМ НОВЫХ ХЛАДАГЕНТОВ
ОХЛАЖДЕНИЕ
Следовательно, нужно иметь в распоряжении таблицы производителя (или специаль-
ную линейку с номограммами, что более удобно для монтажной площадки), дающие
различные зависимости между давлением и температутой для используемой смеси.
Однако при данном давлении, из-за температурного гистерезиса, таблицы
(или линейка) дают две разных температуры: точку росы θр и температуру
вскипания θв.
Точка росы указывает температуру паров в конце кипения или в начале конденса-
ции (100% паров без всякого перегрева). И наоборот, точка вскипания представляет
собой температуру жидкости в начале кипения или в конце конденсации (100%
жидкости без всякого переохлаждения).
Чтобы не сбивать ремонтника с толку этой немного специфичной терминологией,
сравним работу установки на R12 (гитерезис равен 0 К) с работой на смеси HCFC,
êîòîðóþ ìû áóäåì íàçûâàòü “X” è ãèñòåðåçèñ êîòîðîé ðàâåí, íàïðèìåð, 7 Ê (äëÿ
максимального упрощения, будем считать потери давления в испарителе равными
íóëþ). Äàííûå ïî R12 è ñìåñè HCFC “X” ïðèâåäåíû в табл. 58.1.
При давлении на выходе из испарителя (манометр НД) 1,5 бар (т.е. 2,5 бар абс.), тем-
пература кипения R12 равна -6°C. Это означает, что парожидкостная смесь в испари-
теле, в течение всего процесса кипения жидкости, остается при температуре -6°C.
Îäíàêî, â ñëó÷àå ñìåñè HCFC “X” ïðè òîì æå äàâëåíèè íà âûõîäå èç èñïàðèòåëÿ, íà
входе в него (в начале испарителя) жидкость имеет температуру около -11°C (θвскипания),
постепенно повышаясь, по мере выкипания и продвижения в испарителе, чтобы в кон-
це него достичь температуры -4°C (θросы), когда выкипит последняя капля жидкости.
После этого, в обоих случаях, температура паров на выходе из испарителя повыша-
ется в результате одного и того же перегрева (здесь 6 К), достигаемого в месте кре-
пления термобаллона ТРВ.
R12
ÑÌÅÑÜ HCFC “X”
Pабс
θкипения
θросы(пары)
θвскипания(жидкость)
2,5 бар
- 6°C
- 4°C
- 11°C
11 бар
45°C
50°C
43°C
- 6°C
0°C
- 6°C
- 11°C
+ 2°C
- 4°C
1,5 бар
1,5 бар
Перегрев 6 К
Перегрев 6 К
R12
Õëàäàãåíò “X”
Табл. 58.1.
Рис. 58.8.

--- PAGE 414 ---
- 414 -
58. ПРОБЛЕМЫ, ВЫЗВАННЫЕ ПОЯВЛЕНИЕМ НОВЫХ ХЛАДАГЕНТОВ
ОХЛАЖДЕНИЕ
Р а с с м о т р и м
теперь, что про-
исходит в конден-
саторе (см. табл.
58.2 и рис. 58.9).
При давлении на
входе в конден-
сатор 10 бар (т.е.
11 бар абс.), пока-
зываемом мано-
метром ВД, тем-
пература конден-
сации R12 равна
45°C. Это означа-
ет, что парожид-
костная
смесь
R12 остается при
т е м п е р а т у р е
45°C в течение
всего процесса
конденс ации.
Однако, в случае
ñìåñè HCFC “X” ïðè òîì æå äàâëåíèè, òåìïåðàòóðà ïàðîæèäêîñòíîé ñìåñè â íà÷à-
ле конденсатора составляет 50°C (θросы), а далее, по мере продвижения по конден-
сатору и продолжения конденсации, постепенно падает, достигая 43°C (θвскип.) при
конденсации последней молекулы пара. После этого, в обоих случаях, сконден-
сировавшаяся жидкость переохлаждается на одну и ту же величину (здесь 5 К) до
тех пор, пока не дойдет до выхода из конденсатора.
На рис. 58.10 показано, как пользоваться специальной линейкой с нанесенными на
íåå íîìîãðàììàìè “äàâëåíèå-òåìïåðàòóðà”, ïðîãðàäóèðîâàííîé â åäèíèöàõ èçáû-
точного давления.
R12
ÑÌÅÑÜ HCFC “X”
Pабс
θкипения
θросы(пары)
θвскипания(жидкость)
2,5 бар
- 6°C
- 4°C
- 11°C
11 бар
45°C
50°C
43°C
Переохлаждение 5 К
Переохлаждение 5 К
45°C
40°C
45°C
38°C
43°C
50°C
10 бар
10 бар
R12
Õëàäàãåíò “X“
R “X”
+ 38°C
+ 2°C
10 бар
1,5 бар
Ëèíåéêà “äàâëåíèå-òåìïåðàòóðà”
1,5
- 6
- 4
- 11
10
45
50
43
бар
°C
R12
°C
°C
Давление
насыщен-
ных паров
Ïàðû R “X”
(конден-
сация)
Жидкость
R “X”
(вскипание)
Ïåðåãðåâ = + 2 – (-4) = 6 Ê
Ïåðåîõëàæäåíèå Ï/Î = 43 – 38 = 5 Ê
Табл. 58.2.
Рис. 58.9.
Рис. 58.10.

--- PAGE 415 ---
- 415 -
58. ПРОБЛЕМЫ, ВЫЗВАННЫЕ ПОЯВЛЕНИЕМ НОВЫХ ХЛАДАГЕНТОВ
ОХЛАЖДЕНИЕ
Запомните, что в случае хладагента с большим гистерезисом, перегрев паров
нужно оценивать по отношению к точке росы (пар), а переохлаждение жидкос-
òè – ïî îòíîøåíèþ ê òî÷êå âñêèïàíèÿ (æèäêîñòü).
Ïðè ðàáîòå ñ õëàäàãåíòîì “X”, íåîïûòíûé ðåìîíòíèê ìîæåò ïîñ÷èòàòü, ÷òî ïåðå-
ãðåâ ïîâûøåí, òàê êàê ñîñòàâëÿåò 2 – (-11) = 13 Ê âìåñòî 6 Ê, èëè ïåðåîõëàæäåíèå
ïîâûøåíî, òàê êàê ñîñòàâëÿåò 50 – 38 = 12 Ê âìåñòî 5 Ê è íà îñíîâå íåîáû÷íûõ
данных строить предположения о неисправностях.
Однако, он может также посчитать, что перегрев завышен, в то время как
êîìïðåññîð “ãëîòàåò” æèäêîñòü, èëè ÷òî ïåðåîõëàæäåíèå íîðìàëüíîå, òîãäà
как оно равно нулю. Так что будьте особенно внимательны при работе с этими
жидкостями и рассчитывайте на приобретение опыта их эксплуатации!
ПРИМЕЧАНИЕ. На практике, на выходе
из ТРВ уже имеется парожидкостная смесь
(порядка 80% жидкости + 20% пара для
большинства установок). Это означает, что
реально температура вскипания достигает-
ся внутри ТРВ. Следовательно, температу-
ра на входе в испаритель выше, чем темпера-
тура вскипания, что приводит к снижению
действительного гистерезиса (см. рис. 58.11).
Более того, потери давления в испарителе
снижают давление хладагента на выходе
из испарителя, а следовательно, уменьшает-
ся и его температура (действительная точка
росы ниже, чем теоретическая), что также приводит к уменьшению действительно-
го гистерезиса. Такое двойное уменьшение приводит к тому, что хладагенты с не-
большим гистерезисом можно считать квазиазеотропными (например, переходные
смеси для замены R502). Однако, переходные смеси для замены R12 обладают гора-
здо более значительным гистерезисом (до 8 К), пренебрегать которым невозможно.
В) Процедура переоборудования установок под смеси HCFC
Прежде, чем предусматривать переоборудование установки, необходимо предварительно
очень серьезно изучить финансовые и технические возможности такого переоборудования.
Например, в каком состоянии находится установка? Сколько времени она эксплуатируется?
Нормально ли она работает? Какие хладагенты могут быть использованы с установленным
компрессором? Какой переходный хладагент HCFC выбрать? Какова величина заправки
CFC в установку? Какой предстоит объем работ? Какие дополнительные затраты потребуют-
ся для переоборудования установки непосредственно под R22 или под хладагенты HFC
(R134a, R404A, R407C...)?
Когда решение о переоборудовании установки принято и выбран переходный хладагент
HCFC, необходимо будет следовать процедуре, предписанной изготовителем компрессора
(из-за проблем смазки, которые сами по себе могут перевесить все остальные проблемы) и
производителем нового хладагента (который в совершенстве знает свою продукцию).
Для сведения, мы приводим наиболее общую последовательность действий при переобору-
довании установки (она может претерпевать изменения в зависимости от типа первона-
чально заправленного хладагента CFC  и выбранного для замены хладагента HCFC).
1) Нужно составить перечень значений рабочих параметров установки при работе
на существующем хладагенте CFC (как минимум: давление, температуры, пере-
грев, переохлаждение температурные напоры испарителя и конденсатора, потреб-
ляемый ток). В случае обнаружения отклонений, их причину необходимо обяза-
тельно устранить до начала переоборудования, поскольку чудес, как правило, не
бывает, и при переходе на новый хладагент они не исчезнут.
100
- 11°C
Вски-
пание
- 4°C
Точка росы
50
0
Выход из ТРВ
Действительный гистерезис
% жид-
кости
Рис. 58.11.

--- PAGE 416 ---
- 416 -
58. ПРОБЛЕМЫ, ВЫЗВАННЫЕ ПОЯВЛЕНИЕМ НОВЫХ ХЛАДАГЕНТОВ
ОХЛАЖДЕНИЕ
Очень важно добиться, чтобы установка была абсолютно герметичной (кон-
тур, который каждую неделю нужно дозаправлять, должен быть отремонтирован).
Индикатор влажности внутри смотрового стекла должен показывать, что контур
сухой, а контроль кислотности масла компрессора должен свидетельствовать об
отсутствии кислот (настоятельно рекомендуется провести полный анализ компрес-
сорного масла).
2) После закрытия вентиля выхода жидкости из ресивера и перекачки всего хлада-
гента в жидкостной ресивер, нужно будет слить CFC для экономии времени, же-
лательно, в жидкой фазе (ñì. ðàçäåë 57. “Ïðîáëåìû ñëèâà è ïîâòîðíîãî èñïîëüçî-
âàíèÿ õëàäàãåíòà”). После откачки из установки остатков хладагента, находя-
щихся в контуре в газовой фазе, нужно будет взвесить весь слитый хладагент
(результаты взвешивания понадобятся нам при выполнении операций, изложен-
ных в пункте 4). Наконец, можно слить масло, соблюдая правила обращения с
обычными маслами.
3) Залить свежее масло в компрессор (в соответствии с инструкциями разработчика
компрессора) в том же количестве, которое было слито при выполнении операций,
перечисленных в пункте 2. Также нужно будет поменять фильтр-осушитель (кро-
ме того, рекомендуется установить фильтр на всасывающей магистрали ком-
прессора), а затем очень тщательно отвакуумировать контур, чтобы как можно
лучше удалить из него любые следы CFC (заменяющий хладагент уже является
смесью, так не будем добавлять в него еще и CFC!).
4) После этого можно начинать заправку находящейся под вакуумом установки
смесью HCFC, обязательно в жидкой фазе. В зависимости от хладагента, нужно
будет залить в контур, желательно, через жидкостную магистраль, порядка
70...80% массы от слитого ранее (см. пункт 2) хладагента CFC, а затем запустить
компрессор.
Так, ТРВ для  R12 может быть использован в установке, заправленной FX56.
Точно также, ТРВ для R502 может работать в установке, заправленной FX10
или HP80.
Это вполне нормально, потому что термодинамические характеристики переходных
хладагентов очень близки к характеристикам CFC, и таким образом, специальный
ТРВ не требуется*. Во время периода выхода установки на номинальный режим,
необходимо особенно внимательно наблюдать за значением перегрева с тем, чтобы
поддерживать его в приемлемых пределах (в частности, обращать внимание на
недопущение гидроударов!).
ПРИМЕЧАНИЕ. Будьте осторожны! Может случиться так, что ТРВ для R12 окажет-
ся в составе установки, работающей на R134a или ТРВ для R502 будет установлен в
контуре, заправленном R404A. Если это произойдет, автор желает вам (также, как и
установке), чтобы природа хладагента была установлена как можно скорее!
В зависимости от используемого переходного хладагента (и его температурного гис-
терезиса), может потребоваться настройка перегрева, а иногда и смена сопла ТРВ
(поставщик хладагента даст вам все нужные сведения). Наконец, если потребуется
дозаправить установку, делать это нужно всегда только в жидкой фазе.
ОЧЕНЬ ВАЖНО. Хладагент HP80 (производство Du Pont) содержит 38% R22, 60%
R125 и 2% R290 (пропан). Хладагент FX10 (производство Atofina) содержит 45%
R22 и 55% R143a. Хотя их химический состав существенно отличается, каждый
из этих двух хладагентов является переходной смесью для замены R502. Нетрудно
догадаться, что ни в коем случае нельзя смешивать между собой HP80 и FX10!
ЗАМЕТЬТЕ, ЧТО ТРВ НЕ МЕНЯЕТСЯ, НЕСМОТРЯ НА ЗАМЕ-
НУ ХЛАДАГЕНТА.
* Не все специалисты согласны с этим мнением. Например, Danfoss производит специальные ТРВ для смесей
HCFC, предназначенные для каждого конкретного вида хладагента. (прим. ред.).

--- PAGE 417 ---
- 417 -
58. ПРОБЛЕМЫ, ВЫЗВАННЫЕ ПОЯВЛЕНИЕМ НОВЫХ ХЛАДАГЕНТОВ
ОХЛАЖДЕНИЕ
5) В конце процедуры переоборудовния следует проверить настройку задающей
аппаратуры (термостатов, реле и предохранительных устройств, осуществить
поиск возможных утечек и обязательно промаркировать установку (указав
тип хладагента и марку масла). В зависимости от норм и правил, действую-
щих в различных странах, нужно будет заполнить соответствующую документа-
цию, в которой указать все выполненные операции и привести дополнительные
сведения об установке согласно этим правилам.
Перечень значений основных рабочих параметров после переоборудования по-
зволит вам выполнить объективное сравнение полученных результатов. Как пра-
вило, рекомендуется также осуществить профилактический контроль характе-
ристик масла с целью предупреждения последующих отклонений.
ВНИМАНИЕ! РАЗЛИЧНЫЕ ПЕРЕХОДНЫЕ ХЛАДАГЕНТЫ
ЯВЛЯЮТСЯ СМЕСЯМИ ИНДИВИДУАЛЬНЫХ ВЕЩЕСТВ.
КАЖДЫЙ ПРОИЗВОДИТЕЛЬ ИСПОЛЬЗУЕТ РАЗНЫЕ ИНДИ-
ВИДУАЛЬНЫЕ ВЕЩЕСТВА В РАЗЛИЧНЫХ ПРОПОРЦИЯХ.
ПОЭТОМУ НИКОГДА НЕЛЬЗЯ СМЕШИВАТЬ ЭТИ ХЛАДА-
ГЕНТЫ МЕЖДУ СОБОЙ.
Какая-то точка вскипания,
какая-то точка росы,
какое-то эфирное масло...
Какой-то
парниковый эффект,
какой-то озоновый слой,
какое-то минеральное
масло...
R22
R407C

--- PAGE 418 ---
- 418 -
ОХЛАЖДЕНИЕ
59. ВЛАЖНОСТЬ ВОЗДУХА В ТОРГОВОМ И КОММЕРЧЕСКОМ
ХОЛОДИЛЬНОМ ОБОРУДОВАНИИ
59. ВЛАЖНОСТЬ ВОЗДУХА В ТОРГОВОМ И КОММЕРЧЕСКОМ
ХОЛОДИЛЬНОМ ОБОРУДОВАНИИ
Ранее мы уже сравнивали параметры функционирования воздушных кондиционеров и торго-
вого холодильного оборудования (см. раздел 12). В настоящем разделе мы более подробно рас-
смотрим специфику работы установок для охлаждения и замораживания пищевых продуктов.
Прежде всего, разница между кондиционерами и торговым холодиль-
ным оборудованием заключается в отличиях между температурами в
охлаждаемых объемах. Наглядные значения этих температур показаны
на рис. 59.1.
Зона A от 25°C до 18°C характерна для температур, реализуемых
в системах кондиционирования.
Зона B 14°C до -3°C характерна для температур, реализуемых в
системах охлаждения и хранения свежих (незаморожен-
ных) продуктов.
Зона C -8°C до -28°C характерна для температур, реализуемых в
системах хранения замороженных продуктов.
Примечание: диапазон температур в охлаждаемом объеме от -3°C до -8°C
в торговом холодильном оборудовании, как правило, не используется.
Äëÿ òîðãîâîãî õîëîäà, â îòëè÷èå îò êîíäèöèîíåðîâ, íåò ïîíÿòèÿ “êîì-
ôîðòíîå æèçíåîáåñïå÷åíèå ëþäåé”. Ãëàâíîå äëÿ ýòîé ñôåðû ïðèìåíåíèÿ
èñêóññòâåííîãî õîëîäà – îáåñïå÷åíèå ñîõðàííîñòè è êà÷åñòâà ïðîäóêòîâ
питания. Назначением торгового холодильного оборудования является
ограничение и предотвращение развития бактерий в процессе хранения пищевых продуктов
с целью увеличения срока их сохранности. Разобьем зоны, указанные на рис. 59.1, на 5 тем-
пературных уровней.
 Уровень 1: от 20°C до 27°C соответствует температурам в помещениях, занятых людьми,
обеспечивая комфортные условия их жизнедеятельности и высокую работоспособность.
 Уровень 2: от 10°C до 16°C используется для хранения вин, созревания некоторых пло-
довых и овощных культур (бананы, зеленые помидоры). Заметим, что температуры,
наиболее благоприятные для развития бактерий, находятся в диапазоне от 65°C до 10°C.
При температурах от 10°C до 3°C размножение бактерий продолжается и только при
температурах ниже 3°C начинает резко замедляться.
 Уровень 3: от 3°C до -3°C используется для хранения свежих пищевых продуктов, обес-
печивая максимальное замедление проращивания растительных продуктов, но не до-
пуская их замораживания.
 Уровни 4, 5 и 6 от -8°C до -26°C используются для хранения замороженных продук-
тов. В частности, уровень 4 (от -8°C до -10°C) используется для хранения молочных
продуктов, уровень 5 (îò -18°C äî -20°C) – äëÿ õðàíåíèÿ óïàêîâàííûõ ïðîäóêòîâ. Óðî-
вень 6 относится к более низким температурам (ниже -20°С), используемым в холо-
äèëüíûõ êàìåðàõ òèïà “êëàäîâêà”.
59. ВЛАЖНОСТЬ ВОЗДУХА
В ТОРГОВОМ И КОММЕРЧЕСКОМ
ХОЛОДИЛЬНОМ ОБОРУДОВАНИИ
Внимание! При температуре замороженных продуктов ниже -10°C
бактерии не погибают, прекращается лишь их размножение. Если
температура вновь поднимается выше -10°C, размножение бактерий
возобновляется: это обстоятельство необходимо помнить при проек-
тировании предприятий по производству, транспортировке, хране-
нию и продаже замороженных продуктов.
30°C
20°C
10°C
0°C
-10°C
-20°C
-30°C
Рис. 59.1.

--- PAGE 419 ---
- 419 -
ОХЛАЖДЕНИЕ
59. ВЛАЖНОСТЬ ВОЗДУХА В ТОРГОВОМ И КОММЕРЧЕСКОМ
ХОЛОДИЛЬНОМ ОБОРУДОВАНИИ
Таким образом, главное, что нужно учитывать при работе с замороженными продуктами, со-
стоит в следующем: любое повышение температуры замороженного продукта допустимо толь-
ко в том случае, когда этот продукт предназначен для немедленного использования в процессе
приготовления пищи. Иначе появляется реальная опасность пищевого отравления, ответст-
венность за которое может быть возложена на холодильщика: обязательство по поддержа-
нию заданного температурного режима, как правило, указывается в договоре на пос-
тавку и монтаж холодильного оборудования.
Однако соблюдение указанного в договоре температурного режима является необходимым,
но недостаточным условием для сохранения высокого качества пищевой продукции. Напри-
ìåð, òåìïåðàòóðà õðàíåíèÿ ñâåæåé ãîâÿäèíû äîëæíà áûòü â äèàïàçîíå îò 0°C äî –1°C, îäíà-
ко имейте ввиду то, что:
Если мясо находится в герметичной упаковке, относительная влажность воздуха в каме-
ре, где оно хранится, может меняться в диапазоне от 75% до 80%;
Если мясо не упаковано, относительная влажность обязательно должна быть более высо-
кой, то есть находиться в диапазоне от 85% до 90%. Действительно, если влажность слиш-
ком низкая, мясо будет обезвоживаться и высохнет. Если влажность будет слишком высо-
кой, мясо покроется слизью. В том и другом случае потери будут огромными.
В настоящем разделе, посвященном специфике торгового и коммерческого холодильного обо-
рудования, мы рассмотрим различные способы соблюдения требований договора в отношении
заданных диапазонов изменения температуры и влажности в охлаждаемом объеме и изучим
технические и технологические приемы, которые это обеспечивают.
В качестве холодильной машины будем использовать установку, показанную на рис. 59.2.
Это классическая установка, включающая бессальниковый компрессор (поз. 1), оснащенный сдво-
енным предохранительным реле высокого (ВД) и низкого (НД) давлений (поз. 2), конденсатор
воздушного охлаждения (поз. 3), жидкостной ресивер (поз. 4), фильтр-осушитель (поз. 5),
электромагнитный клапан (поз. 6), терморегулирующий вентиль (поз. 7) с линией внешнего урав-
нивания давлений и распределителем жидкости, потолочный воздухоохладитель (поз. 8) с
принудительным обдувом и датчик температуры в охлаждаемом объеме (поз. 9).
Рассмотрим поведение параметров этого холодильного контура во время его работы и порас-
суждаем.
Внимание! Диапазон относительной влажности воздуха в охлаждае-
мом объеме, указанный в договоре, является таким же важным пара-
метром работы холодильной машины, как и температурный диапазон.
Рис. 59.2.

--- PAGE 420 ---
- 420 -
ОХЛАЖДЕНИЕ
59. ВЛАЖНОСТЬ ВОЗДУХА В ТОРГОВОМ И КОММЕРЧЕСКОМ
ХОЛОДИЛЬНОМ ОБОРУДОВАНИИ
Обеспечение заданного уровня относительной влажности
Напомним, что эту тему мы уже вкратце рассматривали (ïóíêò 3 ðàçäåëà 56 “Ðàçëè÷íûå
ïðîáëåìû õîëîäèëüíîãî êîíòóðà”).
Поддерживать заданную температуру в охлаждаемом объеме сравнительно просто. Для это-
го достаточно подобрать холодильную установку требуемой производительности и обеспе-
чить надлежащим образом работу терморегулятора. Однако, для поддержания заданной влаж-
íîñòè âîçäóõà â õîëîäèëüíîé êàìåðå íåîáõîäèìî ïðàâèëüíî ïîäîáðàòü ïàðó “êîìïðåññîð-
âîçäóõîîõëàäèòåëü”, ïîñêîëüêó òîëüêî ñîâìåñòíàÿ ðàáîòà ýòèõ äâóõ ýëåìåíòîâ â êîíå÷íîì
итоге будет определять относительную влажность охлаждаемого воздуха!
Ранее мы определили, что полный темпе-
ратурный напор на испарителе ∆θи равен
разности между температурой воздуха на
входе в испаритель и температурой кипе-
ния То. В примере на рис. 59.3 имеем
∆θè = +4 – (-2) = 6 К. Чем ниже будет
температура кипения To, тем больше
будет расти температурный напор ∆θи.
В нашем примере при To = -10°C темпера-
турный напор ∆θè = +4 – (-10) = 14 Ê.
С другой стороны, понятно, что при па-
дении To испаритель будет более интен-
сивно покрываться инеем, то есть воздух,
проходящий через такой испаритель, бу-
дет сильнее обезвоживаться, а его
влажность начнет снижаться.
Отсюда мы можем заключить, что рост
температурного напора на испарителе
приведет к падению влажности охлаж-
даемого воздуха.
Теперь, когда мы знаем, что влажность в холодильной камере зависит от полного температур-
ного напора на испарителе ∆θи, вы можете ознакомиться с рекомендациями табл. 59.1.
Из материалов табл. 59.1 видно, что для высокотемпературного испарителя при заданной
относительной влажности в охлаждаемом объеме HR от 85 до 90% мы должны обеспечить:
 На испарителях с принудительным обдувом полный температурный напор ∆θи от 5 К до 7 К.
 На испарителях с естественной конвекцией полный температурный напор ∆θи от 10 К
до 12 К.
Тип испарителя
Рекомендуемые значения полного температурного напора ∆θи (К)
для получения желаемой относительной влажности HR (%)
Высокотемпературный
(Тохл > 0°С)
HR
от 95% до 90%
HR
от 90% до 85%
HR
от 85% до 80%
HR
от 80% до 75%
С принудительным
обдувом
От 3 до 5 К
От 5 до 7 К
От 7 до 9 К
От 9 до 11 К
С естественной
конвекцией
От 8 до 10 К
От 10 до 12 К
От 12 до 15 К
От 15 до 20 К
Низкотемпературный
(Тохл < 0°С)
Продукты без упаковки
Продукты в упаковке
С принудительным
обдувом
От 5 до 6 К
От 7 до 8 К
+ 4°C
- 2°C
Рис. 59.3.
Табл. 59.1.

--- PAGE 421 ---
- 421 -
ОХЛАЖДЕНИЕ
59. ВЛАЖНОСТЬ ВОЗДУХА В ТОРГОВОМ И КОММЕРЧЕСКОМ
ХОЛОДИЛЬНОМ ОБОРУДОВАНИИ
Испаритель представляет собой ни что иное как длинную трубу, снабженную оребрением и,
при необходимости, одним или несколькими вентиляторами. Вместе с тем, каждый испари-
тель характеризуется своими конструктивными параметрами, определяющими его холодопро-
изводительность. Рассмотрим два абсолютно одинаковых испарителя (рис. 59.4). Заметим,
что температура воздуха на входе в эти испарители одна и та же, и равна +4°C.
Вариант 1: Низкое давление (давление ки-
пения) соответствует температуре ки-
пения +4°C, то есть в точности равной тем-
пературе воздуха на входе в испаритель. В
этих условиях охлаждение воздуха невоз-
можно. То есть, при температурном напоре
на входе в испаритель ∆θи = 0 холодопро-
изводительность испарителя равна нулю.
Вариант 2: Давление кипения соответст-
вует температуре кипения -2°C. Темпера-
тура воздуха на входе в испаритель по
прежнему равна +4°C. Температурный
напор ∆θи = 6К. Поскольку температура
испарителя ниже температуры воздуха,
то воздух может охлаждаться.
В общем случае, чем больше полный температурный напор на испарителе, тем больше холо-
допроизводительность. Для данного испарителя, если мы хотим повысить его холодопроиз-
водительность, то необходимо увеличить температурный напор. В табл. 59.2 приведены
данные об изменении холодопроизводительности четырех типов испарителей в зависимости
от температурного напора.
Данные табл. 59.2 показывают, что испаритель И-25
при ∆θи = 6 К обеспечивает холодопроизводитель-
ность 2350 Вт, а при  ∆θи = 8 К его холодопроизво-
дительность возрастает до 3150 Вт.
Таким образом, чем больше растет полный тем-
пературный напор на испарителе ∆θи, тем боль-
ше становится его холодопроизводительность, но
тем ниже падает относительная влажность воз-
духа в охлаждаемом объеме.
Вспомним теперь (ñì. ðàçäåë 33 “Âëèÿíèå äàâëåíèÿ íà ìàññîâûé ðàñõîä è õîëîäîïðîèçâîäè-
òåëüíîñòü”), что холодопроизводительность холодильной машины определяется величиной
массового расхода хладагента по контуру. Вспомним также, что массовый расход хладагента
зависит от характеристик компрессора и условий его работы. Теперь рассмотрим табл. 59.3,
в которой приведены данные по холодопроизводительности трех типов компрессоров в
зависимости от условий их работы.
* Tk – температура конденсации.
Изменение холодопроизводительности испа-
рителей в зависимости от температурного
напора ∆θи при работе на хладагенте R22, Вт
Тип испарителя
∆θи = 6 К
∆θи = 8 К
И-15
1850
2450
И-25
2350
3150
И-35
2850
3800
И-45
3350
4450
Характеристики компрессоров типа Км при работе на хладагенте R22 (Холодопроизводительность, Вт)
Тип
компрессора
Tk*
Высокотемпературный
холод (T0 > 0°С)
Среднетемпературный
холод (T0 < 0°С)
Низкотемпературный холод
(T0 < -15°С)
10°C
5°C
0°C
-5°C
-10°C
-15°C
-20°C
-25°C
-30°C
-35°C
Км-18
40°C
3900
3450
2950
2470
2050
1680
1350
1050
–
–
47°C
–
–
2630
2200
1820
1480
1170
–
–
–
55°C
–
–
–
2020
1640
1360
–
–
–
–
Км-23
40°C
–
–
3650
3100
2600
2100
1750
1360
1050
–
47°C
–
–
–
2650
2300
1850
1520
1170
–
–
55°C
–
–
–
–
2040
1630
1310
–
–
–
Км-25
40°C
–
–
–
3380
2800
2300
1840
1440
1090
780
47°C
–
–
–
–
2490
2020
1600
1250
910
650
55°C
–
–
–
–
2260
1820
1430
1100
–
–
4°C
4°C
Воздух
Воздух
to = 4°C
to = - 2°C
Рис. 59.4.
Табл. 59.2.
Табл. 59.3.

--- PAGE 422 ---
- 422 -
ОХЛАЖДЕНИЕ
59. ВЛАЖНОСТЬ ВОЗДУХА В ТОРГОВОМ И КОММЕРЧЕСКОМ
ХОЛОДИЛЬНОМ ОБОРУДОВАНИИ
Чтобы обеспечить требуемую влажность воздуха в охлаждаемом объеме, необходимо таким
îáðàçîì ïîäîáðàòü ïàðó “êîìïðåññîð/èñïàðèòåëü”, ÷òîáû ïðè çàäàííûõ çíà÷åíèÿõ õîëîäî-
производительности и температуры воздуха влажность воздуха была бы не ниже требуемой.
Как это сделать, продемонстрируем на следующем примере.
59.1. УПРАЖНЕНИЕ. ПОДБОР ОБОРУДОВАНИЯ
Ваш клиент желает хранить телятину при температуре воздуха в холодильной камере +1°C
и относительной влажности от 85 до 90%. Расчет тепловых нагрузок показал, что требуемая
холодопроизводительность при температуре окружающей среды 32°C составляет 2700 Вт. С
помощью данных таблиц 59.2 и 59.3 íåîáõîäèìî ïîäîáðàòü ïàðó “êîìïðåññîð/èñïàðèòåëü”,
обеспечивающую выполнение указанных требований, причем в качестве испарителя будет
использоваться воздухоохладитель с принудительным обдувом.
Решение
Ïðåæäå ÷åì âûáèðàòü ïàðó “êîìïðåññîð/èñïàðèòåëü”, íåîáõîäèìî îïðåäåëèòü òåìïåðàòóðó
кипения To. Из данных таблицы 59.1 видно, что для воздухоохладителя с принудительным
обдувом требуемый диапазон относительной влажности (от 85% до 90%) будет обеспечен,
если температурный напор ∆θи находится в диапазоне от 5 до 7 К. Зададим значение
∆θи = 6 К и найдем To:
To = Tîõë – ∆θи = +1 – 6 = -5°C
To = -5°C
Для подбора компрессора необходимо также знать температуру конденсации Tk (см. раздел
21 “Êîíäåíñàòîðû âîçäóøíîãî îõëàæäåíèÿ. Íîðìàëüíàÿ ðàáîòà”).
Tk = Tокр + ∆θк, где ∆θê = Òk – Òîêð – òåìïåðàòóðíûé íàïîð íà êîíäåíñàòîðå, Òk – òåìïå-
ðàòóðà êîíäåíñàöèè, Òîêð – òåìïåðàòóðà îêðóæàþùåãî âîçäóõà íà âõîäå â êîíäåíñàòîð.
То есть, Тk = 32°С + 15 К = 47°C
Tk = 47°C
Теперь нам необходимо выбрать из табл. 59.3 такой компрессор, который имел бы холо-
допроизводительность 2700 Вт при To = -5°C и Tk = 47°C*.
Этим требованиям лучше всего соответствует модель Км-23, которая при To = -5°C и Tk = 47°C
обеспечивает холодопроизводительность 2650 Вт.
Теперь из табл. 59.2 мы должны подобрать испари-
тель, обеспечивающий холодопроизводительность
не ниже 2700 Вт. Таким испарителем будет модель
И-25. Этот тип испарителя имеет холодопроизво-
дительность 2350 Вт при ∆θи = 6 К и 3150 Вт при
∆θи = 7 К. Холодопроизводительность этой модели
будет равна 2750 Вт (холодопроизводительность ис-
парителя прямо пропорциональна температурному
напору на нем).
Характеристики компрессоров типа Км при работе на хладагенте R22 (Холодопроизводительность, Вт)
Тип
компрессора
Tk
Высокотемпературный
холод (T0 > 0°С)
Среднетемпературный
холод (T0 < 0°С)
Низкотемпературный
холод (T0 < -15°С)
10°C
5°C
0°C
-5°C
-10°C
-15°C
-20°C
-25°C
-30°C
-35°C
Км-18
40°C
3900
3450
2950
2470
2050
1680
1350
1050
–
–
47°C
–
–
2630
2200
1820
1480
1170
–
–
–
55°C
–
–
–
2020
1640
1360
–
–
–
–
Км-23
40°C
–
–
3650
3100
2600
2100
1750
1360
1050
–
47°C
–
–
–
2650
2300
1850
1520
1170
–
–
55°C
–
–
–
–
2040
1630
1310
–
–
–
Км-25
40°C
–
–
–
3380
2800
2300
1840
1440
1090
780
47°C
–
–
–
–
2490
2020
1600
1250
910
650
55°C
–
–
–
–
2260
1820
1430
1100
–
–
Изменение холодопроизводительности испа-
рителей в зависимости от температурного
напора ∆θи при работе на хладагенте R22, Вт
Тип испарителя
∆θи = 6 К
∆θи = 8 К
И-15
1850
2450
И-25
2350
3150
И-35
2850
3800
И-45
3350
4450
* Строго говоря, холодопроизводительность компрессора будет определяться не только температурами кипения То
и конденсации Тк, но и такими параметрами, как перегрев пара на всасывании ∆tâñàñ = Òâñàñ. ïàðà – Òî è ïåðå-
охлаждением жидкости на входе в ТРВ ∆tïåðåîõë = Òê – Òæ. âõ. ТРВ. (прим. ред.).

--- PAGE 423 ---
- 423 -
ОХЛАЖДЕНИЕ
59. ВЛАЖНОСТЬ ВОЗДУХА В ТОРГОВОМ И КОММЕРЧЕСКОМ
ХОЛОДИЛЬНОМ ОБОРУДОВАНИИ
При совместной работе выбранного испарителя и компрессора, холодопроизводительность
которого равна  2650 Вт, можно считать, что температурный напор на испарителе будет на-
ходиться в диапазоне от 5 до 7 К. Указанный диапазон хорошо согласуется с требованиями
технического задания.
Â çàêëþ÷åíèå ñëåäóåò ïîä÷åðêíóòü, ÷òî âûáîð ïàðû “èñïàðèòåëü/êîìïðåññîð” íå äîëæåí ïðî-
изводиться без учета требований к влажности воздуха в охлаждаемом объеме. Необходимо
помнить, что влажность воздуха в холодильной камере или торговом оборудовании (витри-
не, прилавке и т.п.) напрямую зависит от полного температурного напора на испарителе ∆θи.
На воздухоохладителях с принудительным обдувом, используемых в
торговом оборудовании при плюсовых температурах в охлаждаемом
объеме, полный температурный напор ∆θи очень часто задают рав-
ным 6 К, поскольку большинство хранящихся в таком оборудовании
продуктов требует относительной влажности от  85% до 90%.
При минусовых температурах полный температурный напор ∆θи как
правило доходит до 7 К, так как хранящиеся при этих температурах
продукты в большинстве своем находятся в герметичной упаковке.
Ïîíÿòèÿ “ñóõîé è âëàæíûé âîçäóõ” ðàññìàòðèâàþòñÿ â ðàçäåëå 71, îñíîâû èç-
ìåðåíèÿ âëàæíîñòè – â ðàçäåëå 72.
А ведь со мной было
меньше проблем.
Ну и что, завидуешь?
R12
R404A
Рис. 59.5.

--- PAGE 424 ---
- 424 -
60. ОТТАЙКА ТОРГОВОГО И КОММЕРЧЕСКОГО
ХОЛОДИЛЬНОГО ОБОРУДОВАНИЯ
ОХЛАЖДЕНИЕ
Выше было показано, что полный температурный напор ∆θи на испарителях, устанавливаемых
в торговом и коммерческом холодильном оборудовании, как правило, составляет около 6 К. Из
этого можно заключить, что всякий раз, когда температура в охлаждаемом объеме будет ниже
6°C, температура кипения хладагента в испарителе будет отрицательной (менее 0°C).
Поэтому водяные пары, конденсирующиеся на испари-
теле, будут превращаться в иней (см. пункт 3 раздела
56). Водяные пары в охлаждаемом объеме появляются
в результате выделения влаги хранящимися в нем про-
дуктами и поступают вместе с наружным воздухом.
Появление инея на ребрах испарителя (см. рис. 60.1)
приводит к снижению теплообменной поверхности,
загромождает пространство для прохода воздуха и
снижает холодопроизводительность испарителя (см.
ðàçäåë 20 “Ñëèøêîì ñëàáûé èñïàðèòåëü”).
В этих условиях давление кипения начинает падать
(что еще больше усиливает обледенение испарителя),
а температура в охлаждаемом объеме растет. В ре-
зультате клиент обязательно вызовет ремонтников.
Ñëåäîâàòåëüíî, îáðàçîâàíèå ñíåæíîé “øóáû” íà èñ-
парителе является одной из таких проблем, с которы-
ми холодильщику регулярно приходится сталкиваться.
Изредка ему удается избежать появления этой про-
блемы, однако он должен быть всегда готов к тому, чтобы минимизировать и предотвращать
обледенение испарителя, периодически организуя его оттайку.
Прежде всего, необходимо подбирать шаг оребрения испарителя в зависимости от условий
его работы: чем больше опасность обледенения, тем больше должен быть шаг оребрения.
Øàã îðåáðåíèÿ – ýòî ðàññòîÿíèå ìåæäó äâóìÿ ñî-
седними ребрами. На рисунке 60.2 показаны 2 испа-
рителя, один из которых имеет шаг оребрения 4 мм,
à äðóãîé – 6 ìì. ×åì áîëüøå áóäåò øàã îðåáðåíèÿ,
òåì òîëùå äîëæíà áûòü “ñíåæíàÿ øóáà”, ÷òîáû
ухудшить работу испарителя.
Таким образом, скорость обледенения испарителя
зависит не только от температуры кипения То, но и
от шага оребрения.
Примечание. Средняя температура поверхности ребер несколько выше температуры кипе-
ния To. Поэтому зачастую считают, что если температура в охлаждаемом объеме выше 4°C,
то нет необходимости в организации специального цикла оттайки: оттайка испарителя в этом
случае происходит регулярно под действием поступающего на него воздуха (температура
которого выше 4°C) в периоды, когда компрессор не работает.
В тех случаях, когда в работу холодильной машины вводится цикл оттайки, необходимо ис-
пользовать часовой механизм. Этот механизм может быть электрическим или электронным,
÷òî íå èìååò çíà÷åíèÿ, íî ïðèíöèï îñòàåòñÿ îäèí è òîò æå – ìåõàíèçì äîëæåí ïåðèîäè÷åñêè
запускать режим оттайки.
60. ОТТАЙКА ТОРГОВОГО И КОММЕРЧЕСКОГО
ХОЛОДИЛЬНОГО ОБОРУДОВАНИЯ
to < 0°C
< 6°C
температура
воздуха
4
6
Рис. 60.1.
Рис. 60.2.

--- PAGE 425 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 425 -
60. ОТТАЙКА ТОРГОВОГО И КОММЕРЧЕСКОГО
ХОЛОДИЛЬНОГО ОБОРУДОВАНИЯ
60. ОТТАЙКА ТОРГОВОГО И КОММЕРЧЕСКОГО
ХОЛОДИЛЬНОГО ОБОРУДОВАНИЯ
Окончание режима оттайки может также задаваться часовым механизмом, однако предпочти-
тельнее использовать для этого датчик температуры поверхности испарителя. Это позволяет
оптимизировать продолжительность режима оттайки и быть уверенным в том, что оттайка
завершена. Существуют три основных метода оттайки:
 Обдув испарителя воздухом, если температура в охлаждаемом объеме больше 4°C.
 Оттайка электронагревателями.
 Оттайка горячим паром (подачей пара хладагента в испаритель с выхода из компрес-
сора или за счет использования клапана обратимости цикла).
Рассмотрим эти методы более подробно.
Оттайка воздушным потоком
Данный метод применяется только там, где температура воздуха в охлаждаемом объеме выше
или равна 4°C. Существует несколько вариантов оттайки воздушным потоком. Мы опишем
четыре.
Первый вариант
Применяется для оттайки испарителей, установлен-
ных в камерах с низким выделением влаги и малой
òîëùèíîé ñíåæíîé “øóáû” (íàïðèìåð, äëÿ õðàíå-
ния напитков в бутылках, пакетах, герметично упа-
кованных продуктов и т.п.).
В этом случае (см. рис. 60.3) после остановки ком-
прессора Км (контакты 4-5 разомкнуты регулято-
ром температуры Т) оттайка испарителя обеспечи-
вается за счет непрерывной работы вентилятора
испарителя В и обдува ребер воздухом с темпе-
ратурой не ниже 4°C.
Второй вариант
Если при использовании первого варианта
полной оттайки испарителя не происходит
(например, из-за того, что продолжительность
выключения компрессора мала), следует ус-
тановить часовой механизм Ч (см. рис. 60.4),
контакты которого 4-5 будут предотвращать
запуск компрессора Км, даже если контакты
5-6 регулятора Т замкнутся. Вентилятор В
при этом будет работать.
Число циклов оттайки и их продолжитель-
ность задаются часовым механизмом. Прог-
раммировать часовой механизм рекоменду-
ется таким образом, чтобы оттайка прои-
сходила при минимальной загрузке камеры или тогда, когда камера не используется. По
возможности, во избежание нежелательного повышения температуры, оттайку следует
производить в нерабочее время.
Третий вариант
Оттайка по второму варианту не дает гарантии того, что к моменту запуска компрессора по
окончании установленного времени оттайки испаритель будет чистым (без остатков снеж-
íîé “øóáû”).
Предохр.
реле
Предохр.
реле
Предохр.
реле
Предохр.
реле
Т
Т
В
Ч
В
Км
Км
Ч
Рис. 60.3.
Рис. 60.4.

--- PAGE 426 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 426 -
60. ОТТАЙКА ТОРГОВОГО И КОММЕРЧЕСКОГО
ХОЛОДИЛЬНОГО ОБОРУДОВАНИЯ
И наоборот, может случиться так, что оттайка уже закончится (испаритель будет чистым), а
компрессор продолжает оставаться выключенным, поскольку время на оттайку, установлен-
ное часовым механизмом, еще не истекло. В этом случае температура в охлаждаемом объе-
ме будет расти бесполезно.
Во избежание таких недос-
татков рекомендуется ис-
пользовать схему организа-
ции оттайки, представлен-
ную на рис. 60.5. В этой
схеме часовой механизм Ч
определяет только момент
начала оттайки, замыкая
контакты Ч (1-7) и подавая
питание на реле начала от-
тайки НО (9-3). При подаче
питания на реле НО (9-3)
контакты этого реле НО
(4-5) размыкаются и комп-
рессор Км (6-3) останавли-
вается. Начинается оттайка.
Датчик температуры испарителя Тисп меряет температуру поверхности ребер. Если оттайка
идет слишком долго, часовой механизм Ч может выдать команду на запуск компрессора, не
дожидаясь сигнала от датчика температуры Тисп. Такая команда предусматривает размыка-
ние контактов Ч (1-7), снятие питания с реле начала оттайки НО (9-3) и замыкание контактов
этого реле НО (4-5). С другой стороны, если температура ребер испарителя превышает 10°С,
это говорит о том, что испаритель чистый. Тогда контакты (7-8) датчика Тисп размыкают-
ся, контакты (7-10) замыкаются. Реле начала оттайки НО (9-3) обесточивается, а реле конца
оттайки КО (3-10) запитывается. Контакты КО (7-10) реле конца оттайки обеспечивают
самозащиту реле КО (3-10). Поэтому, даже если контакт часового механизма Ч (1-7) замкнут,
реле начала оттайки НО (9-3) будет обесточено и контакты НО (4-5) замкнутся, обеспечив
запуск компрессора, не дожидаясь срабатывания часового механизма Ч (1-3).
Четвертый вариант
Если остановку компрессора трудно или невозможно
выполнять по сигналу датчика температуры в камере
(например, когда датчик температуры в охлаждаемом
объеме отсутствует), для этой цели можно использо-
вать реле-регулятор низкого давления (НД), как пока-
зано на рис. 60.6.
В самом деле, мы знаем, что полный температурный
напор на испарителе ∆θи есть величина постоянная.
Кроме того, известно, что давление всасывания ком-
прессора равно давлению кипения минус потери дав-
ления во всасывающей магистрали...
60.1. Упражнение для любознательных
Клиент желает иметь температуру в охлаждаемом объеме в диапазоне от 4°C до 6°C при
влажности воздуха от 90% до 85%. Зная, что испаритель представляет собой воздухоохлади-
тель с принудительным обдувом, полный температурный напор на испарителе ∆θè – âåëè÷è-
на постоянная и потери давления во всасывающей магистрали компрессора около 0,3 бар,
найти величину настройки реле-регулятора, обеспечивающую выключение компрессора.
Èñïîëüçóåìûé õëàäàãåíò – R22. В табл. 60.1
указаны соотношения между избыточным дав-
лением (в барах) и температурой (°C) на ли-
нии насыщения, которые соответствуют граду-
ировке манометра НД.
Предохр.
реле
Предохр.
реле
Предохр.
реле
Предохр.
реле
Т
Д
Ч
В
В
Км
Км
НО
НО
КО
КО
КО
Ч
Тисп
P
Рис. 60.5.
Рис. 60.6.
To, °C
8
6
4
2
0 -2
-4 -6 -8 -10
Pизб, бар 5,4 5 4,6 4,3 4 3,6 3,3 3 2,8 2,5
Табл. 60.1.

--- PAGE 427 ---
- 427 -
60. ОТТАЙКА ТОРГОВОГО И КОММЕРЧЕСКОГО
ХОЛОДИЛЬНОГО ОБОРУДОВАНИЯ
ОХЛАЖДЕНИЕ
Решение упражнения
а) Определяем величину полного температурного напора на испарителе ∆θи.
Для того, чтобы обеспечить относительную влажность в диапазоне от 90 до 85%, полный
температурный напор на испарителе ∆θи должен находиться в диапазоне от 5 К до 7 К (см.
табл. 59.1).
Выбираем среднюю величину: ∆θи = 6 К. Напомним, что при падении температуры воздуха
на входе в испаритель величина ∆θи остается постоянной.
б) При каком давлении настройки предохранительного реле-регулятора НД компрессор
должен выключаться?
При вводе в эксплуатацию холо-
дильной камеры температура в ох-
лаждаемом объеме может состав-
лять около 20°С. Реле-регулятор НД
должен быть настроен таким обра-
зом, чтобы компрессор выключался
при температуре в охлаждаемом объ-
еме Тохл = 4°C.
В этот момент температура кипения
при постоянном температурном на-
поре на испарителе ∆θи = 6 К будет
4°Ñ – 6 К = -2°C, что соответствует
для хладагента R22 избыточному
давлению 3,6 бар.
Однако, если в испарителе хладагент кипит при температуре -2°C (то есть при Ризб = 3,6 бар),
обеспечивая требуемую влажность воздуха в камере, то вследствие потерь давления во вса-
ñûâàþùåé ìàãèñòðàëè (0,3 áàð) äàâëåíèå íà âõîäå â êîìïðåññîð áóäåò 3,6 – 0,3 = 3,3 áàð (см.
рис. 60.7).
Так как реле-регулятор НД установлено на входе в компрессор, следовательно, оно должно
быть настроено на давление всасывания 3,3 бар.
в) При каком давлении настройки предохранительного реле-регулятора НД компрессор
должен вновь запуститься?
При выключенном компрессоре циркуляция хладагента в контуре отсутствует, следовательно,
потери давления во всасывающей магистрали также отсутствуют. Иначе говоря, при выклю-
ченном компрессоре давление паров хладагента на входе в компрессор будет таким же, как
в испарителе.
В то время, когда компрессор выключен, испаритель обдувается воздухом с температурой 4°C.
В результате происходит оттайка испарителя и давление кипения хладагента в нем начинает
медленно расти. Когда давление кипения достигнет величины, соответствующей темпера-
туре стенок испарителя, равной 0°C, оно застабилизируется и будет оставаться посто-
ÿííûì äî òåõ ïîð, ïîêà âñÿ ñíåæíàÿ “øóáà” íà èñïàðèòåëå íå ðàñòàåò.
Äàëåå, êîãäà âñÿ “øóáà” ðàñòàåò, äàâëåíèå êèïåíèÿ âíîâü íà÷íåò ðàñòè äî òåõ ïîð, ïîêà îíî
будет соответствовать температуре воздуха, набегающего на испаритель. Когда давление ки-
пения вырастет до величины, соответствующей температуре  6°C, можно будет считать,
÷òî “øóáà” ïîëíîñòüþ ðàñòàÿëà.
Этой температуре соответствует избыточное давление 5 бар (см. табл. 60.1), следова-
тельно в этот момент компрессор должен вновь запуститься.
to = 3,6 бар
∆P на всасыва-
нии = 0,3 бар
Манометр НД
3,3 бар
Tохл = 4°C
Рис. 60.7.

--- PAGE 428 ---
- 428 -
60. ОТТАЙКА ТОРГОВОГО И КОММЕРЧЕСКОГО
ХОЛОДИЛЬНОГО ОБОРУДОВАНИЯ
ОХЛАЖДЕНИЕ
Оттайка электронагревателями высокотемпературных испарителей
При температуре воздуха в охлаждаемом объеме от 3 до -3°C температура оребрения возду-
хоохладителя ниже 0°C. Это затрудняет оттайку испарителя воздушным потоком. Действи-
тельно, представим себе, что температура воздуха на входе в испаритель равна 1°C! Время
оттайки испарителя при такой температуре будет очень большим, что неизбежно приведет к
росту температуры в охлаждаемом объеме.
Чтобы ускорить оттайку, испари-
тель оснащают электронагрева-
телями, закрепленными парал-
лельно с трубками испарителя
(см. рис. 60.8). Как правило, та-
кие нагреватели группируются в
трех зонах, чтобы обеспечить
равномерную оттайку. В этом
случае, после запуска с помощью
реле времени (часового механиз-
ма) режима оттайки должны быть
выполнены следующие операции:
 Снимается питание с электроклапана на жидкостной магистрали и компрессор отка-
чивает пары хладагента, содержащиеся в испарителе. Наличие жидкого хладагента в
испарителе при включении режима оттайки недопустимо, поскольку в этом случае
электронагреватели, прежде чем начать оттайку испарителя, должны будут выпарить
жидкий хладагент, что приведет к дополнительным затратам времени, а главное,
электроэнергии на оттайку.
 Вентиляторы испарителя выключаются, чтобы не допустить поступления тепла от элект-
ронагревателей в охлаждаемый объем и предотвратить повышение температуры в нем.
 Компрессор выключается по команде предохранительного реле НД. Внимание! Ком-
прессор должен быть обязательно выключен в течение всего периода оттайки. Заме-
тим, что рост температуры стенок испарителя во время оттайки приводит к росту НД.
Поэтому при выключении компрессора в режиме автоматического вакуумирования
последующий запуск компрессора должен производиться после оттайки устройст-
вом, управляющим оттайкой. В противном случае, компрессор перед оттайкой нужно
останавливать в режиме одномоментного вакуумирования (ñì. ðàçäåë 29. “Îñòàíîâêà
õîëîäèëüíûõ êîìïðåññîðîâ”).
 Подается напряжение на электронагреватели и начинается оттайка. Температура сте-
нок испарителя начинает расти до достижения 0°C. Затем температура остается рав-
íîé 0°C äî òåõ ïîð, ïîêà ïîëíîñòüþ íå ðàñòàåò ñíåæíàÿ “øóáà”, ïîñëå ÷åãî òåìïåðà-
тура вновь начинает подниматься, причем довольно быстро.
 После того, как температура стенок испарителя достигнет примерно 10°C, датчик
температуры конца оттайки подает сигнал на снятие напряжения с электронагревателей.
 В этот момент, хотя это и не является обязательным для высокотемпературных испа-
рителей, очень часто выполняют операцию по осушке и удалению влаги с наружной
поверхности испарителя. Для этого при выключенном вентиляторе испарителя запус-
кают компрессор, чтобы заморозить влагу, которая стекает по испарителю. Когда
включится вентилятор, замерзшая вода не попадет на охлаждаемые продукты и
влажность воздуха в охлаждаемом объеме не возрастет.
Примечание. В высокотемпературных холодильных камерах большой холодопроизводитель-
ности более предпочтительной является оттайка не электронагревателями, а горячим паром.
Применение оттайки горячим паром позволяет производить последовательную оттайку не-
скольких испарителей в разное время, что не приводит к заметному росту температуры в ох-
лаждаемом объеме (этот способ оттайки будет рассмотрен ниже).
Рис. 60.8.

--- PAGE 429 ---
- 429 -
60. ОТТАЙКА ТОРГОВОГО И КОММЕРЧЕСКОГО
ХОЛОДИЛЬНОГО ОБОРУДОВАНИЯ
ОХЛАЖДЕНИЕ
Оттайка электронагревателями среднетемпературных испарителей
В среднетемпературных испарителях темпера-
тура воздуха в охлаждаемом объеме сущест-
венно ниже 0°C.
В этих испарителях для надежного удаления
влаги, образующейся при оттайке, сливной под-
дон испарителя 1 и сливной патрубок 2 обяза-
тельно оснащаются дополнительными электро-
нагревателями (см. рис. 60.9). При этом элект-
ронагреватель сливного патрубка 2 должен вы-
ходить за пределы охлаждаемого объема.
Внимание! На выходе сливного патрубка 2 из
охлаждаемого объема обязательно должен
быть установлен гидравлический затвор 3, пре-
дотвращающий воздухообмен между охлаждае-
мым объемом и окружающей средой. Очевидно,
что гидрозатвор 3 должен находиться вне ох-
лаждаемого объема, иначе находящаяся в нем
вода замерзнет и не позволит удалять влагу,
образующуюся при оттайке испарителя.
Так же, как и для высокотемпературных испарителей, после запуска с помощью реле време-
ни (часового механизма) режима оттайки, выполняются следующие операции:
 Снимается питание с электроклапана на жидкостной магистрали и компрессор отка-
чивает хладагент, находящийся в испарителе.
 Вентиляторы испарителя выключаются, чтобы предотвратить поступление тепла от
электронагревателей в охлаждаемый объем.
 Компрессор выключается в режиме одномоментного вакуумирования (см. раздел 29.
“Îñòàíîâêà õîëîäèëüíûõ êîìïðåññîðîâ”). Заметим, что в этом случае осушка и уда-
ление влаги с наружной поверхности испарителя производится без задействования
устройства, управляющего режимом оттайки.
 Подается напряжение питания на электронагреватели и начинается процесс оттайки.
Температура стенок испарителя растет, доходит до 0°C, затем остается равной  0°C до
òåõ ïîð, ïîêà ïîëíîñòüþ íå ðàñòàåò ñíåæíàÿ “øóáà”, ïîñëå ÷åãî âíîâü áûñòðî ïîäíè-
мается.
 После того, как температура стенок испарителя достигнет примерно 10°C, датчик
температуры конца оттайки подает сигнал на снятие питания с электронагревателей.
 Подается питание на электроклапан на жидкостной магистрали, клапан открывается
и компрессор запускается даже если датчик температуры в охлаждаемом объеме этого
не требует. В результате влага, находящаяся на испарителе, замерзнет.
 Через определенное время, с задержкой после запуска компрессора, включаются вен-
тиляторы испарителей. Задержка вводится, чтобы предотвратить сдувание влаги со
стенок испарителя в охлаждаемый объем.
Примечание. В среднетемпературном холодильном оборудовании необходимо принимать це-
лый ряд специальных мер, особенно в части запуска компрессора после оттайки, примени-
тельно к типам используемых компрессоров, дверным электронагревателям, клапанам вы-
равнивания давления, обменной вентиляции в охлаждаемом объеме и т. д...
Все эти меры будут рассмотрены ниже, â ðàçäåëå 61 “Íåêîòîðûå îñîáåííîñòè òîðãîâîãî è
êîììåð÷åñêîãî õîëîäèëüíîãî îáîðóäîâàíèÿ”...
Рис. 60.9.

--- PAGE 430 ---
- 430 -
60. ОТТАЙКА ТОРГОВОГО И КОММЕРЧЕСКОГО
ХОЛОДИЛЬНОГО ОБОРУДОВАНИЯ
ОХЛАЖДЕНИЕ
Оттайка горячим паром
Сущность этого метода оттайки заключается в подаче горячих паров хладагента из нагнета-
тельной магистрали в испаритель при выключенных вентиляторах.
При оттайке горячим паром, в отличие от оттайки с помощью электронагревателей, снежная
“øóáà” íà èñïàðèòåëå íå ïëàâèòñÿ, à îòñòàåò öåëûìè êóñêàìè, ïîñêîëüêó òåïëî äëÿ îòòàéêè
поступает через стенки испарителя.
Этот метод оттайки является высокоэффективным и быстродействующим. Наиболее широко
он используется в установках для производства льда, поскольку позволяет быстро осво-
бождать формы от находящегося в них льда. Мы будем рассматривать этот метод примени-
тельно к оттайке воздухоохладителей холодильных камер.
Ãîðÿ÷èå ïàðû, ïîñòóïàþùèå â “õîëîäíûé” èñïàðèòåëü, îòäàþò òåïëî, èäóùåå íà îòòàéêó,
при этом сами пары не только охлаждаются, но и частично конденсируются.
Первое, что нужно сделать для реализации метода оттайки горячим паром, это предусмот-
реть тройник на нагнетательной магистрали (см. поз. 1 на рис. 60.10) для отбора горячего
пара.
Этот тройник должен устанавли-
ваться таким образом, чтобы трубка
отбора горячего пара уходила вер-
тикально вверх во избежание попа-
дания в нее масла. Диаметр трубки
отбора может быть существенно
меньше диаметра нагнетательной
магистрали.
Далее, на магистрали отбора горя-
чего пара следует установить элект-
ромагнитный клапан (см. поз. 2 на
рис. 60.10) для автоматического уп-
равления потоком пара, отбираемо-
го на оттайку.
Этот клапан будет открыт при рабо-
те холодильной машины в режиме
оттайки и закрыт при работе в ре-
жиме охлаждения.
Выход клапана отбора горячего па-
ра на оттайку должен соединяться с
входом в испаритель.
Для оттайки необходимо часть горячего пара, выходящего из компрессора и имеющего вы-
сокую температуру (температуру нагнетания), направлять в испаритель.
Чтобы предотвращать перетекание хладагента из конденсатора в испаритель при работе хо-
лодильной машины в режиме оттайки, на входе в конденсатор устанавливают обратный кла-
пан (см. поз. 3 на рис. 60.10).
Итак, мы познакомились с дополнительным оборудованием, необходимым для реализации
метода оттайки горячим паром. Теперь возникает вопрос: как должно работать это оборудо-
вание?
Прежде, чем читать дальше, подумайте.
Рис. 60.10.

--- PAGE 431 ---
- 431 -
60. ОТТАЙКА ТОРГОВОГО И КОММЕРЧЕСКОГО
ХОЛОДИЛЬНОГО ОБОРУДОВАНИЯ
ОХЛАЖДЕНИЕ
Горячие пары поступают в испаритель через тройник (поз. 4 на рис. 60.11), установленный
между ТРВ и распределителем жидкости таким образом, чтобы пар равномерно распреде-
лялся по всем секциям испарителя.
Заметим, что существуют специальные тройники для рав-
номерного кольцевого распределения пара на входе в рас-
пределитель жидкости (ñì. ïóíêò Ã ðàçäåëà 31 “Ðåãóëÿòîð
ïðîèçâîäèòåëüíîñòè”).
Датчик температуры поверхности испарителя (поз. 5) из-
меряет температуру оребрения и выдает команду на окон-
чание цикла оттайки.
Датчик температуры воздуха (поз. 6) в охлаждаемом объ-
еме (на входе в воздухоохладитель) обеспечивает поддер-
жание заданной температуры в охлаждаемом объеме.
Ãîðÿ÷èå ïàðû, ïîñòóïàþùèå â “õîëîäíûé” èñïàðèòåëü ïðè
работе холодильной машины в режиме оттайки, охлажда-
ются и частично конденсируются. Поскольку вентиляторы
воздухоохладителя при этом остановлены, возникает
серьезная опасность гидроударов на входе в компрессор.
Поэтому на всасывающей магистрали компрессора обязательно устанавливают отделитель
жидкости (поз.7 на рис. 60.12) (ñì. òàêæå ïóíêò Á ðàçäåëà 52 “×åòûðåõõîäîâîé êëàïàí îá-
ðàùåíèÿ öèêëà”). В процессе оттайки при остановленных вентиляторах воздухоохладителя
количество жидкого хладагента, поступающего в отделитель жидкости, может оказаться
очень большим. Во избежание переполнения отделителя жидкости, он устанавливается в ем-
кость с жидкостью, температура которой с помощью термостата (поз. 9) поддерживается на
уровне 30°C за счет электронагревателя (поз. 8). В качестве жидкости, заполняющей емкость,
используют масло, так как вода при температуре 30°C очень легко испаряется и емкость мо-
жет быстро опустошиться.
Очевидно, что оттайку горячим паром можно производить только тогда, когда компрессор
работает. Потому, когда реле времени (часовой механизм) дает команду на включение режима
оттайки, а компрессор в это время стоит, устройство управления оттайкой должно обеспе-
чить запуск компрессора с одновременным выключением вентиляторов испарителя. Вместе
с тем, если компрессор остановлен предохранительным устройством, а не регулятором темпе-
ратуры в охлаждаемом объеме, то запуск компрессора не должен произойти никоим образом.
Рис. 60.11.
Рис. 60.12.

--- PAGE 432 ---
- 432 -
60. ОТТАЙКА ТОРГОВОГО И КОММЕРЧЕСКОГО
ХОЛОДИЛЬНОГО ОБОРУДОВАНИЯ
ОХЛАЖДЕНИЕ
Указанная система оттайки особенно эффективна для больших холодильных камер, когда
несколько испарителей обслуживаются одним компрессорно-конденсаторным агрегатом. В
результате можно производить последовательную оттайку испарителей одного за другим и,
таким образом, не допускать заметного роста температуры в охлаждаемом объеме.
Кстати, можно ли использовать метод оттайки горячим паром в холодильной машине, осна-
щенной только одним испарителем? Подумайте над этим, прежде чем читать дальше...
Во время оттайки электроклапан на жидкостной магистрали закрыт и в испаритель поступа-
ет только горячий пар с небольшим расходом. Однако компрессор продолжает работать в но-
минальном режиме, в результате чего давление всасывания начинает стремительно падать. Но
если давление в испарителе для данного хладагента упадет ниже величины, соответствующей
температуре кипения 0°C, то после этого нормальная оттайка становится невозможной.
Поэтому для больших холодильных камер, содержащих несколько испарителей, рекоменду-
ется устанавливать режим оттайки одновременно не более чем для одной трети или одной
четверти испарителей, имеющихся в контуре. Например, если в состав контура входят три
испарителя, их оттайку нужно производить последовательно, один за другим. Кроме того,
если поверхность испарителей, подлежащая оттайке, слишком велика, то время, необходимое
для снижения давления всасывания (НД) после оттайки, может оказаться довольно большим.
В результате компрессор после окончания оттайки длительный пе-
риод будет работать при повышенном значении НД, что приведет к
его перегрузке и выключению по команде реле тепловой защиты.
Установка ТРВ с точкой МОР в этом случае не поможет, и потребует-
ся использование регулятора давления в картере (ñì. ðàçäåë 48. “Ðå-
ãóëÿòîðû äàâëåíèÿ â êàðòåðå” è ïóíêò 3 “Çàïðàâêà ÌÎÐ” ðàçäåëà 47
“Ïðîáëåìà óïðàâëÿþùåãî òðàêòà ÒÐÂ”). Регулятор давления в кар-
тере устанавливается на входе в компрессор (см. поз. 10 на рис. 60.13).
В связи с вышеизложенным, приходим к выводу, что оттайку горя-
чим паром в установке, оснащенной только одним испарителем,
желательно реализовывать с использованием четырехходового кла-
пана обращения цикла.
Оттайка с использованием четырехходового клапана обращения цикла
Ранее (см. раздел 52
“×åòûðåõõîäîâîé
клапан
обращения
öèêëà”) мы подробно
рассмотрели работу
четырехходового кла-
пана обращения цик-
ла. Теперь посмотри-
те на рис. 60.14 и,
прежде чем читать
дальше, попробуйте
понять, как работает
представленная
на
этом рисунке холо-
дильная машина.
Рис. 60.13.
Рис. 60.14.

--- PAGE 433 ---
- 433 -
60. ОТТАЙКА ТОРГОВОГО И КОММЕРЧЕСКОГО
ХОЛОДИЛЬНОГО ОБОРУДОВАНИЯ
ОХЛАЖДЕНИЕ
Рассмотрим рис. 60.15:
 Поз. 1. Клапан обращения цикла. Позволяет изменять направления потоков хладагента
и назначение теплообменников. В режиме оттайки испаритель становится конденса-
тором, поскольку в него поступает весь хладагент, выходящий из нагнетательного
патрубка компрессора (что и обеспечивает оттайку испарителя). Так же, как и в случа-
ях оттайки электронагревателем или горячим паром, вентиляторы испарителя при
этом выключены.
 Поз. 2. Электроклапан на жидкостной магистрали. Позволяет останавливать компрес-
сор с предварительным вакуумированием, обеспечивая возврат масла.
 Поз. 3. Электроклапан на выходе из конденсатора, нормально открытый (НО). В отли-
чие от клапана на жидкостной магистрали, это означает, что при подаче напряжения
íà íåãî êëàïàí çàêðûâàåòñÿ, à ïðè ñíÿòèè íàïðÿæåíèÿ – îòêðûâàåòñÿ. Åãî íàçíà÷åíèå
состоит в том, чтобы препятствовать хладагенту из жидкостного ресивера перетекать
в конденсатор, который в режиме оттайки выполняет функцию испарителя.
 Поз. 4. Обратные клапаны. Управляют потоками жидкого хладагента, обеспечивая его
подачу к ТРВ испарителя (поз. 6) при работе холодильной машины в режиме охлаж-
дения, и дроссельному клапану (поз.7) при работе в режиме оттайки.
 Поз. 5. Фильтр-осушитель. В нашем случае используется при работе холодильной ма-
шины только в режиме охлаждения. Режим оттайки относительно короткий (порядка
нескольких минут), поэтому нет настоятельной необходимости в осушке жидкого
хладагента при данном режиме.
Заметим, что существуют двухсторонние фильтры-осушители, которые могут рабо-
тать в режиме удаления влаги из жидкого хладагента при его прохождении через фильт-
ры в любом из двух направлений. Такие фильтры используются, как правило, в бытовых
кондиционерах небольшой холодопроизводительности, которые могут работать в ре-
жиме тепловых насосов (с клапанами обращения цикла). Поскольку эти устройства
могут достаточно длительное время работать как в режиме охлаждения, так и в режи-
ме отопления, желательно производить удаление влаги из жидкого хладагента при ра-
боте в обоих режимах.
Рис. 60.15.

--- PAGE 434 ---
- 434 -
60. ОТТАЙКА ТОРГОВОГО И КОММЕРЧЕСКОГО
ХОЛОДИЛЬНОГО ОБОРУДОВАНИЯ
ОХЛАЖДЕНИЕ
 Поз. 6. Терморегулирующий вентиль (ТРВ) с линией внешнего уравнивания давле-
ния. Линия внешнего уравнивания давления используется в тех случаях, когда испа-
ритель оснащен распределителем жидкости, который обеспечивает учет потерь давле-
ния по длине испарителя (ñì. ïóíêò Á ðàçäåëà 46 “Òåðìîñòàòè÷åñêèå ðàñøèðèòåëü-
íûå âåíòèëè (ÒÐÂ). Äîïîëíèòåëüíûå ñâåäåíèÿ”). Поскольку контур оснащен регу-
лятором давления в картере (поз. 10), установка ТРВ с точкой МОР не обязательна
(ñì. ðàçäåë 47 “Ïðîáëåìà óïðàâëÿþùåãî òðàêòà ÒÐÂ”).
 Поз. 7. Дроссельный клапан (автоматический расширительный вентиль, прессостати-
ческий расширительный вентиль, ñì. ðàçäåë 50. “Ïðåññîñòàòè÷åñêèé ðàñøèðèòåëü-
íûé âåíòèëü”). Используется только в режиме оттайки. Мы могли бы использовать
обычный ТРВ, чтобы оптимизировать производительность конденсатора, однако в
этом случае нужно было бы устанавливать ТРВ с точкой МОР, чтобы предотвратить
рост давления при работе в режиме оттайки.
 Поз. 8. Датчик температуры конца оттайки. Измеряет температуру поверхности ребер
и выдает команду на прекращение оттайки. Температура термобаллона и корпуса этого
датчика могут очень сильно различаться, поэтому необходимо использовать термо-
баллон с адсорбционной заправкой (см. рис. 61.3). По окончании режима оттайки,
даже если датчик температуры в охлаждаемом объеме не выдает команду на запуск
компрессора, устройство управления оттайкой должно обязательно включить ком-
прессор для работы в режиме охлаждения, чтобы заморозить влагу на поверхности
испарителя перед тем, как заработают вентиляторы.
Примечание. Для настройки режима оттайки рекомендуется применять следующую проце-
дуру. Вначале с помощью пульверизатора нанести на поверхность испарителя, работающе-
го в режиме охлаждения, воду (для этой цели можно воспользоваться обычным флаконом с
пульверизатором, который используют при мойке окон или опрыскивании цветов). После
òîãî, êàê èñïàðèòåëü ïîêðîåòñÿ “øóáîé” èëè ëåäÿíîé êîðêîé, çàïóñêàþò ðåæèì îòòàéêè (см.
проблемы хладагентов с большой величиной температурного глайда в разделе 102 “Íåêî-
òîðûå ïðàêòè÷åñêèå ðåêîìåíäàöèè ïî ðàáîòå ñ íîâûìè õëàäàãåíòàìè”).
 Поз. 9. Отделитель жидкости (см. рис. 52.7). Защищает компрессор от попадания в
него жидкого хладагента в момент срабатывания клапана обращения цикла, так как в
этот момент ТРВ будет полностью открыт.
 Поз. 10. Регулятор давления всасывания (давления в картере). Поддерживает постоян-
ным давление на всасывании даже после режима оттайки. Действительно, оттайка го-
рячим паром, будь то отбор горячего пара из нагнетательной магистрали или исполь-
зование клапана обращения цикла, является эффективным и быстродействующим ме-
тодом оттайки. Однако этот метод преполагает подачу в испаритель горячего пара (с
температурой существенно выше 0°C), следовательно, давление в испарителе будет
заметно превышать номинальное рабочее давление кипения (например, -30°C). По-
этому по окончании режима оттайки, при выходе на режим охлаждения, если дав-
ление всасывания было слишком высоким в течение всего периода выхода на этот
режим, то до тех пор, пока давление не упадет до номинального значения, компрессор
будет работать с перегрузкой. В связи с вышеизложенным, настоятельно рекоменду-
ется оснащать такую установку регулятором давления всасывания (ñì. ðàçäåë 48 “Ðå-
ãóëÿòîðû äàâëåíèÿ â êàðòåðå”).
Такая процедура позволяет удостовериться в нормальной работе кон-
тура на режиме оттайки, оценить длительность оттайки и опре-
делить участок испарителя, который последним освобождается от
“øóáû”: èìåííî íà ýòîì ó÷àñòêå ñëåäóåò çàêðåïëÿòü òåðìîáàëëîí
датчика температуры конца оттайки.

--- PAGE 435 ---
- 435 -
60. ОТТАЙКА ТОРГОВОГО И КОММЕРЧЕСКОГО
ХОЛОДИЛЬНОГО ОБОРУДОВАНИЯ
ОХЛАЖДЕНИЕ
Некоторые особенности оттайки горячим паром
 Если установка оборудована конденсатором с
водяным охлаждением проточной водой и на
магистрали подвода охлаждающей воды к
êîíäåíñàòîðó ñòîèò êëàïàí – ðåãóëÿòîð ïîñòî-
янного давления, этот клапан должен быть ос-
нащен байпасной магистралью с электрокла-
паном, позволяющей обеспечить максималь-
ный расход воды во время оттайки.
 В отличие от оттайки с отбором пара из на-
гнетательной магистрали, оттайка с использо-
ванием клапана обращения цикла не требует дополнительных трубопроводов, что мо-
жет оказаться решающим фактором при выборе схемы оттайки. Кроме того, чтобы
избежать необходимости использования электронагревателей для подогрева сливного
поддона испарителя во время оттайки, можно установить обратный клапан и допол-
нительный трубопровод (см. рис. 60.16), через который отбирать горячий пар для
подогрева сливного поддона.
На рис. 60.17 и 60.18 показана работа холодильной машины, оборудованной четырехходовым
клапаном обращения цикла, в режиме охлаждения (рис. 60.17) и в режиме оттайки (рис. 60.18).
При работе такой машины в режиме охлаждения хладагент движется следующим образом
(см. стрелки на рис. 60.17): нагнетательная магистраль компрессора; четырехходовой клапан
обращения цикла; конденсатор; нормально открытый (НО) электроклапан на выходе из кон-
денсатора; жидкостной ресивер; фильтр-осушитель на выходе из жидкостного ресивера;
электроклапан (нормально закрытый) на жидкостной магистрали; ТРВ; испаритель; четы-
рехходовой клапан обращения цикла; отделитель жидкости; регулятор давления всасывания;
всасывающий патрубок компрессора.
Режим
охлаждения
Рис. 60.16.
Рис. 60.17.

--- PAGE 436 ---
- 436 -
60. ОТТАЙКА ТОРГОВОГО И КОММЕРЧЕСКОГО
ХОЛОДИЛЬНОГО ОБОРУДОВАНИЯ
ОХЛАЖДЕНИЕ
При работе машины в режиме оттайки циркуляция хладагента происходит следующим обра-
зом (см. стрелки на рис. 60.18): нагнетательная магистраль компрессора; четырехходовой
клапан обращения цикла; испаритель (котрый служит конденсатором); обратный клапан на
байпасной магистрали ТРВ и электроклапан на жидкостной магистрали; обратный клапан
на входе в автоматический расширительный вентиль; расширительный вентиль; конденса-
тор (который служит испарителем); четырехходовой клапан обращения цикла (заметим, что
нормально открытый (НО) электроклапан на выходе из конденсатора в течение всего режи-
ма оттайки находится под напряжением и, следовательно, закрыт); отделитель жидкости;
регулятор давления всасывания; всасывающий патрубок компрессора.
Режим
оттайки
Рис. 60.18.

--- PAGE 437 ---
- 437 -
61. НЕКОТОРЫЕ ОСОБЕННОСТИ ТОРГОВОГО И КОММЕРЧЕСКОГО
ХОЛОДИЛЬНОГО ОБОРУДОВАНИЯ
ОХЛАЖДЕНИЕ
ТИПЫ ИСПОЛЬЗУЕМЫХ ДАТЧИКОВ ТЕМПЕРАТУРЫ
Чтобы поддерживать требуемое значение температуры воздуха в охлаждаемом объеме, преж-
де всего необходимо правильно выбрать место размещения чувствительного элемента (тер-
мобаллона) датчика температуры. Термобаллон датчика температуры воздуха в охлаждаемом
объеме следует располагать таким образом, чтобы на его показания не оказывал влияния
âîçäóõ ñ âûõîäà èç èñïàðèòåëÿ (èíà÷å êîìïðåññîð áóäåò ðàáîòàòü â ðåæèìå “öèêëèðîâàíèÿ”).
Также не рекомендуется размещать термобаллон вблизи от входной двери в охлаждаемое про-
странство, так как это приведет к нежелательному запуску компрессора при каждом откры-
тии двери. Термобаллон датчика температуры воздуха желательно устанавливать в воздушном
потоке на входе в испаритель, однако крепить его нужно не к стенке холодильной камеры, а ско-
рее, просверлив отверстие в стенке, пропустить через это отверстие управляющий тракт вместе
с термобаллоном и зафиксировать термобаллон на некотором удалении от стенки (см. рис. 61.1).
Òåðìîáàëëîí äàò÷èêà òåìïåðàòóðû çàïîëíÿþò êàêîé-ëèáî ñðåäîé (èíîãäà – æèäêèì õëàäà-
гентом), которая при изменении температуры термобаллона расширяется или сжимается
точно так же, как наполнение термобаллона ТРВ. В связи с этим у датчиков температуры мо-
гут появляться те же проблемы, что и в управляющих трактах ТРВ (ñì. ðàçäåë 47 “Ïðîáëå-
ìû óïðàâëÿþùåãî òðàêòà ÒÐÂ”).
Как правило, используются три основных варианта заполнения термобаллонов и управляю-
щих трактов датчиков температуры.
1) Жидкостная заправка (см. рис. 61.1)
Данный тип заправки используют, когда температура в охлаж-
даемом объеме может достаточно быстро (более 0,2 K в мину-
ту) изменяться. При этой заправке температура термобаллона
всегда должна быть ниже температуры корпуса датчика во из-
бежание перетекания жидкости в полость датчика.
В частности, корпус датчика можно устанавливать за предела-
ми охлаждаемого объема, поскольку температура окружаю-
щей среды всегда выше температуры в охлаждаемом объеме.
Для предотвращения ложных показаний рекомендуется не до-
пускать контакта капиллярной трубки управляющего тракта
датчика с холодильными трубопроводами, особенно с трубо-
проводом всасывания.
2) Паровая заправка (см. рис. 61.2)
Этот тип заправки лучше всего подходит для низкотемператур-
ных камер с медленно (менее 0,2 K в минуту) меняющейся тем-
пературой, например, при больших объемах холодильных ка-
мер. Термобаллоны датчиков с паровой заправкой монтируют
по тем же правилам, что и термобаллоны с жидкостной заправ-
кой: корпус термобаллона всегда должен находиться при более
низкой температуре, чем корпус датчика во избежание перете-
кания и конденсации пара в корпусе датчика.
Например, если температура в охлаждаемом объеме равна +2°C,
а температура окружающей среды может упасть ниже этого зна-
чения (допустим, зимой), этот тип заправки использовать нельзя.
61. НЕКОТОРЫЕ ОСОБЕННОСТИ
ТОРГОВОГО И КОММЕРЧЕСКОГО
ХОЛОДИЛЬНОГО ОБОРУДОВАНИЯ
Жидкостная
заправка
Паровая
заправка
+ 2°C
+5°C : ДА
-5°C : НЕТ
+5°C : ДА
-5°C : НЕТ
+ 2°C
Рис. 61.1.
Рис. 61.2.

--- PAGE 438 ---
- 438 -
61. НЕКОТОРЫЕ ОСОБЕННОСТИ ТОРГОВОГО И КОММЕРЧЕСКОГО
ХОЛОДИЛЬНОГО ОБОРУДОВАНИЯ
ОХЛАЖДЕНИЕ
3) Адсорбционная заправка (см. рис. 61.3)
Адсорбционную заправку (ñì. ïóíêò 2 ðàçäåëà 47 “Ïðîáëåìà
óïðàâëÿþùåãî òðàêòà ÒÐÂ”) используют в тех случаях, когда
корпус термобаллона датчика может иметь более высокую
температуру, чем корпус самого датчика (например, датчик
температуры конца оттайки в низкотемпературной камере).
Преимуществом этого типа заправки является то, что в управ-
ляющем тракте нет жидкой фазы, а, следовательно, нет и не
может быть ее перетекания. Датчик нормально работает при
любых соотношениях между температурой корпуса термобал-
лона и температурой самого датчика. Этот тип датчиков
часто называют датчиками, показания которых не зави-
сят от температуры окружающей среды.
КАКАЯ РАЗНИЦА МЕЖДУ КОМПРЕССОРАМИ ВЫСОКОГО (HP),
СРЕДНЕГО (МР) И НИЗКОГО (BP) ДАВЛЕНИЙ?
Конструктивно поршневые компрессоры, используемые для торгового, коммерческого холода
или систем кондиционирования, абсолютно одинаковы. Однако есть некоторые особенности,
связанные с условиями их работы. Рассмотрим подробнее данные табл. 61.1 (это выдержки
из табл. 59.3, которую мы уже использовали, выбирая компрессор).
Мы видим, что существуют три области температур кипения Tо: высокотемпературная,
среднетемпературная и низкотемпературная. Обычно принято называть компрессоры, рабо-
тающие в высокотемпературной области, компрессорами высокого давления кипения (HP),
â ñðåäíåòåìïåðàòóðíîé îáëàñòè – ñðåäíåãî äàâëåíèÿ êèïåíèÿ (MP) è â íèçêîòåìïåðàòóðíîé
– íèçêîãî äàâëåíèÿ êèïåíèÿ (BP). Î÷åâèäíî, ÷òî ïðè îïðåäåëåííûõ óñëîâèÿõ, ìíîãèå èç
этих компрессоров могут работать как в области высоких (НР), так и в области средних (МР)
и низких (ВР) давлений кипения. Обозначения, которые они получают (НР, МР, ВР) соот-
ветствуют только уровню давлений на всасывании. Однако вы видите, что в табл. 61.1 неко-
торые клетки не заполнены. Это означает, что данная модель компрессора не может нор-
мально работать при слишком высоких или слишком низких значениях давления всасывания
для заданной величины давления нагнетания (температуры конденсации Тк).
В целях упрощения мы будем считать, что компрессоры высокого давления (НР) предназна-
÷åíû äëÿ èñïîëüçîâàíèÿ â ñèñòåìàõ êîíäèöèîíèðîâàíèÿ, ñðåäíåãî äàâëåíèÿ (ÌÐ) – â êàìå-
ðàõ ñ ïîëîæèòåëüíîé òåìïåðàòóðîé îõëàæäàåìîé ñðåäû, è íèçêîãî äàâëåíèÿ (ÂÐ) – â êàìå-
рах с отрицательной температурой охлаждаемой среды.
Как известно, в герметичных и бессальниковых компрессорах всасываемые пары хладагента
используются для охлаждения встроенного приводного электродвигателя. Однако, каким бы
ни был тип компрессора (НР, МР или ВР), давление нагнетания при заданной температуре
конденсации Тк будет одним и тем же. Это означает, что отношение давления нагнетания к
äàâëåíèþ âñàñûâàíèÿ (äàëåå – îòíîøåíèå äàâëåíèé êîìïðåññîðà) äëÿ êîìïðåññîðîâ ÂÐ áó-
дет намного выше отношения давлений для компрессоров НР.
Tk
Температура кипения То, °C
Высокотемпературный
холод
Среднетемпературный
холод
Низкотемпературный
холод
10
5
0
-5
-10
-15
-20
-25
-30
-35
40°C
3900
3450
2950
2470
2050
1680
1350
1050
–
–
47°C
–
–
2630
2200
1820
1480
1170
–
–
–
55°C
–
–
–
2020
1640
1360
–
–
–
–
Адсорб-
ционная
заправка
+ 2°C
+5°C : ДА
-5°C : ДА
Рис. 61.3.
Табл. 61.1. Холодопроизводительность компрессора Км-18, Вт, при работе на хладагенте R22

--- PAGE 439 ---
- 439 -
61. НЕКОТОРЫЕ ОСОБЕННОСТИ ТОРГОВОГО И КОММЕРЧЕСКОГО
ХОЛОДИЛЬНОГО ОБОРУДОВАНИЯ
ОХЛАЖДЕНИЕ
Иначе говоря, чем ниже падает давление всасывания, тем больше растет отношение давле-
ний. Однако массовый расход, который обеспечивается компрессором, напрямую зависит от
отношения давлений (см. упражнение 9.1). Поэтому, чем больше падает давление всасы-
вания, тем сильнее снижается массовый расход и, следовательно, ухудшаются условия
охлаждения электродвигателя.
Мы также знаем, что чем ниже падает давление всасывания, тем меньше становится холо-
допроизводительность (ñì. ðàçäåë 9 “Âëèÿíèå äàâëåíèé íà ìàññîâûé ðàñõîä è õîëîäîïðîèç-
âîäèòåëüíîñòü”). Теперь становится понятным, почему один и тот же компрессор Км-18,
согласно данным табл. 61.1, имеет при t0/tk = 10°C/40°C холодопроизводительность 3900
Âò, à ïðè t0/tk = –25°C/+40°C âñåãî 1050 Âò, òî åñòü ïî÷òè â ÷åòûðå ðàçà ìåíüøå.
Для повышения КПД компрессоров ВР конструкторы стремятся снизить инерционность
клапанов (например, облегчая их), чтобы сократить время их открытия. Кроме того, по-
скольку охлаждение приводных электродвигателей компрессоров ВР недостаточно эффек-
тивно, их приходится более тщательно изготавливать. Вот почему компрессор КМ-18 не
приспособлен для работы в условиях, когда давление всасывания слишком мало или давле-
ние нагнетания слишком высоко.
Таким образом, если вы хотите, чтобы ваш компрессор работал долго и без проблем, жела-
тельно не допустить ошибки при его выборе.
Снижение температуры кипения приводит к еще одной проблеме: для постоянной темпера-
туры конденсации, чем ниже будет температура кипения, тем меньше будет массовый расход
и тем выше будет температура нагнетания. В зависимости от уровня температуры кипения,
температура нагнетания может превысить допустимый уровень.
Например, для хладагента
R22 с температурой конден-
сации 45°C, значение темпе-
ратуры нагнетания составит
около 70°C при температу-
ре кипения 5°C и около
100°C при температуре ки-
пения -25°C (см. рис. 61.4).
Для хладагента R 404A при
тех же условиях температу-
ра нагнетания будет только
55°C в первом случае и не
выше 70°C во втором: отсю-
да понятно, почему этот хладагент является более предпочтительным при низких темпера-
турах кипения.
Напомним, что слишком высокая температура нагнетания неиз-
бежно приводит к разложению масла, а это, в свою очередь, чре-
вато выходом из строя компрессора. Впрочем, некоторые модели
компрессоров оснащены датчиком температуры нагнетания, ко-
торый выдает сигнал на остановку компрессора, если значение
этой температуры превышает максимально допустимую величи-
ну (ориентировочно, свыше 100°C*).
Поэтому в ряде случаев на головку цилиндров компрессора для ее
дополнительного охлаждения устанавливают вентилятор (см. рис.
61.5). Наиболее часто такое решение используют для компрес-
соров, работающих в области низких температур кипения (ВР).
Однако эффективность этого решения не слишком высока.
70°C
100°C
+ 45°C
+ 5°C
+ 45°C
- 25°C
Рис. 61.4.
Рис. 61.5.
* Ìàêñèìàëüíî äîïóñòèìàÿ òåìïåðàòóðà íàãíåòàíèÿ äëÿ êîìïðåññîðîâ Bitzer ñîñòàâëÿåò 130°Ñ, Maneurope – 125°Ñ,
L’Unite’Hermetique – 117°Ñ...119°Ñ (прим. ред.).

--- PAGE 440 ---
- 440 -
61. НЕКОТОРЫЕ ОСОБЕННОСТИ ТОРГОВОГО И КОММЕРЧЕСКОГО
ХОЛОДИЛЬНОГО ОБОРУДОВАНИЯ
ОХЛАЖДЕНИЕ
Для снижения температуры нагнетания можно также использовать двухступенчатую схему
сжатия и, соответственно, двухступенчатые компрессоры.
В некоторых случаях для снижения температуры нагнетания применяют ТРВ впрыска (см.
рис. 31.6) èëè åãî áîëåå ñîâðåìåííóþ ìîäèôèêàöèþ – ýëåêòðîìàãíèòíûé êëàïàí âïðûñêà,
ðàáîòàþùèé ïî àíàëîãè÷íîé ñõåìå (ñì., íàïðèìåð, ñèñòåìó DC “Demand cooling” íà êîì-
ïðåññîðàõ Copeland èëè ñèñòåìó CIC “Controlled injecton cooling” íà êîìïðåññîðàõ Bitzer).
Для чего нужен клапан постоянного давления?
Вход этого клапана (см. рис. 61.6) соединен с
выходом из испарителя, выход клапана связан
с всасывающей магистралью компрессора.
Конструкция клапана такова, что площадь по-
верхности сильфона и площадь тарели равны.
В результате давление всасывания действует
с одной и той же силой и на тарель, и на силь-
фон, поэтому при любом изменении давления
всасывания положение тарели не изменится.
Таким образом, положение тарели будет оп-
ределяться только соотношением двух проти-
воположно направленных сил: силы натяжения
пружины и силы давления кипения хладаген-
та в испарителе. Если сила давления кипения
Po падает, то сила пружины становится пре-
обладающей, и клапан закрывается.
В результате, давление кипения хладагента в испарителе Ро начинает расти. И наоборот, ког-
да давление Ро растет, клапан открывается и позволяет компрессору откачивать большее
количество пара, что приводит к снижению давления кипения. Следовательно, меняя наст-
ройку пружины, можно настроить клапан таким образом, чтобы давление кипения Ро было
минимальным. Штуцер отбора давления (поз. 1 на рис. 61.6) позволяет подключить мано-
метр для контроля настройки клапана, поскольку давление кипения в испарителе отличается
от давления всасывания.
Клапан постоянного давления, выполняющий функцию регулятора давления кипения, реко-
мендуется устанавливать как можно ближе к выходу из испарителя и как можно дальше от вхо-
äà â êîìïðåññîð, ÷òîáû ñíèçèòü ïóëüñàöèè, êîòîðûå âûçûâàþò ïðåæäåâðåìåííóþ “óñòàëîñòü”
клапана. Кроме того, между клапаном и испарителем не должно быть никаких других элемен-
тов с тем, чтобы давление настройки клапана было как можно ближе к давлению кипения.
Один из вариантов применения этого клапана мы уже обсуждали ранее (см. пункт Г раз-
äåëà 28 “Ïðîáëåìà ïåðåòåêàíèÿ æèäêîãî õëàäàãåíòà” è ñõåìó íà ðèñ. 28.16). На рис. 61.7
приведен еще один вариант установки, использующей клапан постоянного давления в ка-
честве регулятора давления кипения.
Одна из камер этой установки предназначена для хранения свежей рыбы (испаритель 1) при
температуре в охлаждаемом объеме 0...1°C и относительной влажности (HR) 90%. В другой
камере (испаритель 2) должна храниться ветчина при температуре 0...-2°C и относительной
влажности HR = 80%.
Хотя температуры в охлаждаемых объемах камер 1 и 2 примерно одинаковы, хранить ука-
занные продукты вместе не рекомендуется по причине того, что ветчина будет пахнуть
ðûáîé, à ðûáà – âåò÷èíîé. Ïîñêîëüêó ðàçíèöà òåìïåðàòóð íåáîëüøàÿ, êàçàëîñü áû ðåæèìû
работы обоих испарителей тоже не должны заметно отличаться. Однако обратите внимание,
÷òî òðåáóåìûé óðîâåíü âëàæíîñòè âîçäóõà äëÿ ðûáû ñîñòàâëÿåò 90%, à äëÿ âåò÷èíû – 80%.
Из данных табл. 59.1 можно найти, что при требуемой влажности 90% полный температур-
ный напор на испарителе должен быть ∆θи = 9 К.
Po в испарителе
Давление
всасывания
Пружина
Po
Рис. 61.6.

--- PAGE 441 ---
Иначе говоря, в первом испарителе температура кипения должна быть примерно -5°C, а во
âòîðîì – îêîëî -10°C. Îäíàêî îáà èñïàðèòåëÿ ïîäêëþ÷åíû ê îäíîìó è òîìó æå êîìïðåññîðó
и на первый взгляд обеспечить такой режим довольно проблематично. Как же нам следует
поступить?
Жидкий хладагент подается в каждый из испарителей через электромагнитные клапаны
(поз. 1 и 2 на рис. 61.7), управляемые по сигналам датчиков температуры в охлаждаемых
объемах. Клапан постоянного давления (регулятор давления кипения) устанавливают на
выходе из испарителя с более высокой температурой кипения (поз. 3), то есть более
“òåïëîãî” èñïàðèòåëÿ. С помощью этого регулятора температура кипения t0 в первом
испарителе поддерживается на уровне около -5°C, что позволяет поддерживать требуемую
влажность вне зависимости от условий работы первой камеры.
Однако если испаритель первой камеры работает, а испаритель второй камеры отключен,
÷àñòü “òåïëîãî” ïàðà, âûõîäÿùåãî èç ðåãóëÿòîðà äàâëåíèÿ êèïåíèÿ, ìîæåò ïîïàñòü â èñ-
паритель второй камеры, температура кипения в котором существенно ниже, и начнет
там конденсироваться. Накопленный в большом количестве жидкий хладагент во втором
испарителе при включении этого испарителя в работу может попасть во всасывающую маги-
страль и вызвать сильный гидроудар в компрессоре.
Во избежание такой опасности на выходе из испарителя с более низкой температурой кипе-
íèÿ t0 (áîëåå “õîëîäíîãî” èñïàðèòåëÿ) îáÿçàòåëüíî íóæíî óñòàíàâëèâàòü îáðàòíûé êëàïàí
(поз 4).
Итак, клапан постоянного давления (регулятор давления кипения) может быть использо-
ван не только при разных температурах в охлаждаемых объемах, но и при разных уровнях
относительной влажности воздуха в них.
- 441 -
61. НЕКОТОРЫЕ ОСОБЕННОСТИ ТОРГОВОГО И КОММЕРЧЕСКОГО
ХОЛОДИЛЬНОГО ОБОРУДОВАНИЯ
ОХЛАЖДЕНИЕ
0°C
90%HR
0°C
80%HR
- 5°C
- 10°C
Испаритель
1
Испаритель
2
Рис. 61.7.

--- PAGE 442 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 442 -
62. ТРЕХФАЗНЫЕ ЭЛЕКТРОДВИГАТЕЛИ
Прежде чем рассматривать проблемы, связанные с запуском трехфазных электродвигателей,
обычно используемых для привода различных устройств в холодильных машинах, представ-
ляется полезным напомнить некоторые общие положения.
Вначале давайте будем помнить о том, что никогда не следует запускать двигатель только
äëÿ òîãî, ÷òîáû óäîâëåòâîðèòü ñîáñòâåííîå ëþáîïûòñòâî è ïîñìîòðåòü, êàê îí ðàáîòàåò –
любой запуск двигателя требует потребления электроэнергии, за которую нужно платить
деньги. Энергия, потребляемая двигателем, всегда должна расходоваться с пользой, напри-
мер, приводить в движение какое-либо устройство (компрессор, вентилятор, насос и т.п.).
Теперь рассмотрим небольшой двигатель и попробуем расшифровать
надписи на шильдике этого двигателя (см. рис. 62.1).
Ph 3 – W 375: указанная надпись означает, что данный двигатель яв-
ляется трехфазным и способен обеспечить выходную мощность на
валу 375 Вт.
220 / 380 V: эта надпись означает, что двигатель рассчитан на работу
при двух возможных значениях напряжения в сети переменного трех-
ôàçíîãî òîêà – 220 Â ñ ïîäêëþ÷åíèåì îáìîòîê ñòàòîðà ïî ñõåìå “òðå-
óãîëüíèê” (∆) è 380 Â ñ ïîäêëþ÷åíèåì ïî ñõåìå “çâåçäà” (Y).
1,7 / 1 A: при номинальной нагрузке рабочий
ток двигателя должен быть равен 1,7 А для схе-
ìû “òðåóãîëüíèê” (íàïðÿæåíèå ñåòè 220 Â) è
1 À äëÿ ñõåìû “çâåçäà” (íàïðÿæåíèå ñåòè 380 Â)
(см. рис. 62.2).
Допустим, что данный двигатель используют для
привода компрессора. Вспомним, что если ме-
няется давление нагнетания, то потребная мощ-
ность на валу компрессора и ток, потребляемый
двигателем, также будут меняться (см. раздел 10
“Âëèÿíèå âåëè÷èíû äàâëåíèÿ íàãíåòàíèÿ íà ñè-
ëó òîêà, ïîòðåáëÿåìîãî ýëåêòðîìîòîðîì êîìïðåññîðà”). Если давление нагнетания растет,
сила тока также увеличивается, и наоборот.
Следовательно, действительная сила тока, потребляемого двигателем в данный момент, ред-
ко совпадает с силой тока, указанной на шильдике. Вместе с тем, сила тока, потребляемого
двигателем, ни при каких обстоятельствах не должна превосходить величину, указан-
ную на шильдике (ñì. ðàçäåë 55 “Ðàçëè÷íûå ïðîáëåìû ýëåêòðîîáîðóäîâàíèÿ”).
Очевидно, что ток, потребляемый двигателем, будет равен 1 А только тогда, когда при
íàïðÿæåíèè â ñåòè 380 Â è ïîäêëþ÷åíèè îáìîòîê ïî ñõåìå “çâåçäà” потребная мощ-
ность на валу компрессора будет в точности
равна 375 Вт (см. рис. 62.3).
Точно также ток, потребляемый двигателем,
будет равен 1,7 А только тогда, когда при
напряжении в сети 220 В (такое напряжение в
сети трехфазного тока в настоящее время
встречается довольно редко) и соединении
îáìîòîê ïî ñõåìå “òðåóãîëüíèê” ïîòðåáíàÿ
мощность на валу компрессора составит точно
375 Вт (см. рис. 62.4).
62. ТРЕХФАЗНЫЕ ЭЛЕКТРОДВИГАТЕЛИ
62.1. ОСНОВНЫЕ ПОНЯТИЯ
Рис. 62.1.
Рис. 62.2.
Рис. 62.3.
Рис. 62.4.

--- PAGE 443 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 443 -
62. ТРЕХФАЗНЫЕ ЭЛЕКТРОДВИГАТЕЛИ
Хотя целью нашего пособия не явлляется проведение расчетов, на-
помним, что мощность, потребляемая трехфазным электродвигате-
лем из сети переменного тока, может быть найдена по формуле:
P = U х I х √3 х cosϕ,
ãäå U – íàïðÿæåíèå â ñåòè, I – ïîòðåáëÿåìûé òîê, cosϕ – êîýôôèöè-
ент мощности.
Не рискуя сильно ошибиться, можно принять, что для небольших двигателей коэффициент
мощности cosϕ = 0,8. С учетом этого можно найти значение мощности, потребляемой на-
шим двигателем из сети переменного тока в соответствии с данными, указанными на шиль-
дике (см. рис. 62.5).
 При напряжении в сети трехфазного тока 220 В (и подключении обмоток по схеме
“òðåóãîëüíèê”) ïîòðåáëÿåìûé òîê ðàâåí 1,7 À. Ñëåäîâàòåëüíî, ïîòðåáëÿåìàÿ ìîùíîñòü
составит: 220 x 1,7 x √3 x 0,8 = 520 Вт.
 При напряжении в сети трехфазного тока 380 В (и подключении обмоток по схеме
“çâåçäà”) ïîòðåáëÿåìûé òîê ðàâåí 1 À. Ñëåäîâàòåëüíî, ïîòðåáëëÿåìàÿ ìîùíîñòü ñî-
ставит: 380 x 1 x √3 x 0,8 = 520 Вт.
Из этих расчетов можно сделать два лю-
бопытных вывода (см. рис. 62.6):
1) Двигатель потребляет (округленно) и
выдает одну и ту же мощность неза-
висимо от напряжения сети (естест-
венно, выбор подключения обмоток
– “çâåçäà” èëè “òðåóãîëüíèê” – äîë-
жен соответствовать напряжению,
иначе двигатель либо сгорит, либо
его вал будет вращаться с понижен-
ным числом оборотов). Ниже мы ра-
зовьем эту тему более подробно.
2) Потребляемая из сети мощность (здесь 520 Вт) больше, чем полезная мощность на валу
(здесь 375 Вт), значение которой указано на шильдике. Значение мощности, указанное
на шильдике, соответствует максимальному значению, которое может быть достигнуто
на валу данного двигателя.
В последнем выводе не будем забывать, что обмотки статора двигателя представляют собой
обыкновенные медные провода. При пропускании через них электрического тока они на-
греваются точно так же, как любой электронагревательный прибор. Следовательно, часть
подведенной к двигателю электрической энергии тратится не на вращение ротора двигателя,
а на нежелательный нагрев обмоток: эта часть энергии представляет собой потери.
В нашем примере двигатель потребляет из сети 520 Вт, а на
валу выдает только 375 Вт. Отсюда следует, что потери, сос-
тавляющие 520 – 375 = 145 Вт, служат только тому, чтобы
нагревать окружающую среду (см. рис. 62.7).
Напомним, что коэффициент полезного действия (КПД) η
двигателя равен отношению полезной мощности на валу
к мощности, потребляемой из сети. В нашем примере КПД
η = 375 / 520 = 0,72.
Это означает, что только 72% энергии, потребляемой нашим
двигателем, расходуется на совершение полезной работы.
Это указывает также на то, что 28% энергии, потребляемой
из сети (и, следовательно, оплачиваемой нами), рассеивает-
ся, не принося никакой пользы.
Полезная
мощность
на валу
375 Вт
Мощность
потребляе-
мая из сети
520 Вт
Потери
145 Вт
Рис. 62.5.
Рис. 62.6.
Рис. 62.7.

--- PAGE 444 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 444 -
62. ТРЕХФАЗНЫЕ ЭЛЕКТРОДВИГАТЕЛИ
Теперь вернемся к проблеме подключения обмоток трехфазного дви-
гателя. Тип двигателя, рассматриваемый в нашем примере, в настоя-
щее время является наиболее распространенным в Европе. Осматри-
вая клеммную коробку этого двигателя, можно увидеть 6 клемм,
условно обозначенных буквами U-V-W и Z-X-Y (см. рис. 62.8).
ВНИМАНИЕ: клеммы нижнего ряда имеют обозначения, не со-
ответствующие алфавитному порядку следования букв (то есть
íå XYZ, à ZXY – áóêâà X íàõîäèòñÿ â ñåðåäèíå).
Теперь, если мы с помощью омметра проверим
порядок подключения обмоток к этим клеммам,
то получим картину, представленную на рис. 62.9.
В данном двигателе, широко используемом в ев-
ропейском оборудовании, имеются три обмотки,
подключенные изготовителем двигателя к сле-
дующим клеммам: U-X; V-Y; W-Z.
Внимание! В исправном двигателе все три обмотки абсолютно одинаковы. Поэтому сопро-
тивление обмоток, измеренное между клеммами при U-X; V-Y; W-Z при снятых клеммах
должно быть одним и тем же (в противном случае в обмотках либо произошел обрыв, либо
короткое замыкание).
Напомним, что сопротивление измеренное между клеммами верхнего ряда U и V, V и W, W и
U, должно быть равно бесконечности, так же, как и для нижнего ряда (в противном случае
можно говорить о том, что между двумя соседними обмотки есть короткое замыкание). Кроме
того, сопротивление, измеренное между каждой из клемм и корпусом двигателя, также должно
быть равно бесконечности (в противном случае, можно говорить о замыкании обмотки на мас-
су). Все эти неисправности были рассмотрены нами â ðàçäåëå 53 “Îäíîôàçíûå äâèãàòåëè”.
62.2. УПРАЖНЕНИЕ 1. Подключение по схеме “треугольник”
На клеммной коробке двигателя, как правило,
приводится схема (см. рис. 62.10), поясняющая
установку перемычек в зависимости от напряже-
ния в сети.
Например, при напряжении в сети 220 В трехфаз-
ного переменного тока обмотки двигателя долж-
íû áûòü ïîäêëþ÷åíû ê ñåòè ïî ñõåìå “òðåóãîëü-
íèê”. Äëÿ ýòîãî ñ ïîìîùüþ ïåðåìû÷åê ñëåäóåò
соединить попарно клеммы U-Z, V-X и W-Y соот-
ветственно.
Зная, что концы обмоток подключены к клеммам
U-X, V-Y и W-Z определить, в какой последова-
тельности запитываются обмотки при их подклю-
÷åíèè ïî ñõåìå “òðåóãîëüíèê” (ïðè íàïðÿæåíèè â
сети трехфазного тока 220 В).
Решение на следующей странице...
Рис. 62.8.
Рис. 62.9.
Рис. 62.10.

--- PAGE 445 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 445 -
62. ТРЕХФАЗНЫЕ ЭЛЕКТРОДВИГАТЕЛИ
Решение упражнения 1
Ïîäêëþ÷åíèå ïî ñõåìå “òðåóãîëüíèê”.
Ïðè ïîäêëþ÷åíèè ïî ñõåìå “òðåóãîëü-
íèê” â ñîîòâåòñòâèè с рис. 62.10 видно,
что фаза L1 подводится к клемме U, а
клеммы Z и U соединены перемычкой.
Концы одной обмотки подключены к
êëåììàì Z è W, äðóãîé – ê êëåììàì U è
X. Таким образом, подключение фазы L1
выглядит так, как показано на рис. 62.11.
Теперь рассмотрим подключение фазы
L2. Эта фаза подключается к клемме V,
а клеммы V и X соединятся перемыч-
кой.
Концы третьей обмотки подключены к
клеммам V и Y. Таким образом, под-
ключение фаз L1 и L2 соответствует
схеме на рис. 62.12.
Завершая рассмотрение, отметим, что
фаза  L3 подключается к клемме W.
При этом клеммы W и Y соединены пе-
ремычкой.
Полностью схема подключения “òðåó-
ãîëüíèê” ïðåäñòàâëåíà на рис. 62.13.
На нем мы видим, что обмотки при
этой схеме подключения расположены
в форме треугольника, отсюда и
произошло название схемы.
62.3. УПРАЖНЕНИЕ 2. Подключение по схеме “звезда”
Теперь попытаемся определить внутреннюю конфигурацию подключения обмоток по схеме
“çâåçäà” äëÿ ñëó÷àÿ, êîãäà íàø äâèãàòåëü äîëæåí áûòü ïîäêëþ÷åí ê ñåòè òðåõôàçíîãî ïåðå-
менного тока с напряжением 380 В.
Решение на следующей странице...
Рис. 62.11.
Рис. 62.12.
Рис. 62.13.

--- PAGE 446 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 446 -
62. ТРЕХФАЗНЫЕ ЭЛЕКТРОДВИГАТЕЛИ
Решение упражнения 2
Ïîäêëþ÷åíèå ïî ñõåìå “çâåçäà”.
Ñõåìà ïîäêëþ÷åíèÿ “çâåçäà” (см. рис.
62.10) характеризуется тем, что так
æå, êàê è äëÿ ñõåìû “òðåóãîëüíèê”,
фаза L1 соединяется с клеммой U,
ôàçà L2 – ñ êëåììîé V è ôàçà L3 – ñ
клеммой W.
Поскольку концы первой обмотки под-
êëþ÷åíû ê êëåììàì U è X, âòîðîé – ê
êëåììàì V è Y è òðåòüåé – ê êëåììàì
W и Z, схема их подключения к сети
выглядит согласно рис. 62.14.
Ââèäó òîãî, ÷òî ïðè ñõåìå “çâåçäà”
клеммы Z, X, Y соединяются пере-
мычкой, окончательно конфигурация
обмоток при подключении по схеме
“çâåçäà” âûãëÿäèò ñîãëàñíî рис. 62.15.
В дополнение к данному упражнению на рис. 62.16 вы
найдете полную схему подключения нашего двигате-
ëÿ ïî ñõåìå “çâåçäà” ñ óêàçàíèåì âåëè÷èí íàïðÿæåíèé
и силы тока в каждой из обмоток.
Напряжение 380 В действует между фазами L3-L1,
L1-L2 и L2-L3. Общая точка X-Y-Z является нейт-
ралью. Напряжение между этой точкой и каждой из
фаз равно 220 В (напомним, что 380 = 220 x √3).
Если мощность на валу двигателя равна 375 Вт, то в
каждой из обмоток протекает ток силой 1 А.
Таким образом, при подключении двигателя к се-
ти трехфазного тока с напряжением 380 В по схеме
“çâåçäà” на каждой из обмоток падение напряже-
ния равно 220 В, а сила тока в каждой из обмоток
равна 1 А.
Рис. 62.14.
Рис. 62.15.
Рис. 62.16.

--- PAGE 447 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 447 -
62. ТРЕХФАЗНЫЕ ЭЛЕКТРОДВИГАТЕЛИ
Ïîñìîòðèì òåïåðü, ÷òî ïðîèñõîäèò ïðè ïîäêëþ÷åíèè ïî ñõåìå “òðåóãîëüíèê” (см. рис. 62.17).
Напряжение 220 В действует между
фазами L1-L2, L2-L3 и L1-L3, а так-
же на клеммах каждой из обмоток.
Сила тока в каждой из фаз при этом
будет равна 1,7 А, если мощность на
валу двигателя равна 375 Вт.
Заметим, что сила тока в каждой из
обмоток по прежнему равна 1 А. Ина-
че говоря, сила тока, протекающего
по каждой из обмоток, не зависит от
схемы подключения, а сила тока в
каждой из фаз при подключении по
ñõåìå “òðåóãîëüíèê” áóäåò â  √3 = 1,7
раза больше, чем при подключении
ïî ñõåìå “çâåçäà”.
Итак, при напряжении в сети трехфазного переменного тока 220 В и подключении обмо-
òîê ñòàòîðà äâèãàòåëÿ ïî ñõåìå “òðåóãîëüíèê” â êàæäîé èç îáìîòîê ñòàòîðà ïðîòåêàåò
òîê òî÷íî òàêîé æå ñèëû, êàê è ïðè íàïðÿæåíèè 380 Â è ïîäêëþ÷åíèè ïî ñõåìå “çâåçäà”,
то есть 1 А.
62.4. УПРАЖНЕНИЕ ДЛЯ
САМОПРОВЕРКИ
Малейшая ошибка при подключении обмоток
чревата мгновенным и непоправимым выходом
двигателя из строя, как только вы подадите на
него напряжение.
Во избежание неприятностей такого рода попробуй-
те заполнить табл. 62.1, отметив в каждой клеточ-
êå òàáëèöû âèä ñõåìû ïîäêëþ÷åíèÿ (“çâåçäà” èëè
“òðåóãîëüíèê”) â çàâèñèìîñòè îò íàïðÿæåíèÿ â ñå-
ти (см. рис. 62.18) и типа используемого двигателя
(ðåøåíèå íà ñëåäóþùåé ñòðàíèöå)…
Трехфазный
двигатель
Напряжение в сети
3 x 127 В
3 x 220 В
3 x 380 В
3 x 660 В
127 / 220 В
220 / 380 В
380 / 660 В
Запомните: какой бы ни была схема подключения обмоток трехфазного
äâèãàòåëÿ (“çâåçäà” èëè “òðåóãîëüíèê”), â êàæäîé èç îáìîòîê áóäåò ïðî-
текать ток одной и той же силы, и на каждой из обмоток будет одна и
та же величина падения напряжения. Следовательно, мощность, реали-
зуемая на валу двигателя, абсолютно не зависит от схемы подключения.
Рис. 62.17.
Рис. 62.18.
Табл. 62.1.

--- PAGE 448 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 448 -
62. ТРЕХФАЗНЫЕ ЭЛЕКТРОДВИГАТЕЛИ
Решение упражнения
В табл. 62.2 указаны схемы подключения обмоток трехфазного двигателя переменного тока
в зависимости от его типа и напряжения в сети. Одновременно в таблице приведены све-
дения о последствиях неправильного подключения обмоток.
∆/  Y
Низкое напряжение
Высокое напряжение
Тип двигателя
Схема подключения в зависимости от напряжения в сети
3 x 127 В
3 x 220 В
3 x 380 В
3 x 660 В
127 / 220 В
∆
Y


220 / 380 В

∆
Y

380 / 660 В


∆
Y
При этом значки в каждой закрашенной клеточке обозначают следующее:
 Значок  указывает на недостаток напряжения. Последствия падения напря-
жения в сети рассмотрены â ðàçäåëå 55 “Ðàçëè÷íûå ïðîáëåìû ýëåêòðîîáîðóäîâà-
íèÿ” (в следующем разделе они будут рассмотрены более подробно). Напомним, что
в этом случае, если двигатель используется для привода механизма с большим зна-
чением потребного вращающего момента на валу (например, компрессора), то он
не сможет запуститься. Следовательно, двигатель окажется заторможенным и
ток, проходящий через его обмотку, будет соответствовать пусковому току в тече-
ние всего времени, пока двигатель стоит. В этом случае остается только надеяться,
что встроенная тепловая защита или защита по току отключат питание двигателя
прежде, чем он окончательно сгорит.
 Значок  указывает на повышенное напряжение. Последствия повышенно-
го напряжения также рассмотрены в разделе 55. Эти последствия всегда крайне
тяжелые. Как правило, двигатель не прощает эти ошибки: его обмотка практически
мгновенно сгорает, как только на нее будет подано напряжение.
Çàìåòèì, ÷òî îáìîòêà äâèãàòåëÿ âñåãäà ïîäêëþ÷àåòñÿ ïî ñõåìå “òðåóãîëüíèê” при напряже-
нии в сети, соответствующем низкому из двух значений, указанных на табличке (шильдике).
Обмотка всегда подключается по схеме
“çâåçäà” при напряжении в сети, соот-
ветствующем более высокому из двух
значений напряжений, указанных на
шильдике.
Для того, чтобы не забыть указанное пра-
вило, помните, что звезда всегда светит
высоко в небе.
ПРИМЕЧАНИЕ. Для упрощения мы считали, что в сети у нас напря-
жение может быть равно 220 В и 380 В. На самом деле чаще исполь-
зуется напряжение 230/240 В или 400/440 В*.
Более НИЗКОЕ напряжение
∆ (треугольник)
Более ВЫСОКОЕ напряжение
Y (звезда)



Табл. 62.2.
* Указанные значения напряжений трехфазного переменного тока главным образом применяются в странах Западной
Европы. В России базовые значения напряжений составляют 220±10% В и 380±10% В соответственно (прим. ред.).

--- PAGE 449 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 449 -
63. ПРОБЛЕМЫ ЗАПУСКА ДВИГАТЕЛЕЙ
Некоторые проблемы, связанные с запуском двигателей, мы уже рассматривали (см. пункт Б
“Ïî÷åìó íóæíî èçáåãàòü ïîâûøåíèÿ ÷àñòîòû öèêëîâ “ïóñê-îñòàíîâ” êîìïðåññîðà” ðàçäå-
ëà 30 “Ïðîáëåìà ïîâûøåííîé ÷àñòîòû âêëþ÷åíèÿ êîìïðåññîðà”).
Напомним, что после длительной остановки мас-
ло, которое должно обеспечивать смазку деталей
компрессора, под действием силы тяжести стека-
ет в картер (подвижные детали теряют смазку).
Масляный насос может обеспечить полный расход
и, соответственно, подачу масла на подвижные
детали только после того, как приводной двигатель
компрессора наберет номинальное число оборо-
тов (следовательно, в течение нескольких секунд
подвижные детали будут работать без смазки).
В момент запуска компрессор очень быстро раз-
гоняется от 0 до 1450 об/мин (или, что еще серь-
езней, от 0 до 2800 об/мин в зависимости от моде-
ли компрессора). Это очень напряженный режим
функционирования плохо смазанных подвижных
деталей компрессора, который реализуется на
каждом пуске компрессора и при увеличении его
продолжительности приводит к преждевременно-
му износу деталей.
Таким образом, именно во время пуска, когда механические нагрузки наиболее значи-
тельны, смазка подвижных деталей осуществляется хуже всего (поэтому принято счи-
тать, что около 80% от общего износа компрессора происходит на пусковых режимах).
Ранее мы говорили о том, что для компрессоров с встроен-
ным двигателем (герметичных или бессальниковых) сила
тока, потребляемого двигателем на пусковом режиме, может
превышать силу тока при работе на установившемся режиме
в 8 раз. Это приводит к тому, что тепловыделение в двигателе
на пусковом режиме будет в 64 раза больше тепловыделения
при работе на установившемся режиме (см. рис. 63.1).
Для примера рассмотрим бессальниковый компрессор на
рис. 63.2. Номинальная потребляемая мощность двигателя
ýòîãî êîìïðåññîðà – 30 êÂò. Äîïóñòèì, ÷òî íàïðÿæåíèå â ñå-
ти трехфазного переменного тока равно 380 В, следователь-
íî, äâèãàòåëü äîëæåí áûòü ïîäêëþ÷åí ïî ñõåìå “çâåçäà”. Ïðè
работе на номинальном режиме сила тока для этого двигателя
составит 54 А. Однако на пусковом режиме ток может вырас-
ти в 8 раз, то есть составит около 432 А!
Конечно, сила тока на пусковом режиме и длительность это-
го режима зависят от многих параметров, прежде всего от мо-
мента сопротивления на валу компрессора (определяемого
типом компрессора: поршневой, спиральный, винтовой,
центробежный и т. д.) и от условий запуска (значений дав-
лений, наличия перегрузки при пуске...).
Поэтому, в большинстве случаев, обмотки двигателей герме-
тичных и бессальниковых компрессоров сгорают именно на
пусковых режимах, когда сила тока максимальна.
63. ПРОБЛЕМЫ ЗАПУСКА ДВИГАТЕЛЕЙ
Ток на пусковом режиме
резко возрастает
Механические
нагрузки очень
большие
Тепловыделение
огромное
C
Рис. 63.1.
Рис. 63.2.

--- PAGE 450 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 450 -
63. ПРОБЛЕМЫ ЗАПУСКА ДВИГАТЕЛЕЙ
Если для небольших компрессоров мощностью в несколько киловатт с этими явлениями
можно примириться (низкая цена, невысокие значения токов, возможность быстрой замены
в случае выхода из строя), то для компрессоров большой производительности такие явления
недопустимы. Поэтому в них желательно обеспечить как можно более быстрый выход на ре-
жим (чтобы ограничить время работы компрессора с ухудшенными условиями смазки) и
снижать величину пускового тока.
Вместе с тем, запуск компрессоров большой производительности создает еще одну про-
блему. Вернемся к нашему примеру с компрессором, потребляющим 30 кВт и имеющим
пусковой ток 432 А и номинальный ток 54 А.
Рассмотрим  рис. 63.3, на котором по-
казана схема электроснабжения раз-
личных потребителей, в том числе
компрессора (расположенного в зда-
нии D), при напряжении в сети 400 В,
обеспечиваемом трансформатором А.
На номинальном режиме двигатель
компрессора потребляет ток силой
54 А, который проходит по линии
A-B-C. Представим себе, что сопро-
тивление проводов на участке A-B
равно 0,2 Ом. Тогда падение напря-
жения на этом участке составит
(U = R x I) 0,2 x 54 = 10,8 В, то
есть примерно 11 В.
Иначе говоря, при работе компрессо-
ра напряжение в точке B составит
только 400 – 11 = 389 В. Таким об-
разом, напряжение питания соседне-
го потребителя (E) при работающем
компрессоре будет также равно 389 В
вместо 400 В для случая, когда ком-
прессор стоит.
На пусковом режиме ситуация обостряется. В самом
деле, пусковой ток достигает 432 А. Падение напря-
жения на линии A-B составит 0,2 x 432 = 86 В. На-
пряжение в точке B и, следовательно, у потребителя
E составит 400 – 86 = 314 В. То есть, потребитель
E потеряет около 40% располагаемой мощности для
работы его электрооборудования, что может вызвать
определенные проблемы (ñì. ðàçäåë 55. “Ðàçëè÷íûå
ïðîáëåìû ýëåêòðîîáîðóäîâàíèÿ”). Если вы хотите
сохранить хорошие отношения со своими соседями
ïî ýëåêòðîñåòè, ïîñòàðàéòåñü, ÷òîáû ÷èñëî öèêëîâ “ïóñê-îñòàíîâ” âàøåãî êîìïðåññîðà áû-
ло как можно меньше!
Для решения описанной проблемы (есть и другие проблемы, но их рассмотрение выходит за
рамки нашего пособия) можно было снизить сопротивление проводов на участке A-B, то
есть использовать провода большего сечения (более толстые, более дорогие и более
тяжелые, что потребует усиления несущих пилонов). Однако, нельзя ли снизить величину
пускового тока? Решению этого вопроса посвящен следующий раздел...
400 В    389 В     314 В
Рис. 63.3.
Рис. 63.4.

--- PAGE 451 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 451 -
64. ЗАПУСК НАПРЯМУЮ И ЗАПУСК
С РАЗДЕЛЬНЫМ ПОДКЛЮЧЕНИЕМ ОБМОТОК
В этом разделе изучается технология запуска, называемого запуском с раздельным подклю-
÷åíèåì îáìîòîê (“part winding”). Òàêàÿ òåõíîëîãèÿ øèðîêî èñïîëüçóåòñÿ â õîëîäèëüíîé òåõ-
нике и воздушных кондиционерах, чтобы избежать проблем, о которых мы говорили выше.
ЗАПУСК НАПРЯМУЮ
Запуск напрямую, главным образом используемый для
небольших двигателей, является несомненно самым
простым. К сожалению, этот запуск сопровождается все-
ми теми проблемами, о которых мы уже говорили выше.
Рассмотрим, например, бессальниковый компрессор,
изучавшийся нами в предыдущем разделе. Он оснащен
приводным двигателем мощностью 30 кВт, который за-
питан от сети с напряжением 380 В (см. рис. 64.1).
Îáìîòêè ïîäêëþ÷åíû ïî ñõåìå “çâåçäà”.
Принципиальная схема пускателя при запуске напрямую показа-
на на рис. 64.2. Когда контакты C замыкаются, на обмотки через
предохранители F1 подается напряжение. Амплитуда пускового
тока и продолжительность пускового режима главным образом
будут зависеть от момента сопротивления на валу двигателя при
запуске (ñì. ðàçäåë 10 “Âëèÿíèå âåëè÷èíû äàâëåíèÿ íàãíåòàíèÿ
íà ñèëó òîêà, ïîòðåáëÿåìîãî ýëåêòðîìîòîðîì êîìïðåññîðà”, à
òàêæå ðàçäåë 55 “Ðàçëè÷íûå ïðîáëåìû ýëåêòðîîáîðóäîâàíèÿ”).
 Если давление всасывания (НД) и давление нагнетания (ВД)
равны, момент сопротивления на валу двигателя будет са-
мым малым. Тогда пусковой ток будет минимальным, а
выход на режим займет несколько десятых долей секунды
(двигатель выйдет на режим очень быстро).
 Если давление нагнетания очень высокое, а давление вса-
сывания очень низкое, момент сопротивления будет боль-
øèì. Ïóñêîâîé òîê ðåçêî âîçðàñòåò (â íàøåì ïðèìåðå – äî
432 А), а время выхода на режим существенно увеличится
(займет порядка секунды).
В обоих случаях двигатель набирает обороты от нуля до номинального значения (например,
1450 об/мин) за относительно короткое время. Однако, чем меньше продолжительность
пускового режима, тем значительнее механические нагрузки и, следовательно, тем сильнее
износ. Более того, на пусковом режиме в сети будет протекать огромный ток, что приведет
к возникновению всех рассмотренных выше проблем!
Как только компрессор выходит на номинальный режим, ток в обмотках двигателя падает и
его величина соответствует номинальному значению. В нашем примере максимальная сила
тока на установившемся режиме составляет 54 А. Это значение главным образом опреде-
ляется величиной давления нагнетания, то есть высокого давления (см. также раздел 55,
ïóíêò 3 “Êàê íàñòðàèâàòü òåïëîâîå ðåëå?”).
64. ЗАПУСК НАПРЯМУЮ И ЗАПУСК
С РАЗДЕЛЬНЫМ ПОДКЛЮЧЕНИЕМ ОБМОТОК
C
F1
Рис. 64.1.
Рис. 64.2.

--- PAGE 452 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 452 -
ЗАПУСК С РАЗДЕЛЬНЫМ ПОДКЛЮЧЕНИЕМ ОБМОТОК (Part Winding)
Самый простой способ ограничения величины пускового тока заключается в том, чтобы
вместо запуска одного большого двигателя запускать два маленьких, один после другого. Та-
кая технология широко используется во многих холодильных компрессорах и носит назва-
ние запуска с раздельным подключением обмоток или Part Winding (PW).
В этом случае обмотки статора двигателя при его из-
готовлении разделяются на несколько независимых час-
тей. В большинстве случаев это две абсолютно одина-
ковые, но совершенно независимые обмотки, наложенные
одна на другую таким образом, чтобы образовать единый
статор. В нашем примере вместо обмотки статора, рассчи-
танной на 30 кВт, формируются две обмотки по 15 кВт,
обеспечивающие в сумме мощность 30 кВт (см. рис. 64.3).
Чтобы уменьшить число клемм и упростить подключение
обмоток к сети, такие двигатели как правило изготавлива-
ются в расчете только на одно напряжение питания (на-
пряжение питания должно быть
оговорено при заказе двигателя).
Например, двигатель PW, схема об-
моток которого показана на рис. 64.4,
предназначен для работы от сети
переменного трехфазного тока с на-
пряжением 220 В. Каждая из двух
обмоток статора подключена к на-
ðóæíûì êëåììàì ïî ñõåìå “òðå-
óãîëüíèê” â ïðîöåññå èçãîòîâëåíèÿ
компрессора.
Разумеется, если компрессор был заказан для использования при напряжении в сети 380 В,
îáìîòêè ïîäêëþ÷àþòñÿ ê íàðóæíûì êëåììàì ïî ñõåìå “çâåçäà” (см. рис. 64.5).
В обоих случаях шесть наружных
клемм расположены в клеммной
коробке двигателя компрессора
точно так же, как и в обычном дви-
гателе. Эти клеммы мы обозначим
как U1, V1, и W1 для первой об-
мотки и U2, V2, и W2 для второй
обмотки. Такие обозначения не яв-
ляются стандартизованными. Не-
которые производители предпочи-
тают обозначать клеммы просто
цифрами (например, 1, 2, 3 и 4, 5, 6).
64.1. УПРАЖНЕНИЕ 1. Обозначение обмоток
Проверить холодильный компрессор, клеммная коробка которого показана
на рис. 64.6.
Каким образом понять, имеет ли двигатель этого компрессора раздельные
обмотки или это обычный двигатель с одной обмоткой?
Двигатель PW 3 x 220 В
Двигатель PW 3 x 380 В
Рис. 64.3.
Рис. 64.4.
Рис. 64.5.
Рис. 64.6.
64. ЗАПУСК НАПРЯМУЮ И ЗАПУСК
С РАЗДЕЛЬНЫМ ПОДКЛЮЧЕНИЕМ ОБМОТОК

--- PAGE 453 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 453 -
64. ЗАПУСК НАПРЯМУЮ И ЗАПУСК
С РАЗДЕЛЬНЫМ ПОДКЛЮЧЕНИЕМ ОБМОТОК
Решение упражнения 1
Ïðåæäå, ÷åì ãëóáîêîìûñëåííî “ìîðùèòü ëîá”, îáäóìàéòå âàøè äåéñòâèÿ. Î÷åíü ÷àñòî
внимательное ознакомление с табличкой на корпусе компрессора позволяет избежать
грубых ошибок. Всегда осматривайте клеммную коробку, сняв с нее крышку: как пра-
вило, на внутренней стороне крышки приведена схема подключения обмоток!
Â òîì ñëó÷àå, êîãäà âû âñå æå ñîáèðàåòåñü “ïðîçâàíèâàòü” îáìîòêè äâèãàòåëÿ, íåîáõîäèìî
прежде всего отключить их от сети и снять все перемычки с клемм (если они там есть).
После этого вы должны проверить сопротивление между каж-
дой из пар клемм с помощью омметра, установленного на ми-
нимальный диапазон измерений (сопротивление обмоток тем
меньше, чем больше двигатель, величина сопротивления мо-
жет быть значительно меньше 0,1 Ом).
Если вы обнаружили, что статор имеет три обмотки, подклю-
ченные, например, к клеммам 1-6, 2-4 и 3-5, значит речь идет
об обычном двигателе (даже если обозначения клемм отлича-
ются от стандартных U-X, V-Y и W-Z, выделенных коричне-
вым цветом на рис. 64.7).
Пока двигатель отключен от сети и перемычки сняты, воспользуйтесь этим, чтобы
выявить возможные неисправности (обрыв цепи, короткое замыкание, замыкание на мас-
су). Подробнее ñì. ðàçäåë 53 “Îäíîôàçíûå ýëåêòðîäâèãàòåëè”.
Если вы обнаружили, что три обмотки подключены к клем-
мам 1-2, 1-3 и 2-3, тогда как три других обмотки подклю-
чены к клеммам 4-5, 4-6 и 5-6, значит речь идет о двигателе
типа PW, рассчитанном только на одно напряжение в сети.
Три значения сопротивлений, измеренные между клемма-
ми 1, 2 и 3 должны быть равны между собой. Если это ус-
ловие не выполняется, значит, обмотка первого статора
имеет короткое замыкание. Точно так же должны быть рав-
ны между собой три значения сопротивлений, измеренные
между клеммами 4, 5 и 6.
Заметим, что двигатель типа PW рассчитан только на одно
значение напряжения в сети, поэтому его обмотки соеди-
íÿþòñÿ ëèáî ïî ñõåìå “äâà òðåóãîëüíèêà”, ëèáî ïî ñõåìå
“äâå çâåçäû” íåïîñðåäñòâåííî â ïðîöåññå èçãîòîâëåíèÿ äâèãàòåëÿ (см. рис. 64.8). Опре-
делить, по какой именно схеме соединены обмотки, можно только по данным на табличке
двигателя, где указано используемое значение напряжения питания в сети...
Внимание! Перед отключением двигателя от сети и снятием перемычек
запомните (или отметьте), как проложены все провода, подходящие к клем-
мам, и какое положение занимают перемычки: таким образом вы сможете
застраховаться от ошибок при последующем подключении двигателя!
Обычный двигатель
Двигатель PW (YY)
Двигатель PW (∆∆)
Примечание: если при измерении сопротив-
лений вы обнаруживаете разницу между со-
противлениями обмоток первого статора
(клеммы 1, 2, 3) и второго статора (клеммы
4, 5, 6), не переживайте и посмотрите уп-
ражнение 3 (п. 64.2).
Рис. 64.7.
Рис. 64.8.

--- PAGE 454 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 454 -
При проведении измерений с помощью омметра, установлен-
ного на минимальный диапазон измеряемых сопротивлений,
не должно быть никакого контакта между обмотками первого
статора (клеммы 1, 2, 3) и обмотками второго статора (клеммы
4, 5, 6). В противном случае можно говорить о наличии корот-
кого замыкания и, следовательно, непригодности к использо-
ванию данного двигателя.
Точно так же, не должно быть никакого контакта между любой
из обмоток и металлическим корпусом компрессора, иначе об-
мотки будут замкнуты на массу. Для того, чтобы уверенно го-
ворить об отсутствии замыкания на массу или контакте между
обмотками двух статоров, измерения сопротивления необходи-
мо проводить с использованием мегаомметра или индукцион-
ного омметра.
На рис. 64.9 указаны характерные дефекты обмоток статора электродвигателя: A – îáðûâ;
B – ìåæâèòêîâîå êîðîòêîå çàìûêàíèå; C – êîðîòêîå çàìûêàíèå äâóõ îáìîòîê ñòàòîðà ìåæäó
собой; D – çàìûêàíèå íà ìàññó.
Теперь рассмотрим правила подключения обмоток двигателя
с раздельными обмотками (тип PW)
В принципе, все достаточно просто. Вначале нужно по-
дать питание на обмотки первого статора. Поскольку мощ-
ность, потребляемая первым статором, равна половине
мощности двигателя, пусковой ток будет в два раза ни-
же по сравнению с обычным двигателем (в этом состоит
первое из преимуществ двигателей типа PW). Подав пита-
ние на обмотки первого статора, мы реализуем первую
ступень выхода двигателя на режим.
Однако мощность обмоток первого статора слишком ма-
ла, чтобы компрессор заработал в полную силу. Крутящий
момент на валу двигателя очень слабый и компрессор на-
чинает работать медленно, то есть механические нагруз-
ки при таком пуске значительно меньше (второе пре-
имущество двигателей типа PW).
По истечении максимум одной секунды после подачи
напряжения на обмотки первого статора подают питание
на обмотки второго статора (вторая ступень выхода двига-
теля на режим). Поскольку компрессор уже приведен в
действие, момент сопротивления и, следовательно, импульс пускового тока будут сущест-
венно снижены. Более того, поскольку двигатель уже вращается с малой скоростью, механи-
ческие нагрузки при выходе на номинальный режим будут также очень незначительными.
64.2. УПРАЖНЕНИЕ 2. Силовые и управляющие цепи
Попробуйте разработать электрическую схему силовых и управляющих цепей нашего ком-
прессора (см. рис. 64.11). Подумайте о промежутке времени между моментом подачи
питания на обмотки первого статора и подачей напряжения на
обмотки второго статора. Особенно внимательно рассмотри-
те вопрос о направлении вращения двигателя: обмотки второго
статора должны создавать момент вращения двигателя в том
же направлении, что и первого, в противном случае при подаче
напряжения на обмотки второго статора двигатель сгорит!
Решение на следующей странице...
1-я ступень
2-я ступень
6 клемм
Двигатель
PW
Рис. 64.9.
Рис. 64.10.
Рис. 64.11.
64. ЗАПУСК НАПРЯМУЮ И ЗАПУСК
С РАЗДЕЛЬНЫМ ПОДКЛЮЧЕНИЕМ ОБМОТОК

--- PAGE 455 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 455 -
64. ЗАПУСК НАПРЯМУЮ И ЗАПУСК
С РАЗДЕЛЬНЫМ ПОДКЛЮЧЕНИЕМ ОБМОТОК
Решение упражнения 2
Представляется полезным напомнить, что для измене-
ния направления вращения трехфазного двигателя до-
статочно поменять местами подключение любых двух
фаз напряжения питания (см. рис. 64.12).
Представим себе, что при данном варианте подключе-
ния фаз, двигатель вращается по часовой стрелке.
Если поменять местами подключение фаз L1 и L2, как
показано на рис. 64.12, двигатель начнет вращаться
против часовой стрелки.
Мы знаем, что в двигателе с раздельными обмотками (тип PW) статор состоит из двух от-
дельных частей, которые приводят во вращение один ротор. После подачи питания на обмот-
ки первой части статора ротор трогается и начинает вращаться. Если при подаче напряжения
на обмотки второй части статора ротор попытается изменить направление вращения, полу-
чим 99,99% из 100% за то, что двигатель сгорит прежде, чем успеет среагировать защи-
та по току. В этом и заключается самая большая опасность использования таких двигате-
лей. Вот почему в двигателях с раздельными обмотками (тип PW) необходимо очень внима-
тельно относиться к порядку подключения фаз.
Если фаза  первой ступени подключена к клемме W1, необ-
ходимо, чтобы фаза  второй ступени была подключена к
клемме, расположенной точно напротив, то есть к клемме W2.
Заметьте, что при горизонтальном расположении клемм со-
блюдается тот же самый порядок подключения проводов!
Таким же образом, если фаза  первой ступени подключена
к клемме V1, то фаза  второй ступени обязательно должна
быть подключена к клемме, расположенной точно напротив,
то есть к клемме V2.
Поэтому, прежде всего следует пометить силовые провода. В
случае ошибки последствия будут самыми плачевными: как
òîëüêî âû ïîäàäèòå íàïðÿæåíèå, äâèãàòåëü òîò÷àñ æå “îòäàñò
áîãó äóøó”.
Во избежание ошибок при подключении проводов некоторые
производители используют разные цвета для окраски разных
фаз (то есть 3 разных цвета). Тогда провода одного цвета под-
êëþ÷àþò ê êëåììàì U1 è U2, äðóãîãî – ê V1 è V2 è òðåòüåãî –
к W1 и W2. К сожалению, в двигателях PW этот прием не
используется, поэтому будьте внимательны!
Внимание! Еще одним существенным фактором, который следует
иметь ввиду при использовании двигателя с раздельными обмотками,
является расположение клемм, обеспечивающих задействование пер-
вой ступени (обмоток первого статора):
клеммы первой ступени располагаются ли-
бо в крайнем левом ряду, либо в верхнем ряду
на клеммной коробке (см. рис. 64.13).
1-я ступень
1-я
ступень
Рис. 64.12.
Рис. 64.13.

--- PAGE 456 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 456 -
64. ЗАПУСК НАПРЯМУЮ И ЗАПУСК
С РАЗДЕЛЬНЫМ ПОДКЛЮЧЕНИЕМ ОБМОТОК
Теперь рассмотрим принципиальную схему под-
ключения пускателя к сети и обмоткам двига-
теля (рис. 64.14).
Контактор C1 позволяет подать питание на об-
мотки первой ступени статора через предо-
хранители F1. Контактор C2 должен сработать
примерно на секунду позже, чтобы подать
питание на обмотки второй ступени.
Фаза  подключена к клемме W1, эта же фаза 
должна обязательно подключаться к клемме W2.
Точно так же, фаза , подключенная к клемме
V1, подключена к клемме V2. Разумеется, то же
самое справедливо и для фазы , подключенной
к клеммам U1 и U2.
В конце рассмотрим принципиальную схему управляющих цепей (рис. 64.15):
Если все контакты управляющей цепи (пускатель M/A), авто-
матики (вентилятор испарителя, задержка пуска компрессо-
ра...), предохранителей (реле НД/ВД, встроенная защита...) и
настройки (датчик температуры охлаждаемой среды) замкну-
ты, ток проходит от контакта 1 к контакту 2.
Если контакты тепловых предохранителей F1 и F2 замкнуты,
ток проходит через контакт 3, затем 4 и запитывает обмотку
контактора C1 первой ступени.
Максимум через 1 секунду позднее, срабатывает реле вре-
мени контактора C1 (замыкаются контакты 4-6) и подается
питание на обмотку C2 второй ступени.
Заметьте, что контаты 2-3 и 3-4 тепловых реле F1 и F2 соединя-
ются последовательно с тем, чтобы любая неисправность при-
водила бы к обесточиванию одновременно двух частей статора.
64.3. УПРАЖНЕНИЕ 3. Двигатель PW с обмотками 66/33%
После того, как с помощью тестера вы проверили сопротивление обмоток,
выяснилось, что сопротивление между клеммами U1 и V1, U1 и W1, V1 и
W1 равно примерно 0,2 Ом. Таким образом, вы установили, что перед вами
двигатель с раздельными обмотками.
Измеряя сопротивление обмоток, подключенных к клеммам, расположенным
в правом ряду (см. рис. 64.16), вы увидели, что между клеммами U2-V2,
U2-W2 и V2-W2 сопротивление равно примерно 0,4 Ом, то есть в 2 раза
больше, чем у обмоток левого ряда. Кроме того, вы установили, что никакого контакта
между клеммами левого и правого рядов нет. Что за двигатель перед вами?
Решение на следующей странице...
1-я
ступень
2-я
ступень
Внимательно изучите подклю-
чение каждой из трех фаз.
C1
C2
F2
F1
F1
F2
C1
C1
C2
1-я ступень
2-я ступень
1”
Управление
Автоматика
Предохранители
Настройка
Рис. 64.14.
Рис. 64.15.
Рис. 64.16.

--- PAGE 457 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 457 -
64. ЗАПУСК НАПРЯМУЮ И ЗАПУСК
С РАЗДЕЛЬНЫМ ПОДКЛЮЧЕНИЕМ ОБМОТОК
Решение упражнения 3
Поскольку никакого контакта между тремя клеммами справа и тремя клеммами слева нет,
можно с уверенностью предположить, что речь идет о двигателе с раздельными обмотками.
Однако сопротивления между клеммами левого ряда (это клеммы обмоток первой ступени)
примерно в два раза меньше сопротивлений между клеммами правого ряда. Следовательно,
перед нами двигатель с раздельными обмотками, ступени которого имеют разную мощность.
То есть в данном случае мы имеем дело с двигателем PW, мощ-
ность которого соотносится как 66/33%. Напомним, что чем
больше мощность двигателя, тем меньшее сопротивление
имеют его обмотки (первая ступень в 2 раза более мощная, чем
вторая). Например, если полная потребляемая компрессором
мощность 30 кВт, то первая ступень приводного двигателя
áóäåò îáåñïå÷èâàòü 20 êÂò, à âòîðàÿ – 10 êÂò (см. рис. 64.16).
Чтобы определить двигатель такого типа, зачастую достаточно
взглянуть на табличку, которая прикреплена к корпусу
двигателя и которая поможет вам. Когда вы снимете крышку
клеммной коробки, посмотрите внутрь. Очень часто на днище коробки приклеивается
этикетка с электрической схемой. Кроме того, три клеммы первой ступени иногда (к
сожалению, не часто) имеют больший размер, чем три клеммы второй ступени, что позволяет
ëåãêî ïîíÿòü – ïåðåä âàìè äâèãàòåëü PW ñ îòíîøåíèåì ìîùíîñòåé ñòóïåíåé 66/33%.
Если компрессор находится в составе собранной хо-
лодильной установки, то этот тип двигателя также мож-
но определить, осматривая электрический шкаф. Дейст-
вительно, поскольку первая ступень обеспечивает 66%
полной мощности, она потребляет ток в два раза боль-
ший, чем вторая ступень. Поэтому пускатель С1, как пра-
вило, более крупный, чем пускатель С2.
Точно так же, провода, подающие питание на первую
ступень, имеют большее сечение, чем провода, питаю-
щие вторую ступень. Если в пускателе установлены пре-
дохранители, то настройка срабатывания по току пре-
дохранителей первой ступени F1 примерно в два раза
превышает настройку предохранителей F2 второй сту-
пени (см. рис. 64.17).
Подведем итог. При полной мощности, потребляемой
компрессором и равной 30 кВт, первая ступень двигате-
ля (к ней подходят провода сечением 10 мм2) обеспечи-
вает мощность в 20 кВт и потребляет ток силой в 36 А.
Вторая ступень двигателя обеспечивает мощность 10 кВт
при силе тока только 18 А. Таким образом, полная мощ-
ность на валу такого двигателя составляет 30 кВт при
полной силе тока 54 А.
64.4. УПРАЖНЕНИЕ 4.
Замена двигателя 66/33 на двигатель 50/50
Двигатель бессальникового компрессора, изображенного на рис. 64.16, вышел из строя (сго-
рели обмотки). Вы должны заменить компрессор на аналогичный (с потребной электричес-
кой мощностью 30 кВт). В вашем распоряжении есть такой же компрессор, но с двигателем
PW, ступени которого соотносятся по мощности как 50/50. Какое электрооборудование вам
придется поменять?
Решение на следующей странице...
4 мм2
10 мм2
C1
F1
C2
F2
1-я ступень
66%
20 кВт
36 A
2-я ступень
33%
10 кВт
18 A
Pполн: 30 кВт
Iполн: 54 A
Рис. 64.16.
Рис. 64.17.

--- PAGE 458 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 458 -
64. ЗАПУСК НАПРЯМУЮ И ЗАПУСК
С РАЗДЕЛЬНЫМ ПОДКЛЮЧЕНИЕМ ОБМОТОК
Решение упражнения 4
При переходе с двигателя PW 66/33 на двигатель PW 50/50 в обязательном порядке подлежат
замене все элементы электрооборудования, установленные в силовых цепях. В нашем слу-
чае замене подлежат, как минимум, два пускателя и два предохранителя.
Однако такая замена требует предварительного анализа. Действительно, двигатель PW нового
компрессора имеет отношение мощностей ступеней 50/50, следовательно, через каждый пуска-
тель будет проходить ток силой 27 А. При этом складывается следующая ситуация (см. рис. 64.18).
Для силовой цепи первой ступени:
 Старый пускатель С1 рассчитан на номинальную силу тока 36 А (например, его но-
минал 40 А): одна ступень нового двигателя потребляет ток силой 27 А, для нее было
бы достаточно иметь пускатель с номиналом 32 А. Предохранитель F1 был предназ-
начен для пускателя с номиналом 40 А. Его настройка срабатывания по току состави-
ла максимум 36 А: новый предохранитель должен быть предназначен для установки
в пускатель с номиналом 32 А, настройка срабатывания по току должна быть не
более 27 А.
 Провода идущие от пускателя, рассчитаны на силу тока 36 А, их сечение равно  10 мм2:
при токе 27 А достаточно было бы иметь сечение 6 мм2 (однако, если оставить
старые провода с сечением 10 мм2, ничего плохого не случится).
Для силовой цепи второй ступени:
 Ñòàðûé ïóñêàòåëü Ñ2 áûë ðàññ÷èòàí íà òîê 18 À (íîìèíàë – 20 À): ступень нового
двигателя будет потреблять ток силой 27 А, следовательно, номинал пускателя
должен быть не менее 32 А! Предохранитель F2 был предназначен для пускателя с
номиналом 20 А. Его настройка срабатывания по току составляла не более 18 А:
новый предохранитель должен быть предназначен для более крупного пускателя с
номиналом 32 А, его настройка должна быть не более 27 А.
 Проводка была рассчитана на силу тока 18 А, сечение проводов было 4 мм2: при
токе силой 27 А сечение проводов должно быть не менее 6 мм2!
C1
C1
C2
F2
F1
F1
F2
C2
Pполн: 30 кВт
Iполн: 54 A
Pполн: 30 кВт
Iполн : 54 A
1-я ступень
66%
20 кВт
36 A
2-я ступень
33%
10 кВт
18 A
1-я ступень
50%
15 kW
27 A
2-я ступень
50%
15 кВт
27 A
Рис. 64.18.

--- PAGE 459 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 459 -
64. ЗАПУСК НАПРЯМУЮ И ЗАПУСК
С РАЗДЕЛЬНЫМ ПОДКЛЮЧЕНИЕМ ОБМОТОК
Анализируя данную ситуацию, отметим следующее.
Íàïîìíèì, ÷òî ïðåäîõðàíèòåëü – ýòî î÷åíü èíåðöèîííîå óñòðîéñòâî è îíî ñîâåðøåííî íå
способно защитить оборудование от короткого замыкания (мы уже обсуждали этот вопрос в
ðàçäåëå 55 “Ðàçëè÷íûå ïðîáëåìû ýëåêòðîîáîðóäîâàíèÿ” – ñì. ïóíêò 3 “Êàê íàñòðàèâàòü
òåïëîâîå ðåëå” è ïóíêò 4 “Äëÿ ÷åãî íóæíû ïëàâêèå ïðåäîõðàíèòåëè ñåðèé gI è aM?”). Вот
почему, когда произошло короткое замыкание с пиковым забросом силы тока, обмотки на-
øåãî äâèãàòåëÿ “ñãîðåëè” ïðåæäå, ÷åì çàùèòíûå óñòðîéñòâà óñïåëè ñðåàãèðîâàòü íà ýòîò
заброс и отключить двигатели от сети. Сила тока короткого замыкания иногда настолько
âåëèêà, ÷òî ìîæåò ïðèâåñòè ê ýôôåêòó “ñâàðî÷íîé äóãè”, ñïîñîáíîé áóêâàëüíî ñâàðèâàòü
контакты пускателя (которые при этом остаются замкнутыми, даже если питание с катушки
пускателя снято). Давайте не будем пренебрегать опасностью возникновения короткого за-
мыкания и подумаем о том, сколько возникает по вине короткого замыкания пожаров, иногда
с гибелью людей. Вспомним фразу, которую мы много раз слышали: “ñîãëàñíî çàêëþ÷åíèþ
ïîæàðíûõ, ïðè÷èíîé íåñ÷àñòíîãî ñëó÷àÿ ñòàëî êîðîòêîå çàìûêàíèå”.
Понятно, что компрессор стоит гораздо дороже, чем пускатель (или комплект контактов, ко-
торые на крупных пускателях могут быть легко заменены). Поэтому большинство специалис-
тов предпочитают не подвергать установку ненужному риску и заменяют пускатели одно-
временно с заменой компрессора (двигателя).
Теперь вернемся к нашему примеру (см. рис. 64.19).
Итак, двигатель типа PW 50/50 потребляет во время
работы силу тока по 27 А на каждую ступень.
Таким образом, предохранитель первой ступени пе-
реразмерен. Даже при минимальной настройке (на-
пример, на 30 А) он не даст никакой защиты.
Предохранитель второй ступени, напротив, слишком
маломощный. Даже при максимальной настройке
(например, на 20 A) он будет постоянно срабатывать
и отключать питание, поскольку сила тока, протека-
ющая через него, равна 27 А.
Пускатель второй ступени также слишком маломощ-
ный. Его контакты очень быстро будут изнашивать-
ся, поскольку вместо тока силой 20 А, на который
они рассчитаны, через них будет проходить ток си-
лой 27 А.
Провода для подключения пускателя второй ступени
к сети тоже маломощные. Предназначенные для про-
хождения тока силой 18 А, они будут сильно пере-
греваться при прохождении тока силой 27 А.
Если сразу не заменить перечисленное электрооборудование, то рано или поздно вы
должны будете возвратиться и все-таки поменять и пускатели, и предохранители, и
проводку! Так где же выгода?
64.5. УПРАЖНЕНИЕ 5. Ремонт
Весной монтажник вместо компрессора с двигателем PW 66/30 устанавливает компрессор с
двигателем PW 50/50, описанным выше, на холодильную машину, оборудованную конден-
сатором воздушного охлаждения. За недостатком времени (или по беспечности) он не
меняет при этом ни пускатели, ни предохранители. После запуска машины он видит, что
установка работает вполне нормально, и уезжает довольный хорошо выполненной работой.
Однако, что произойдет, как только наступит летняя жара?
Решение на следующей странице...
1-я ступень
50%
2-я ступень
50%
Настройка
30 A
Настройка
20 A
Номинал
20 A
Сечение 4 мм2
Рис. 64.19.

--- PAGE 460 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 460 -
64. ЗАПУСК НАПРЯМУЮ И ЗАПУСК
С РАЗДЕЛЬНЫМ ПОДКЛЮЧЕНИЕМ ОБМОТОК
Решение упражнения 5
Весной, когда наружная температура невысокая,
давление нагнетания ВД также будет не очень боль-
шим (ñì. ðàçäåë 32 “Ïî÷åìó íóæíî ðåãóëèðîâàòü
êîíäåíñàòîðû ñ âîçäóøíûì îõëàæäåíèåì”).
Следовательно, сила тока, потребляемого двигате-
лем компрессора, будет заметно ниже максимально-
го значения (ñì. ðàçäåë 10 “Âëèÿíèå äàâëåíèÿ íàãíå-
тания на силу тока, потребляемого электромото-
ðîì êîìïðåññîðà”).
Например, вместо полной величины силы тока в 54 А
(что было бы при максимальном значении ВД) наш
компрессор потребляет только 40 А (то есть по 20 А
на каждый пускатель, поскольку речь идет о двига-
теле PW 50/50).
В этих условиях оба предохранителя, настроенные
на 30 А и 20 А соответственно, никак не реагиру-
ют на величину силы тока и цепь питания двигате-
ля остается замкнутой.
Но как только наружная температура начнет расти, ВД тоже будет подниматься. Одновре-
менно с этим вырастет и величина силы тока, потребляемого двигателем, что приведет к
срабатыванию предохранителя второй ступени.
Чтобы дополнить наше упражнение, вспомним, что при решении óïðàæíåíèÿ 64.2 “Ñèëî-
âûå è óïðàâëÿþùèå öåïè” мы рассматривали схему задействования контактов предохрани-
телей. Было установлено, что контакты обоих предохранителей подключаются в цепь пита-
ния пускателя С1 последовательно, то есть так, как показано на схеме  рис. 64.21.
Представим себе, что мы ошиблись и
завели эти контакты параллельно,
каждый на свой пускатель, согласно
схеме  рис. 64.21. В результате та-
кой ошибки, как только сработает пре-
дохранитель F2, пускатель С2 обесто-
чится и снимет питание со второй
ступени двигателя. При этом первая
ступень будет по-прежнему находить-
ся под напряжением, что наверняка
приведет к гибели двигателя!
Заметим, что некоторые специалисты
предпочитают устанавливать только
один предохранитель. В этом случае
он должен обеспечить снятие напря-
жения питания с двух ступеней одно-
временно, как показано на рис. 64.22.
Настройка
30 A
Настройка
20 A
Сечение 4 мм2
1-я ступень
50%
2-я ступень
50%
F1
F1
F2
F2
C1
1”
C1
1”
C1
C2
C1
C2
1-я ступень
2-я ступень
2-я ступень
1-я ступень
Управление
Автоматика
Предохра-
нители
Настройка
Управление
Автоматика
Предохранители
Настройка
ДА
НЕТ
Рис. 64.20.
Рис. 64.21.

--- PAGE 461 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 461 -
64. ЗАПУСК НАПРЯМУЮ И ЗАПУСК
С РАЗДЕЛЬНЫМ ПОДКЛЮЧЕНИЕМ ОБМОТОК
Íàêîíåö, ìîæíî âñòðåòèòü è òàê íàçûâàåìóþ “óñëîâíóþ”
схему подключения второй ступени двигателя PW, пока-
занную на рис. 64.22 пунктиром. В этом случае, вместо того,
чтобы использовать устройство временной задержки для
замыкания цепи питания пускателя С2, обеспечивающее
замыкание контакта С1 в цепи питания пускателем С2 с
задержкой примерно на одну секунду, в цепь питания пус-
кателя С2 включается обычный контакт пускателя С1. Та-
кая схема обеспечивает задержку в подаче питания на пус-
катель С2 порядка 15 мс (время замыкания контакта С1)
после подачи питания на пускатель С1.
64.6. УПРАЖНЕНИЕ 6.
Двигатели PW, рассчитанные
на два значения напряжения в сети
Мы с вами хорошо усвоили правила подключения обмоток
и запуска двигателей PW холодильных компрессоров. Но вы
заметили, что все двигатели, которые мы рассматривали, бы-
ли рассчитаны только на одно значение напряжения в сети?
К несчастью для вас, существуют приводные двигатели типа PW
для холодильных компрессоров, рассчитанные на два значения
напряжения в сети. В качестве примера рассмотрим одну из таких
моделей с клеммной коробкой (см. рис. 64.23), имеющей 9 клемм
(пронумерованных от 1 до 9), которая может работать при на-
пряжении питания либо 220 В, либо 380 В трехфазного перемен-
ного тока. Для того, чтобы еще больше усложнить задачу, укажем,
что согласно данным производителя этот двигатель может запус-
каться либо напрямую (XL), либо с раздельным подключением
обмоток (PW).
С помощью омметра вы определили, что обмотки подключены к
клеммам согласно схеме на рис. 64.24.
Попробуйте теперь определить, каким образом должны быть соединены клеммы и подклю-
чены цепи питания в зависимости от того, как будет запускаться двигатель: напрямую при
220 В, по схеме PW при 220 В, напрямую при 380 В, по схеме PW при 380 В?
Решить это упражнение вам поможет схема на рис. 64.24. Если вы сможете это сделать
прежде, чем обратитесь к подсказке, вы будете готовы работать с такими двигателями!
Решение на следующей странице....
9
XL 220 В
XL 380 В
PW 380 В
PW 220 В
Рис. 64.23.
Рис. 64.24.
Управление
Автоматика
Предохранители
Настройка
F1
C1
C1
C1
C2
C1
1-я ступень
2-я ступень
1”
Рис. 64.22.

--- PAGE 462 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 462 -
64. ЗАПУСК НАПРЯМУЮ И ЗАПУСК
С РАЗДЕЛЬНЫМ ПОДКЛЮЧЕНИЕМ ОБМОТОК
Решение упражнения 6
Вероятность встретиться в работе с несколько необычными двигателями не так уж мала, тем
более, что судьба может забросить вас в другие страны и даже на другие континенты. Кто
знает, где вам придется работать в ближайшие 10 лет?
ЗАПУСК НАПРЯМУЮ (XL) ПРИ 220 В: Соединение клемм, их подключение к сети и схе-
ма внутренней коммутации обмоток показаны на рис. 64.25.
Анализируя внутреннюю схему, можно убедиться, что каждая обмотка запитана напряжени-
ем 220 В (2 фазы). Напомним, что при одной и той же мощности сила тока, потребляемого
двигателем при работе от сети с напряжением 220 В, примерно в 1,7 раза больше силы тока,
потребляемого при работе от сети с напряжением 380 В (ñì. ðàçäåë 62 “Òðåõôàçíûå ýëåêò-
ðîäâèãàòåëè”, ïóíêò 62.1 “Îñíîâíûå ïîíÿòèÿ”). Если в месте установки компрессора име-
ется сеть с напряжением трехфазного переменного тока только 220 В, разумеется было бы
желательным реализовать запуск двигателя по схеме с раздельным подключением обмоток,
как показано на рис. 64.26, чтобы снизить величину пускового тока и ограничить механичес-
кие нагрузки при запуске (ñì. ðàçäåë 63 “Ïðîáëåìû çàïóñêà äâèãàòåëåé”).
ЗАПУСК С РАЗДЕЛЬНЫМ ПОДКЛЮЧЕНИЕМ ОБМОТОК (PW) ПРИ 220 В: Соединения
клемм, их подключение к сети и схема внутренней коммутации обмоток показаны на рис. 64.26.
Обратите внимание на последовательность подключения клемм к сети: так же, как и
ранее (ñì. ïóíêò 64.2 “Ñèëîâûå è óïðàâëÿþùèå öåïè”), если какая-либо из фаз, например,
фаза R подключается к клеммам 1 и 4, то точно такая же фаза R должна подключаться и к
клемме, расположенной напротив, то есть к клемме 7.
XL 220 В
1-я ступень
2-я ступень
PW 220 В
Рис. 64.25.
Рис. 64.26.

--- PAGE 463 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 463 -
64. ЗАПУСК НАПРЯМУЮ И ЗАПУСК
С РАЗДЕЛЬНЫМ ПОДКЛЮЧЕНИЕМ ОБМОТОК
ЗАПУСК НАПРЯМУЮ (XL) ПРИ 380 В: Соединения клемм, их подключение к сети и схе-
ма внутренней коммутации обмоток показаны на рис. 64.27.
Анализируя схему, можно видеть, что между двумя любыми фазами 380 В находятся по 2
обмотки, соединенные последовательно. Таким образом, каждая из обмоток находится под
напряжением 220 В (ñì. ðàçäåë 62 “Òðåõôàçíûå äâèãàòåëè” ïóíêò 62.3 “Ïîäêëþ÷åíèå ïî
ñõåìå “çâåçäà”).
ЗАПУСК С РАЗДЕЛЬНЫМ ПОДКЛЮЧЕНИЕМ ОБМОТОК (PW) ПРИ 380 В: Соединение
клемм, их подключение к сети и схема внутренней коммутации обмоток показаны на рис. 64.28.
Так же, как и в предыдущих схемах раздельного подключения обмоток, обращаем ваше вни-
мание на взаимное расположение одноименных фаз.
Мы не ставили своей целью разбирать каталоги всех существующих моделей двигате-
лей (их слишком много). Прежде всего, мы хотели снабдить вас информацией для более
полного понимания проблем, связанных с подключением трехфазных двигателей к сети,
и тем самым повысить уровень ваших знаний. Если у вас зарождается хотя бы малей-
шее сомнение по поводу правильности подключения двигателя, никогда не стесняйтесь
говорить об этом и консультироваться с другими специалистами: когда вы включите ру-
бильник и на двигатель будет подано напряжение, исправить что-либо уже будет поздно!
Существуют и другие типы двигателей PW, рассчитанные на два значе-
ния напряжений в сети. Внимание! Некоторые двигатели имеют клем-
мные коробки с 12 клеммами, некоторые двигатели не позволяют осущест-
влять раздельное подключение обмоток при напряжении в сети 380 В...
XL 380 В
1-я ступень
2-я ступень
PW 380 В
Рис. 64.27.
Рис. 64.28.

--- PAGE 464 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 464 -
65. ТРЕХФАЗНЫЕ ДВУХСКОРОСТНЫЕ ДВИГАТЕЛИ
Трехфазные двигатели, позволяющие ме-
нять число оборотов, очень часто исполь-
зуются в воздушных охладителях для то-
го, чтобы обеспечивать изменение рас-
хода воздуха в соответствии с измене-
нием его температуры: малая скорость
(МС) при низкой температуре, напри-
мер, зимой, и большая скорость (БС)
при высокой температуре, например, ле-
том (см. раздел 20.5).
Как правило, двухскоростными двигате-
лями также оснащаются градирни (их
работа подробно рассматривается в раз-
деле 73). На рис. 65.1 показан вариант
градирни, оборудованной двухскорост-
ным двигателем (поз. 1) для привода цент-
робежного вентилятора (поз. 2).
При выключенном вентиляторе и работающем компрессоре температура воды на входе в
градирню (поз. 3) начинает повышаться. Термостат (поз. 4), установленный на выходе из гра-
дирни, обнаруживает подъем температуры и выдает команду на запуск двигателя с малой
скоростью (МС). Если температура воды продолжает расти, термостат переводит двигатель
на большую скорость (БС) и градирня работает с максимальной производительностью.
ДВИГАТЕЛЬ С ДВУМЯ
РАЗДЕЛЬНЫМИ ОБМОТКАМИ
Это самый простой двигатель. Он представляет собой обычный
двигатель, рассчитанный на одно значение напряжения трехфаз-
ного переменного тока и имеет клеммную коробку с 6 клеммами
(поз. А на рис. 65.2). Схема подключения обмоток этого двигате-
ля к клеммам показана в нижней части рис. 65.2.
Внутри такого двигателя имеются две абсолютно независимых
обмотки, каждая из которых предназначена для реализации раз-
ного числа оборотов. Если питание подключено к клеммам 1U,
1V и 1W двигатель вращается с малой скоростью МС (поз. B).
Если питание подано на клеммы 2U, 2V и 2W, двигатель враща-
ется с большой скоростью БС (поз. C).
ВНИМАНИЕ! Схема на рис. 65.2 очень похожа на схему двига-
теля с раздельным подключением обмоток PW (см. пункт 64.1).
Чтобы избежать ошибок, внимательно ознакомьтесь с табличкой
на корпусе двигателя и изучите схемы, в противном случае воз-
можны непоправимые последствия.
Действительно, в отличие от двигателя PW, обмотки двухско-
ростного двигателя, схема которого изображена на рис. 65.2,
никогда не должны быть запитаны вместе, иначе двигатель
мгновенно сгорит!
65. ТРЕХФАЗНЫЕ
ДВУХСКОРОСТНЫЕ ДВИГАТЕЛИ
МС
БС
Рис. 65.1.
Рис. 65.2.

--- PAGE 465 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 465 -
65. ТРЕХФАЗНЫЕ ДВУХСКОРОСТНЫЕ ДВИГАТЕЛИ
65.1. УПРАЖНЕНИЕ 1. Двигатель с раздельными обмотками
Нарисуйте схему подключения обмоток и управления
работой двухскоростного трехфазного двигателя,
предназначенного для привода вентилятора градирни,
зная, что переключение скоростей обеспечивается
термостатом с двухступенчатой регулировкой темпе-
ратуры.
В помощь вам на рис. 65.3 приведено обозначение
клемм, имеющееся внутри клеммной коробки.
Решение упражнения 1
Схема подключения обмоток представлена на рис. 65.4.
Двигатель может вращаться с МС (питание по-
дано на клеммы 1U, 1V и 1W) или с БС (запита-
ны клеммы 2U, 2V и 2W).
Треугольник вершиной вниз указывает на то,
что между контакторами МС и БС существует
механическая блокировка. Благодаря ей, как
только один из контакторов замкнут, становит-
ся невозможным замкнуть другой контактор,
даже если вы случайно нажали на него рукой.
Такой тип блокировки позволяет избежать ошиб-
ки, обусловленной человеческим фактором.
Действительно, если замкнуть оба этих контак-
тора одновременно, даже на несколько тысяч-
ных долей секунды, двигатель может мгновенно
сгореть: напоминаем, что при нормальной тем-
пературе скорость электронов равна примерно
250000 км/с, то есть более чем 6 раз в секунду
позволяет обернуться вокруг Земли!
Существует и другая опасность: представим себе, что двигатель вращается со скоростью
960 об/мин (МС) и в этот момент размыкается контактор МС и замыкается контактор БС,
чтобы обеспечить вращение со скоростью 1450 об/мин, но в другом направлении! Момент
сопротивления на валу двигателя в этом случае оказался бы невероятно большим, двигатель
подвергся бы очень высоким механическим и электрическим нагрузкам и, в лучшем случае,
сработало бы реле тепловой защиты. В худшем случае двигатель просто бы сгорел.
Поэтому абсолютно необходимо, чтобы при переключении с режима МС на режим БС дви-
гатель продолжал вращаться в том же направлении. То есть порядок подключения фаз дол-
жен соблюдаться одинаковым. Иначе говоря, если фаза L1, например, подключена к клемме
1U для режима МС, то эта же фаза L1 должна быть подведена и к клемме 2U для режима
БС (см. рис. 65.4).
А кстати, прежде чем читать дальше, вы нарисовали схему управляющей цепи?
МС
МС
БС
БС
F1
F2
Рис. 65.3.
Рис. 65.4.

--- PAGE 466 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 466 -
65. ТРЕХФАЗНЫЕ ДВУХСКОРОСТНЫЕ ДВИГАТЕЛИ
Принципиальная схема цепи управления представлена на рис. 65.5.
Если приборы контроля, управления и безопасности
разрешают запуск двигателя, напряжение подается
на контакт 2. Если реле тепловой защиты (контакты
2-3) и плавкий предохранитель (контакты 3-4 и 4-5)
замкнуты, напряжение подается на контакт 5 регуля-
тора температуры воды на выходе из градирни, кото-
рый является общим для двух ступеней регулирова-
ния температуры.
Допустим, что температура воды низкая. Тогда оба
контакта 5 разомкнуты и обмотки МС, БС и R не за-
питаны. Когда температура воды начнет расти, кон-
такты 5-6 замыкаются и через нормально замкнутые
контакты 6-7 реле R подается питание на реле МС,
обеспечивающее работу двигателя на режиме МС.
При этом размыкаются нормально замкнутые контак-
ты 8-9 реле МС. Когда расход теплой воды в градирню
увеличится и температура воды поднимется еще боль-
ше, регулятор температуры замкнет контакты 5-8. В
результате будет подано напряжение на реле R, вслед-
ствие чего разомкнутся контакты 6-7, обесточится
реле МС и замкнутся контакты 8-9 реле МС. Напря-
жение поступит на реле БС и двигатель перейдет на
режим БС (заметим, что в этом случае момент сопро-
тивления на валу двигателя будет очень небольшим,
поскольку двигатель уже работал на режиме МС).
Далее, если температура воды упадет, реле-регулятор температуры разомкнет контакты 5-8
второй ступени. Вследствие этого будет снято напряжение с реле БС и реле R. Контакты 6-7
реле R замкнутся, будет подано напряжение на реле МС, после чего разомкнутся контакты
8-9 и двигатель вновь перейдет на режим МС.
В нашем примере двигатель на режиме БС вращался со скоростью 1450 об/мин и, как только
разомкнутся контакты 8-9, он тут же переходит на режим МС, когда вращение осуществля-
ется со скоростью 960 об/мин. Иначе говоря, происходит мгновенное замедление скорости
вращения от значения 1450 об/мин до значения 960 об/мин. Усилие, необходимое при этом
для того, чтобы затормозить двигатель, является причиной возникновения значительных ме-
ханических нагрузок и, как следствие, заметного пика по току в цепи питания обмотки МС.
Этот недостаток можно устранить (см. рис. 65.6),
установив вместо реле мгновенного срабатывания
реле R с временной задержкой (такое реле часто на-
зывают реле замедленного действия).
В тот момент, когда по команде регулятора темпера-
туры размыкаются контакты 5-8 второй ступени,
реле БС обесточивается, также как и обмотка реле R
замедленного действия (рис. 65.6). Однако контакты
6-7 реле R остаются разомкнутыми в течение задан-
ного времени задержки (в данном случае 3 секунды)
после снятия с него напряжения. В течение этого
времени у нас не подается напряжение ни на обмот-
ку БС, ни на обмотку МС. Вращение двигателя за-
медляется, причем тем быстрее, чем больше момент
сопротивления на вентиляторе.
Спустя 3 секунды контакты 6-7 реле R замыкаются.
К этому моменту вращение двигателя замедляется до скорости, близкой к 960 об/мин. На об-
мотку МС подается напряжение и двигатель продолжает вращаться со скоростью 960 об/мин
не испытывая ни механических пиковых нагрузок, ни забросов по току.
Тепловая
защита
F1
F2
Регулятор
темпера-
туры
Регулятор
темпера-
туры
R
R
3”
МС
МС
МС
МС
БС
БС
R
R
Приборы контроля
и автоматики
Ступень 1
Ступень 1
Ступень 2
Ступень 2
Рис. 65.5.
Рис. 65.6.

--- PAGE 467 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 467 -
66. ДВИГАТЕЛЬ ДАЛАНДЕРА
В настоящее время довольно часто используется
другой тип двухскоростных двигателей, называе-
мых двигателями Даландера (Dahlander). Клеммная
коробка такого двигателя показана на рис. 66.1.
Такой двигатель представляет собой двигатель трех-
фазного переменного тока, рассчитанный на рабо-
ту при одном значении напряжения. При работе на
режиме БС напряжение питания подается на клем-
мы 2U, 2V и 2W, а клеммы БС (1U, 1V и 1W) сое-
диняются между собой перемычками.
При работе в режиме МС напряжение подается на
клеммы МС 1U, 1V и 1W, а три других клеммы
МС (2U, 2V и 2W) остаются свободными.
Схема подключения двигателя Даландера к сети
показана на рис. 66.2.
При работе на режиме МС контактор МС замкнут
и фазы L1, L2 и L3 подключены к клеммам МС
1U, 1V и 1W соответственно. Контакторы БС1 и БС2
при этом обязательно должны быть разомкнуты.
Обратите внимание на треугольник в центре
рис. 66.2. Он означает, что между контакторами
МС и БС2 существует механическая блокировка,
чтобы не допустить короткого замыкания фаз: если
контакторы МС и БС2 одновременно замкнуть, то
произойдет короткое замыкание!
При работе в режиме БС контактор БС1 замкнут и
фазы L1, L2 и L3 подключены к клеммам 2U, 2V и
2W соответственно (обратите внимание на после-
довательность подключения фаз к клеммам). Кон-
тактор БС2 при этом тоже замкнут, обеспечивая соединение между собой клемм 1U, 1V и
1W БС2 (естественно, контактор МС должен быть в этом случае разомкнут).
66.1. УПРАЖНЕНИЕ 1. Маркировка
клеммной коробки на двигателе Даландера
Âû “ïðîçâîíèëè” ñ ïîìîùüþ îììåòðà
клеммы двигателя Даландера и ре-
зультаты записали в табл. 66.1.
Попробуйте теперь нарисовать схему
подключения обмоток к клеммам и к
сети.
Решение на следующей странице...
3 x 380 В
3 x 380 В
БС
мс
МС
F1
F2
БС1
БС2
Рис. 66.1.
Рис. 66.2.
Табл. 66.1.
1U
1V
1W
2U
2V
2W
1U
–
144 Ω144 Ω108 Ω108 Ω
36 Ω
1V
144 Ω
–
144 Ω108 Ω
36 Ω
108 Ω
1W
144 Ω144 Ω
–
36 Ω
108 Ω108 Ω
2U
108 Ω108 Ω
36 Ω
–
72 Ω
72 Ω
2V
108 Ω
36 Ω
108 Ω
72 Ω
–
72 Ω
2W
36 Ω
108 Ω108 Ω
72 Ω
72 Ω
–
66. ДВИГАТЕЛЬ ДАЛАНДЕРА

--- PAGE 468 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 468 -
66. ДВИГАТЕЛЬ ДАЛАНДЕРА
Решение упражнения 1
Посмотрите на данные табл. 66.2
(она повторяет табл. 66.1). Вы види-
те, что минимальное сопротивление
равно 36 Ом, а далее оно возрастает
кратно этой величине от 36 до 144 Ом
(72, 108, 144 Ом).
Кроме того, заметьте, что величины сопротивлений пов-
торяются по 3 раза. То есть мы имеем 3 раза по 36 Ом,
3 раза по 72 Ом (2 х 36 Ом), 3 раза по 108 Ом (3 х 36 Ом)
и 3 раза по 144 Ом (4 х 36 Ом). В результате можно легко
понять, что обмотки для каждого из режимов подклю-
чены к своим клеммам (клеммы МС и БС на рис. 66.1) по
схеме, показанной на рис. 66.3.
После этого, зная, как подключа-
ются к сети клеммы режимов МС
и БС (см. рис. 66.2), легко полу-
чить полную схему подключения
к клеммам и к сети обмоток дви-
гателя Даландера (см. рис. 66.4).
Можно отметить, что для режима
МС между каждыми двумя фаза-
ми четыре обмотки соединены по-
следовательно, а для режима БС
последовательно соединенных об-
моток только две.
Межфазное напряжение не зави-
сит от режима работы двигателя
и остается одним и тем же как для режима МС, так и для режима БС. Однако напряжение на
обмотках для режима МС будет меньше, чем для режима БС. Напомним, что крутящий
момент на валу двигателя пропорционален квадрату напряжения (см. раздел 55). Поэтому
для режима МС крутящий момент на валу будет меньше, чем для режима БС. В результате,
при подключении двигателя к одному и тому же приводимому механизму число оборотов на
режиме МС будет меньше, чем на режиме БС.
66.2. УПРАЖНЕНИЕ 2. Схема управляющей цепи двигателя Даландера
Составьте схему цепи управления для двигателя Даландера, зная, что он предназначен для при-
вода вентилятора градирни, число оборотов которого регулируется с помощью двухступенчато-
го термостата-регулятора температуры воды на выходе из градирни. Если сможете, предусмот-
рите использование реле замедленного действия (с устройством временной задержки).
Решение на следующей странице...
Табл. 66.2.
1U
1V
1W
2U
2V
2W
1U
–
144 Ω144 Ω108 Ω108 Ω
36 Ω
1V
144 Ω
–
144 Ω108 Ω
36 Ω
108 Ω
1W
144 Ω144 Ω
–
36 Ω
108 Ω108 Ω
2U
108 Ω108 Ω
36 Ω
–
72 Ω
72 Ω
2V
108 Ω
36 Ω
108 Ω
72 Ω
–
72 Ω
2W
36 Ω
108 Ω108 Ω
72 Ω
72 Ω
–
Внимание! Не путайте двухскоростные двигатели с двумя раздельными
обмотками с двигателем Даландера, обычным двигателем и двигателем
с раздельным подключением обмоток, поскольку все эти двигатели име-
ют клеммные коробки с 6 клеммами. Тщательно изучите схему на крыш-
ке клеммной коробки и надписи на шильдике двигателя!
36 Ω
36 Ω
36 Ω
36 Ω
36 Ω
36 Ω
МС
БС
Рис. 66.3.
Рис. 66.4.

--- PAGE 469 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 469 -
66. ДВИГАТЕЛЬ ДАЛАНДЕРА
Решение упражнения 2
Принципиальная схема цепи управле-
ния представлена на рис. 66.5.
Если приборы контроля, управления и
безопасности разрешают запуск двига-
теля, напряжение проходит через кон-
такты 1-2. При замкнутых контактах 2-3
реле тепловой защиты двигателя, 3-4 и
4-5 предохранителей F1 и F2 соответст-
венно, напряжение приходит на контак-
ты 5 регулятора температуры воды.
Допустим, что температура воды низкая.
Тогда оба контакта 5-6 и 5-9 реле регуля-
тора температуры разомкнуты. Обмотки
реле МС, БС2, R и БС1 не запитаны.
После того, как температура воды нач-
нет расти, замыкается контакт 5-6 пер-
вой ступени регулятора температуры и
двигатель вентилятора выходит на ре-
жим МС через контакты 6-7 реле време-
ни R (контакты 5-9 второй ступени ре-
гулятора остаются разомкнутыми и об-
мотка реле времени R не запитана).
При возрастании притока теплой воды
в градирню, когда температура воды еще
больше повышается, замыкаются кон-
такты 5-9 второй ступени регулятора
(при этом контакты первой ступени 5-6
остаются замкнутыми). Поскольку кон-
такты 9-10 реле МС разомкнуты, пита-
ние на обмотке реле БС2 отсутствует и его контакты 9-12 разомкнуты, препятствуя подаче
напряжения на обмотку реле БС1. Однако обмотка реле R оказывается под напряжением. В
результате размыкаются контакты 6-7 реле R, прекращая подачу напряжения на обмотку
реле МС, после чего замыкаются контакты 9-10 и 10-11. Как только контакты 9-10 реле МС
замкнутся, напряжение подается на обмотку реле БС2, его контакты 9-12 также замкнутся,
и двигатель перейдет на режим БС.
Впоследствии, когда температура воды упадет, контакты 5-9 второй ступени регулятора
разомкнутся и прервут подачу напряжения на обмотки реле БС2, R и БС1. При этом
контакты 6-7 реле времени R будут оставаться разомкнутыми еще 3 секунды после снятия
напряжения с обмотки реле R.
За это время скорость двигателя, оставшегося без питания, начнет падать и спустя три се-
кунды, когда замкнутся контакты 6-7, двигатель плавно перейдет на режим МС. В этом слу-
чае переход с режима БС на режим МС происходит с минимальными электрическими и ме-
ханическими нагрузками.
ПРИМЕЧАНИЕ. Быстрый прогресс электронных устройств, наблюдающийся сегодня,
позволяет менять число оборотов двигателей с помощью электронных преобразователей
частоты переменного тока, которые становятся все более компактными (первые час-
тотные преобразователи были очень громоздкими) и все более дешевыми. Поэтому та-
кие преобразователи все чаще применяются в холодильных установках. Они обладают
многими достоинствами. Прежде всего, частотные преобразователи позволяют сущест-
венно снизить пусковые токи. Кроме того, большинство двигателей может использо-
вать переменный ток с частотой, которая меняется от 25 до 60 Гц, что позволяет без тру-
да регулировать число оборотов в диапазоне от 50 до 120% от номинала.
Вместе с тем, традиционные двухскоростные двигатели, с учетом их низкой стоимости и
простоты, еще долгое время будут находить применение в технике.
Контроль
Управление
Безопасность
Тепловая
защита
Регулятор
темпера-
туры
F1
F2
R
3”
R
МС
БС2
Ступень 1
Ступень 2
МС
БС2
БС1
R
Рис. 66.5.

--- PAGE 470 ---
- 470 -
67. РЕГУЛЯТОР РАСХОДА ВОДЫ
ОХЛАЖДЕНИЕ
Стоимость воды в городских системах водоснабжения с каждым годом становится все выше
и выше. Тем не менее, иногда можно встретить небольшие кондиционеры, в которых исполь-
зуются конденсаторы водяного охлаждения. Это, как правило, конденсаторы, охлаждаемые
сточными водами (то есть водой, которая сливается в канализацию после ее использования).
В некоторых случаях холодильные установки средней производительности используют для
охлаждения конденсатора грунтовую, речную или морскую воду. Во всех этих установках
можно столкнуться с проблемами, обусловленными работой регулятора расхода воды (VP).
КОНДЕНСАТОР ВОДЯНОГО ОХЛАЖДЕНИЯ БЕЗ РЕГУЛЯТОРА VP
Рассмотрим рис. 67.1. На нем изо-
бражена установка с конденсатором,
охлаждаемым проточной водой. В
этом конденсаторе перегретые пары
хладагента высокого давления по-
ступают из компрессора в цилинд-
рическую емкость, внутри которой
находятся заполненные проточной
водой трубки. По этим трубкам по-
стоянно циркулирует холодная вода
из городского водопровода (темпе-
ратура этой воды, как правило, око-
ло 10°C). Давление в городском во-
допроводе не слишком большое,
примерно около 3 бар, однако рас-
ход воды при этом будет весьма зна-
чительным, что приводит к интен-
сивной конденсации хладагента и
небольшому значению высокого дав-
ления (ВД). При температуре воды
на входе в конденсатор около 10°C и температурном напоре порядка 15 K температура кон-
денсации составит примерно 10 + 15 = 25°C (то есть около 9 бар для R22).
Конденсирующийся жидкий хладагент скапливается в нижней части обечайки цилиндриче-
ского резервуара, который в этом случае выполняет функцию жидкостного ресивера, и кон-
тактирует с трубками конденсатора, наполнен-
ными холодной (около 10°C) проточной водой.
Такой контакт вызывает сильное переохлажде-
ние жидкого хладагента (можно легко достичь
переохлаждения выше 10 К).
Малая величина ВД приведет к тому, что ТРВ
или капиллярная трубка не смогут пропускать
требуемый расход жидкого хладагента в испа-
ритель (см. рис. 67.2).
Действительно, при падении разности между
ВД и НД расход жидкости через ТРВ (даже если
ТРВ полностью открыт) падает, что приводит
к снижению объема паров хладагента в испа-
рителе.
Поскольку при этом компрессор продолжает ра-
ботать, давление в испарителе начинает падать
и в конце концов уменьшается настолько, что
срабатывает предохранительное реле НД...
67. РЕГУЛЯТОР РАСХОДА ВОДЫ
15°C
15°C
10°C
9 бар
25°C
3 бара
Вода
Малое ВД
Большое ВД
Низкий
расход
Высокий
расход
Рис. 67.1.
Рис. 67.2.

--- PAGE 471 ---
- 471 -
67. РЕГУЛЯТОР РАСХОДА ВОДЫ
ОХЛАЖДЕНИЕ
Одновременно с этим количество хладагента в испарителе оказывается слишком малым,
резко возрастает перегрев и падает холодопроизводительность. При диагностике неисправ-
ностей падение НД может объясняться многими причинами.
Однако в данном случае причина не в испарителе, поскольку сильно возрастает перегрев.
Исключена также и нехватка хладагента, поскольку переохлаждение отличное. Так как на
жидкостной магистрали нет преждевременного вскипания хладагента, наверняка речь долж-
на идти о низкой пропускной способности ТРВ (см. раздел 27).
РАБОТА РЕГУЛЯТОРА РАСХОДА ВОДЫ
Чтобы решить проблему, о которой мы только что рассказали, нужно установить регулятор
расхода воды (VP).
Регулятор VP управляется с помощью капиллярной труб-
ки, связывающей сильфон регулятора с полостью ВД (см.
рис. 67.3). На сильфоне закреплен шток клапана и под
действием силы ВД клапан открывается (движется вверх),
тогда как сила регулировочной пружины давит на клапан,
закрывая его (клапан движется вниз).
Когда сила натяжения регулировочной пружины превы-
шает силу ВД, клапан закрыт. Если компрессор работает,
ВД начинает расти, и как только сила ВД сравняется с си-
лой натяжения пружины, клапан начнет открываться.
Таким образом, можно поддерживать постоянство вели-
чины ВД путем установки соответствующей силы натя-
жения пружины. В результате ТРВ будет сохранять опти-
мальную производительность, испаритель всегда будет
заполнен хладагентом и опасность отключения компрес-
сора предохранительным реле НД, которую мы рассмот-
рели выше, исключается.
Но регулятор VP выполняет и другую немаловажную
ôóíêöèþ – îí ïîçâîëÿåò ýêîíîìèòü âîäó:
Когда компрессор работает, расход потребляемой
конденсатором воды поддерживается на том уровне,
который действительно необходим. Например, если
установка состоит из двух параллельно подключен-
ных компрессоров, расход воды через конденсатор
при работе одного компрессора будет примерно в 2
раза меньше, чем при одновременной работе двух
компрессоров.
При остановленном компрессоре, когда ВД быстро
падает, клапан VP сразу же закрывается.
Õîòÿ äèàãíîç ïîñòàâëåí âïîëíå êîððåêòíî, áåñïîëåçíî íà÷èíàòü “ïå-
ðåäåëêó” ÒÐÂ (îí è òàê ïîëíîñòüþ îòêðûò): íåèñïðàâíîñòü îáóñëîâ-
лена низким уровнем ВД, что приводит точно к таким же симпто-
ìàì, êàê è “ñëèøêîì ñëàáûé ÒÐÂ” (ñì. ðàçäåë 14).
Малое ВД
Большое ВД
Пружина
Пружина
Вода
Вода
Рис. 67.3.

--- PAGE 472 ---
- 472 -
67. РЕГУЛЯТОР РАСХОДА ВОДЫ
ОХЛАЖДЕНИЕ
НАСТРОЙКА РЕГУЛЯТОРА РАСХОДА ВОДЫ
В начале настоящего раздела мы увидели, к чему приводит падение ВД. На какую же вели-
чину следует настраивать регулятор VP?
В общем случае принято считать, что для конденсаторов, охлаждаемых проточной водой, при
давлении ниже 15 бар (для R22) потребление водопроводной воды становится недопус-
тимым. При таком давлении, имея ввиду сравнительно большой расход проточной воды,
температура воды на выходе из конденсатора становится низкой и вода сливается в канали-
зацию с очень незначительным подогревом. То есть мы получаем серьезный перерасход
воды, который наверняка ударит потребителя по карману. Следовательно, настройка должна
обеспечивать величину ВД больше 15 бар.
Теперь рассмотрим рис. 67.4. На
этом рисунке настройка регуля-
тора VP обеспечивает величину
ВД на уровне 25 бар. Потребле-
ние воды низкое, подогрев воды
в конденсаторе высокий, эконо-
мия воды максимальная.
Однако рост ВД приводит к
росту потребляемой электро-
энергии, а холодопроизводи-
тельность падает (напомним,
что рост температуры конден-
сации на 1 К уменьшает холо-
допроизводительность пример-
но на 1%).
Еще одним отрицательным последствием роста ВД является чрезмерное повышение тем-
пературы нагнетания (â íàøåì ïðèìåðå – äî 95°C), что приводит к разложению масла и
повышению его кислотности.
Таким образом, для настрой-
ки регулятора VP необходимо
искать компромисс между
слишком большим и слиш-
ком малым значениями ВД
(см. рис. 67.5).
Поэтому приемлемый уровень
настройки должен обеспечи-
вать величину ВД в диапазоне
от 15 до 22 бар (для R22), то
есть обеспечивать температуру
конденсации от 38 до 55°C.
Для других хладагентов значе-
ние настройки ВД можно опре-
делить в этом же диапазоне
температур конденсации.
95°C
30°C
10°C
43°C
10°C
55°C
Вода
Вода
25 бар
60°C
Повышенная
настройка
Нормальная
настройка
50°C
Рис. 67.4.
Рис. 67.5.

--- PAGE 473 ---
- 473 -
67. РЕГУЛЯТОР РАСХОДА ВОДЫ
ОХЛАЖДЕНИЕ
МОНТАЖ РЕГУЛЯТОРА РАСХОДА ВОДЫ
A) ПОДКЛЮЧЕНИЕ К КОНДЕНСАТОРУ
Перед тем, как подключить регулятор VP к кон-
äåíñàòîðó, ðàññìîòðèì ñèñòåìó “êîìïðåññîð-êîí-
äåíñàòîð” áåç ðåãóëÿòîðà (см. рис. 67.6).
Вход холодной воды обязательно должен распо-
лагаться в том месте, где осуществляется отбор
жидкого хладагента.
Такая схема позволяет холодной воде находиться в
непоредственном контакте с жидким хладагентом,
выходящим из конденсатора, что обеспечивает мак-
симально возможное переохлаждение жидкости.
Кроме того, такая схема реализует режим тепло-
обмена между охлаждающей водой и хладагентом
по принципу противотока, который наиболее оп-
тимален для теплообменных аппаратов.
Б) ГДЕ УСТАНОВИТЬ РЕГУЛЯТОР VP:
НА ВХОДЕ В КОНДЕНСАТОР ИЛИ НА ВЫХОДЕ ИЗ НЕГО?
Независимо от того, где будет стоять регу-
лятор VP, на входе в конденсатор (поз. 1 на
рис. 67.7) или на выходе из него (поз. 2),
регулирование высокого давления (ВД) бу-
дет нормально обеспечиваться как в пер-
вом случае, так и во втором.
Однако чаще всего регулятор VP устанав-
ливают на входе воды в конденсатор. Это
обусловлено следующими соображениями.
Когда регулятор VP стоит на входе в кон-
денсатор, то при выключении компрессора
давление нагнетания (ВД) падает и регуля-
тор VP закрывается. При этом подача воды
в конденсатор прекращается и та вода, ко-
торая была в трубках, частично сливается
в канализацию, поскольку трубки оказыва-
ются под атмосферным давлением. Если
конденсатор установлен в помещении, где температура может падать ниже 0°C, или на ули-
це, опасность замерзания воды в трубках и их разрушение ста-
новится гораздо ниже, чем в случае, когда трубки конденсато-
ра заполнены водой (то есть в случае, когда регулятор VP ус-
тановлен на выходе из конденсатора).
Внимание! Если давление в городском водопроводе превыша-
ет 5 бар, каждое открытие или закрытие клапана VP может со-
провождаться гидравлическим ударом. При этом в установке
возникают крайне неприятные шумы и стуки.
Кроме того, давление на входе в клапан обеспечивает его от-
крытие. Если это давление возрастает, то после выключения
компрессора клапан может быть негерметичен. В примере на
рис. 67.8 пружина настроена на создание усилия, эквивалент-
ного давлению 16 бар. При выключенном компрессоре давле-
ние в полости нагнетания падает до 10 бар. Поэтому, когда
давление воды в водопроводе превысит 6 бар, клапан окажет-
ся негерметичным, даже если компрессор не работает.
Вода
Хладагент
?
?
?
?
Вода 7 бар
Пружина
16 бар
Компрессор выключен
ВД = 10 бар
Рис. 67.6.
Рис. 67.7.
Рис. 67.8.

--- PAGE 474 ---
- 474 -
67. РЕГУЛЯТОР РАСХОДА ВОДЫ
ОХЛАЖДЕНИЕ
В этом случае рекомендуется перед клапаном
устанавливать дроссель, называемый также ре-
дуктором давления воды (поз. 1 на рис. 67.9). Этот
редуктор настраивают таким образом, чтобы под-
держивать давление воды на входе в клапан на
уровне от 3 до 4 бар (или на таком уровне, ко-
торый не будет сопровождаться гидроударами в
водопроводной сети).
Кроме того, желательно установить ручной вен-
тиль (поз. 2), позволяющий перекрывать подачу
воды при операциях по обслуживанию установки.
После предварительной настройки редуктора при
неработающей установке, последнюю запускают
и контролируют величины давлений нагнетания (ВД) и воды. Давление воды на входе в регу-
лятор при работе установки может отличаться от давления предварительной настройки, так как
редуктор может настраиваться только при наличии расхода воды через него (его настраивают
точно так же, как настраивают ручные вентили кислорода и ацетилена газовой горелки: необ-
ходимо вращать регулировочный винт до тех пор, пока не установится желаемое давление).
В) ПОДКЛЮЧЕНИЕ КАПИЛЛЯРНОЙ ТРУБКИ ОТБОРА ВД
ДЛЯ УПРАВЛЕНИЯ РАБОТОЙ КЛАПАНА VP
После запуска компрессора давление нагнетания ВД, пока клапан VP остается закрытым,
áûñòðî ðàñòåò. Ýòî äàâëåíèå ïî êàïèëëÿðíîé òðóáêå (èëè òðóáêå äèàìåòðîì 1/4”, â çàâèñèìîñ-
ти от типа клапана VP) передается в полость сильфона регулятора VP. Если капиллярная
трубка слишком длинная или заполнена маслом, компрессор может быть включен по
сигналу предохранительного реле ВД прежде, чем откроется клапан VP. В общем случае
всегда существует запаздывание между ростом давления нагнетания ВД в месте подклю-
чения трубки отбора давления и передачей этого давления в полость сильфона клапана VP.
Однако, если в трубке отбора давления есть масло, то величина этого запаздывания возра-
стает, что обусловлено необходимостью преодоления сил вязкого трения масла при передаче
давления от трубки отбора в полость сильфона.
Преждевременное срабатывание реле ВД
происходит, как правило, в тех случаях, когда
врезка трубки отбора давления произведена
в нижнюю часть нагнетательной магистра-
ли (см. рис. 67.10). Масло, которое выходит из
компрессора, находится именно в этой час-
ти, и оно наверняка попадет внутрь трубки
отбора давления, откуда уже не выйдет.
По той же причине сам регулятор VP жела-
тельно устанавливать таким образом, чтобы
полость сильфона, куда подается ВД, нахо-
дилась внизу. Тогда масло не сможет накап-
ливаться в полости сильфона. Кроме того, та-
кая пространственная ориентация регулятора
облегчает доступ к регулировочному винту.
Работа поршневых компрессоров сопровож-
дается пульсациями давления в нагнетатель-
ном патрубке. Эти пульсации обусловлены
возвратно-поступательным движением порш-
ней. Частота пульсаций для скорости вращения приводного двигателя 1450 об/мин составляет
примерно 25 Гц (25 раз в секунду). Если трубку отбора давления врезать в нагнетательную
магистраль непосредственно на выходе из компрессора, указанные пульсации, передаваясь в
ïîëîñòü ñèëüôîíà, ìîãóò âûçâàòü ïðåæäåâðåìåííîå “óñòàëîñòíîå” ðàçðóøåíèå êëàïàíà.
3 бара
7 бар
Масло
НЕТ
НЕТ
Рис. 67.9.
Рис. 67.10.

--- PAGE 475 ---
- 475 -
67. РЕГУЛЯТОР РАСХОДА ВОДЫ
ОХЛАЖДЕНИЕ
Поэтому врезку управляющего тракта регулятора VP рекомендуется производить как можно
дальше от компрессора, желательно в жидкостную магистраль. Однако, если трубку отбора
давления просто впаять в жидкостную магистраль, то в случае, когда понадобится заменить
регулятор VP, придется полностью сливать хладагент из конденсатора, поскольку никаких
способов отсечь эту трубку от холодильного контура у вас не будет.
В связи с этим, лучше всего трубку отбора давления подключать к запорному вентилю,
устанавливаемому на жидкостной магистрали на выходе из конденсатора.
Г) ОШИБКИ, КОТОРЫХ НАДО ИЗБЕГАТЬ
При подключении трубки отбора давления регулятора VP к штуцеру на запорном вентиле,
устанавливаемом на выходе из конденсатора, никогда не отсекайте этот штуцер от холодиль-
ного контура: полость сильфона регулятора VP и полость конденсатора всегда должны быть
соединены.
Иначе вы можете столкнуться со следующими проблемами (см. рис. 67.11):
Случай . При включенном компрессоре вы по недосмотру отсекли штуцер отбора
давления от полости конденсатора (запорный вентиль полностью открыт и тарель клапана
села на правое седло). Допустим, что в момент остановки компрессора давление нагне-
тания ВД составляло 8 бар. После запуска компрессора давление нагнетания ВД начнет
быстро расти, однако давление в сильфоне будет по-прежнему оставаться равным 8 бар
и компрессор быстро отключится по команде предохранительного реле ВД.
Случай . Компрессор работает, давление нагнетания равно, например, 20 бар. Если
вы допустите ту же ошибку, что и в предыдущем случае, в сильфоне давление тоже бу-
дет равно 20 бар. При таком давлении клапан VP будет все время открыт, в том числе и
тогда, когда компрессор выключится. В этом случае реле ВД не срабатывает, однако через
месяц или чуть позже вас вновь вызовет клиент и скажет, что сумма, которую он платит
за воду для охлаждения этого конденсатора, выросла в три раза. Поэтому одним из глав-
ных условий нормальной работы регулятора VP должно быть его немедленное закрытие
после того, как компрессор выключается (поскольку ВД падает очень быстро).
При монтаже таких установок и пусконаладочных работах на них
не забывайте проверить, насколько быстро после остановки компрес-
сора прекращается подача воды в конденсатор.
Случай 1
Случай 2
VP
8 бар
VP
20 бар
8 бар
20 бар
ЖМ
ЖМ
ЖМ
ЖМ
Рис. 67.11.

--- PAGE 476 ---
- 476 -
67. РЕГУЛЯТОР РАСХОДА ВОДЫ
ОХЛАЖДЕНИЕ
Случай . В предыдущих примерах жидкостной запорный вентиль на выходе из конденса-
тора был установлен горизонтально. Рассмотри теперь те проблемы, с которыми вы можете
столкнуться, если этот вентиль расположен вертикально (см. рис. 67.12).
Во-первых, остаются те же проблемы, что и в
случаях  и , то есть если вы оставили вен-
тиль полностью открытым и отсекли штуцер от-
бора давления от полости конденсатора.
Во-вторых, добавляется еще одна. Например, что-
бы заменить фильтр-осушитель на жидкостной
магистрали (ЖМ), вы должны отвакуумировать
испаритель и жидкостную магистраль, закрыв
вентиль на выходе из конденсатора и перекачав
весь хладагент в конденсатор. Когда вы закроете
жидкостной вентиль на выходе из конденсатора,
то есть завернете до упора шпиндель этого
вентиля, полость конденсатора будет отрезана от
жидкостной магистрали, но полость сильфона по-
прежнему будет сообщена с этой магистралью.
Давление в жидкостной магистрали начнет стре-
мительно падать, приближаясь к нулю (в этом и
заключается цель операции по вакуумирова-
нию). Но одновременно давление начнет падать
и в полости сильфона регулятора VP, и клапан VP
быстро закроется. Поскольку компрессор про-
должает работать и откачивать хладагент из испа-
рителя и жидкостной магистрали, а конденсатор
перестает охлаждаться (регулятор VP закрыт),
давление нагнетания начнет быстро расти и
компрессор отключится по команде предохрани-
тельного реле ВД не закончив вакуумирования.
Чтобы предотвратить преж-
девременное отключение
компрессора и обеспечить
охлаждение конденсатора в
процессе вакуумирования
жидкостной
магистрали,
можно, конечно, отвернуть
регулировочный винт, осла-
бив тем самым силу натя-
жения пружины и обеспе-
чив свободный проток воды
через конденсатор.
Однако можно и принуди-
тельно открыть клапан VP с
помощью одной или двух
отверток (см. рис. 67.13).
Это позволяет сэкономить
время и избежать разрегу-
лирования клапана VP.
Д) ОБСЛУЖИВАНИЕ РЕГУЛЯТОРОВ РАСХОДА ВОДЫ
Иногда после выключения компрессора наблюдается негерметичность регулятора VP. Это
может быть вызвано либо неудачной настройкой (слишком низкое значение настройки по
ВД), либо высоким давлением воды на входе в регулятор. Но бывает и так, что негерметич-
ность регулятора обусловлена потерей герметичности самого клапана...
Случай 3
ВД < 8 бар
ЖМ
ЖМ
VP
ВД упало
ВД упало
Рис. 67.12.
Рис. 67.13.

--- PAGE 477 ---
- 477 -
67. РЕГУЛЯТОР РАСХОДА ВОДЫ
ОХЛАЖДЕНИЕ
В этом случае нужно либо заменить прокладку клапа-
на, либо весь регулятор целиком.
Однако прежде, чем менять регулятор, следует убе-
диться в том, что на тарели клапана нет грязи или час-
тиц, которые препятствуют закрытию клапана и таким
образом нарушают герметичность регулятора VP пос-
ле выключения компрессора.
Для такой проверки следует с помощью отвертки от-
жать тарель клапана от седла (см. рис. 67.14), а затем
быстро убрать отвертку.
Если в результате такой операции вы услышите рез-
кий щелчок (хлопок), то это означает, что тарель села
на седло, при этом грязь или посторонние частицы на
тарели или седле разрушились.
Повторно отжав тарель с помощью отвертки, вы смо-
жете удалить остатки грязи потоком воды.
Е) РЕГУЛЯТОР РАСХОДА ВОДЫ И СЛИВ ХЛАДАГЕНТА
При некоторых операциях по ремонту приходится полностью сливать хладагент из холодиль-
ного контура. Во время этих операций встает проблема слива хладагента (см. раздел 57).
Чтобы как можно быстрее слить хладагент, желательно процеду-
ру слива производить путем слива хладагента в жидкой фазе.
Среди множества способов выполнения такой процедуры (они
подробно описаны в разделе 57) наиболее простым в нашем слу-
чае будет способ, который заключается в том, чтобы подсоединить
сливную емкость к штуцеру на жидкостном расходном вентиле
конденсатора, предназначенному для подключения капиллярной
трубки отбора давления регулятора VP (см. рис. 67.15, поз. 1).
Тогда при открытии расходного вентиля на сливной емкости теплая
жидкость, находящаяся в конденсаторе, быстро перельется в слив-
ную емкость (этот процесс еще более ускорится, если сливную ем-
кость предварительно отвакуумировать и вдобавок охладить).
Чем больше будет разность температур (а следовательно, и дав-
лений) между конденсатором и сливной емкостью, тем быстрее
и полнее будет слит хладагент (как правило, считается, что с по-
мощью такого способа можно слить до 90% начальной заправки
холодильного контура).
Такая простая процедура (многократно повторяемая) периодически
должна проводиться на регуляторах в процессе технического обслужи-
вания установки с целью профилактики. Она позволяет восстановить
герметичность регулятора VP во время остановки компрессора.
ВД
Щелк !!
ВЕСЫ
Рис. 67.14.
Рис. 67.15.

--- PAGE 478 ---
- 478 -
67. РЕГУЛЯТОР РАСХОДА ВОДЫ
ОХЛАЖДЕНИЕ
Оставшуюся часть хладагента в газовой фазе следует откачать с помощью сливного устройст-
ва (поз. 2 на рис. 67.16).
ПРИМЕЧАНИЕ. Если слив хладагента в жидкой фазе невозможен, то независимо от того,
по какой причине этого нельзя сделать, нужно будет откачивать хладагент в паровой фазе.
В этом случае следует иметь ввиду, что возникает опасность замерзания воды в конденсато-
ре. Чтобы снизить вероятность такого замерзания, необходимо обязательно обеспечить при-
нудительную циркуляцию воды в конденсаторе (см. пункт Ж раздела 57 и рис. 57.14).
Простой расчет показывает, что для конденсатора, охлаждаемого проточной водой, при его
производительности 10 кВт и количестве жидкого хладагента в нем около 1,5 кг, откачка это-
го хладагента в паровой фазе (без осуществления протока воды) может привести к пониже-
нию температуры конструкции конденсатора до уровня примерно в -40°С для большинства
используемых в настоящее время хладагентов!
По мере откачки хладагента в паровой фазе давление в конденсаторе будет понижаться. В
результате регулятор VP начнет закрываться. В этом случае нужно изменять настройку регу-
лятора VP, максимально снижая силу натяжения пружины, чтобы обеспечить открытие ре-
гулятора и, соответственно, проток воды, несмотря на низкий уровень давления, действую-
щего на сильфон регулятора.
Если во время откачки хладагента в паровой фазе в конденсаторе на-
ходится жидкий хладагент, то он начинает кипеть. Его кипение при-
водит к падению температуры воды в трубках, что может привести
к замерзанию воды и разрушению трубок, если отсутствует интен-
сивная циркуляция воды!
В течение всего периода откачки хладагента в паровой фазе настоя-
тельно рекомендуется контролировать наличие протока воды и сле-
дить за температурой нижней части конденсатора (даже если вы
будете просто периодически ощупывать низ конденсатора, это поз-
волит вам избежать многих неприятностей).
ВЕСЫ
Рис. 67.16.

--- PAGE 479 ---
- 479 -
68. СЛИШКОМ СЛАБЫЙ КОНДЕНСАТОР С ВОДЯНЫМ ОХЛАЖДЕНИЕМ
ОХЛАЖДЕНИЕ
Ранее мы подробно изучали и описывали неисправности конденсатора с воздушным охлаж-
дением (см. раздел 26). В этом разделе мы дополним наши знания, изучая аномальное пове-
дение высокого давления (ВД), обусловленное неисправностями конденсаторов, охлаждае-
мых проточной водой и оснащенных регулятором давления конденсации (VP).
В конденсаторах водяного охлаждения при росте давления конденсации (ВД) вплоть до сра-
батывания предохранительного реле ВД в первую очередь следует удостовериться, что про-
точная вода нормально проходит по змеевику конденсатора.
Проще всего это можно сделать не меняя настройки ре-
гулятора VP. Нужно с помощью одной, а еще лучше двух
отверток, отжать пружину регулятора, принудительно
открыв при этом клапан (см. рис. 68.1). Если клапан ис-
правен, расход воды через змеевик резко возрастет.
Внимание! Если давление конденсации (ВД) слиш-
ком низкое, расход воды будет небольшим даже пос-
ле принудительного отжатия клапана регулятора
VP. Поэтому попытайтесь запустить компрес-
сор, чтобы повысить ВД и проверить пропускную
способность как регулятора VP, так и змеевика.
В случае, когда регулятор VP установлен таким образом,
что визуально проконтролировать расход воды через кон-
денсатор не представляется возможным, запустите ком-
прессор и померяйте температуру воды на выходе из зме-
евика. Если температура слишком высокая (больше 45°C),
это однозначно будет указывать на то, что расход воды
явно недостаточен.
1й СЛУЧАЙ. РАСХОД ВОДЫ ОТСУТСТВУЕТ ИЛИ СЛИШКОМ СЛАБЫЙ
Если при принудительно открытом клапане регулятора VP расход воды отсутствует
или слишком слабый, представляется оправданным в первую очередь проверить состоя-
ние водопроводной сети (см. рис. 68.2):
1) Не полностью открыт или закрыт запор-
ный вентиль на трубопроводе подачи воды.
2) Давление воды в подающем трубопрово-
де слишком низкое или полностью отсутст-
вует подача воды.
Примечание. Даже если у вас на подающем
трубопроводе нет манометра, достаточно,
например, открыть кран умывальника и убе-
диться, есть ли холодная вода в вашем тру-
бопроводе и с каким напором она подается.
Может быть, подача воды отсутствует в связи с ремонтными работами на водопроводе.
3) Если на подающем трубопроводе есть редуктор, проверьте, какое давление на выходе он
обеспечивает.
4) Если редуктор установлен правильно, проверьте его состояние и настройку.
5) Если на подающем трубопроводе есть фильтр, проверьте его на предмет закупорки.
68. СЛИШКОМ СЛАБЫЙ КОНДЕНСАТОР
С ВОДЯНЫМ ОХЛАЖДЕНИЕМ
ВД
Рис. 68.1.
Рис. 68.2.

--- PAGE 480 ---
- 480 -
68. СЛИШКОМ СЛАБЫЙ КОНДЕНСАТОР С ВОДЯНЫМ ОХЛАЖДЕНИЕМ
ОХЛАЖДЕНИЕ
Если оказалось, что на линии подачи воды никаких неисправностей нет и на входе в регуля-
тор VP давление воды достаточное, попробуйте еще раз отжать клапан регулятора VP с по-
мощью отвертки: возможно клапан был заклинен.
Если после того, как вы отжали клапан
регулятора VP с помощью отвертки, рас-
ход воды через конденсатор возобновил-
ся, вероятно отсутствует нормальная
подача ВД в сильфон регулятора VP. В
этом случае прежде всего нужно прове-
рить подключение капиллярной трубки
отбора ВД для управления работой клапа-
на VP (см. раздел 67, пункт В) и, при не-
обходимости, проверить следующие пози-
ции (см. рис. 68.3).
6) Положение шпинделя запорного венти-
ля на жидкостной магистрали выхода из
конденсатора (шпиндель должен нахо-
диться в промежуточном положении).
7) Состояние капиллярной трубки отбора
ВД (трубка не должна быть пережатой
или поврежденной).
8) Место пайки капиллярной трубки и на-
конечника (припой может закупорить труб-
ку в этом месте).
9) Внешний вид регулятора VP (не покрыт ли он ржавчиной, не заблокирована ли игла кла-
пана этого регулятора, не затянут ли винт настройки регулятора).
В качестве анекдота приведем слу-
чай из практики. Однажды автору
пришлось осматривать старую уста-
новку, на которой вышел из строя
двигатель компрессора.
При осмотре выяснилось, что внут-
ренняя поверхность трубок конден-
сатора была покрыта накипью (см.
рис. 68.4). Количество накипи было
таким, что вода через конденсатор
текла тоненькой-тоненькой струйкой.
При этом предохранительное реле ВД
было отключено и, конечно, обмотка
двигателя компрессора сгорела.
68.1. УПРАЖНЕНИЕ. Регулятор обратного действия
Вы сдаете в эксплуатацию новую холодильную установку, оборудованную конденсатором
водяного охлаждения. Конденсатор охлаждается проточной водопроводной водой. На трубо-
проводе подачи воды установлен регулятор расхода воды VP. При выключенном компрессо-
ре вы открываете кран на трубопроводе и замечаете, что на выходе из конденсатора вода те-
÷åò òàê æå, êàê èç îáû÷íîãî êðàíà â óìûâàëüíèê. Âû ãîâîðèòå ñåáå: “ñ âîäîé ïðîáëåì íåò,
îäíàêî ðåãóëÿòîð VP ñëèøêîì îòêðûò, åãî ñëåäóåò íàäëåæàùèì îáðàçîì ïåðåíàñòðîèòü”.
В этот момент вы запускаете компрессор, давление нагнетания ВД начинает расти и вдруг,
наперекор логике, регулятор VP закрывается! Разумеется, давление нагнетания ВД начинает
расти все больше и больше и компрессор очень быстро выключается по команде предохра-
нительного реле ВД. После остановки компрессора ВД начинает снижаться и на выходе из
конденсатора вновь появляется струя воды. Что же произошло?
Ответ на этот вопрос вы найдете в конце настоящего раздела.
Рост ВД
Падение
расхода
воды
Новая труба
Труба с накипью
Вода
Хладагент
Вода
Рис. 68.3.
Рис. 68.4.

--- PAGE 481 ---
- 481 -
68. СЛИШКОМ СЛАБЫЙ КОНДЕНСАТОР С ВОДЯНЫМ ОХЛАЖДЕНИЕМ
ОХЛАЖДЕНИЕ
2й СЛУЧАЙ. РАСХОД ВОДЫ СЛИШКОМ СИЛЬНЫЙ:
ИЗЛИШНЯЯ ЗАПРАВКА ХЛАДАГЕНТА
Íàïîìíèì, ÷òî íåèñïðàâíîñòü òèïà “èçáûòîê õëàäàãåíòà” ðàññìàòðèâàëàñü íàìè ïðèìåíè-
тельно к конденсатору с воздушным охлаждением в разделе 23.
Дополняя эту информацию, отметим, что при нормальном заполнении конденсатора в нем
можно выделить три зоны (см. рис. 68.5).
Зона 1: участок снятия перегрева горячего газа в верхней части конденсатора.
Зона 2: участок конденсации хладагента в центральной части конденсатора.
Зона 3: участок переохлаждения жидкого хладагента в нижней части конденсатора.
На рис. 68.5 показано, как распределяются эти зоны внутри конденсатора.
Заметим, что пространство (или площадь тепло-
обменной поверхности труб), занятое конденси-
рующимся хладагентом, наиболее значительное
по объему и протяженности. Действительно, ко-
личество тепла, отводимое от хладагента в про-
цессе конденсации, примерно в 8 раз больше ко-
личества тепла, отводимого при снятии перегре-
ва или при переохлаждении.
Например, при полной длине трубы змеевика
10 м, около 1 м длины служат для снятия перегре-
ва, на 8 метрах происходит конденсация и около
1 метра обеспечивают переохлаждение. Конечно,
не следует думать, что указанные соотношения
длины приводятся с точностью до сантиметра,
однако они достаточно близки к реальности: доля
полной длины трубы, предназначенная для кон-
денсации, является главенствующей.
При перезаправке холодильного контура излишнее количество жидкого хладагента будет
накапливаться в нижней части конденсатора, который начинает выполнять функции жид-
костного ресивера.
В то же время размеры зоны 1, где происходит снятие перегрева, остаются практически не-
изменными.
Поскольку в этом случае в нижней
части конденсатора накапливает-
ся жидкий хладагент, размеры зо-
ны 3, где происходит переохлаж-
дение, будет возрастать. Напри-
мер, длина участка трубы, пред-
назначенной для переохлажде-
ния, может возрасти от 1 до 4 м. В
результате заметно увеличится
величина переохлаждения (пере-
охлаждение может легко превы-
сить 10 К).
Одновременно с этим упадет
площадь теплообменной поверх-
ности, обеспечивающая конден-
сацию: в нашем примере длина
участка трубы, предназначенная
для конденсации (зона 2), упадет
с 8 м (при нормальной заправке)
до 5 м (см. рис. 68.6).
Конденсация 80%
Переохлаждение 10%
Снятие перегрева 10%
25°C
10°C
35°C
55°C
Избыток
хладагента
Рис. 68.5.
Рис. 68.6.

--- PAGE 482 ---
- 482 -
68. СЛИШКОМ СЛАБЫЙ КОНДЕНСАТОР С ВОДЯНЫМ ОХЛАЖДЕНИЕМ
ОХЛАЖДЕНИЕ
Âñëåäñòâèå ýòîãî, ãðÿ÷èé ãàç, ïîñòóïàþùèé èç êîìïðåññîðà, ïîñëå ñíÿòèÿ ïåðåãðåâà áóäåò “èñ-
êàòü” ñâîè 8 ìåòðîâ, ÷òîáû êîíäåíñèðîâàòüñÿ, îäíàêî íå “íàéäåò” èõ. Òàê êàê äëèíà ó÷àñòêà,
обеспечивающего конденсацию, уменьшилась до 5 метров, конденсация газа при прежних
значениях ВД (и температуры конденсации) стала невозможной. Поэтому давление (и темпе-
ратура) конденсации начнет расти, причем довольно заметно.
Таким образом, увеличение площади теплообменной поверхности на участке переохлажде-
ния за счет излишнего количества жидкого хладагента в нижней части конденсатора в ущерб
площади теплообменной поверхности на участке конденсации вызывает рост ВД.
Итак, перезаправка контура хладагентом приводит к росту ВД. Рост ВД, в свою очередь,
приводит к следующим аномалиям:
 Заметно возрастает потребление охлаждающей воды.
 Увеличивается потребление электроэнергии компрессором.
 Падает холодопроизводительность.
 Растет бесполезное переохлаждение (свыше 10 K).
 Если избыток хладагента слишком велик, компрессор отключается по команде
предохранительного реле ВД.
Однако, даже если компрессор и не выключится предохранительным реле ВД, избыток хла-
дагента в контуре в любом случае повлечет за собой повышенное потребление воды вследст-
вие роста ВД и нерасчетного открытия регулятора расхода VP.
Этим не следует пренебрегать, поскольку расход воды через конденсатор (а, следова-
тельно, и ваши расходы на оплату воды) может вырасти в 2 или 3 раза. Следовательно,
очень важно удостовериться, что переохлаждение не превышает десятка градусов.
Если при высоком (более 10 К) переохлаждении аномально увеличилось значение ВД, то либо
в контуре присутствуют неконденсируемые газы (воздух, азот и т.д.), либо контур пере-
заправлен хладагентом (см. алгоритм поиска неисправностей в разделе 27).
3й СЛУЧАЙ. ПОВЫШЕННЫЙ РАСХОД ВОДЫ, ОБУСЛОВЛЕННЫЙ
НАЛИЧИЕМ В КОНТУРЕ НЕКОНДЕНСИРУЕМЫХ ГАЗОВ
Íàïîìíèì, ÷òî íåèñïðàâíîñòü “íåêîíäåíñèðóåìûå ïðè-
ìåñè” óæå ðàññìàòðèâàëàñü íàìè ïðèìåíèòåëüíî ê êîí-
денсатору воздушного охлаждения (см. раздел 25).
Если в результате каких-либо ошибочных действий в про-
цессе обслуживания холодильной установки в контур
хладагента попадают неконденсируемые газы (воздух или
азот), то рано или поздно после определенного проме-
жутка времени при работе установки они будут накап-
ливаться и удерживаться в верхней части конденсатора.
Эти нежелательные газы будут занимать некоторый
объем в верхней части конденсатора, который можно
считать бесполезным с точки зрения отвода тепла от
хладагента.
Размеры такого бесполезного объема будут тем больше,
чем большее количество неконденсируемых газов будет
находиться в контуре.
Теплообменная поверхность в верхней части конденсатора, используемая в нормальных ус-
ловиях для снятия перегрева, становится бесполезной (см. рис. 68.7). Этот бесполезный
объем, обозначенный на схеме рис. 68.7 позицией 0, снижает полезную площадь теплооб-
менной поверхности змеевика и тем самым уменьшает размеры зоны, предназначенной для
конденсации. Поясним работу хододильной установки при такой неисправности на примере,
который мы использовали при рассмотрении неисправности, связанной с избытком хлада-
гента в контуре, для конденсатора, содержащего змеевик длиной 10 м.
Рис. 68.7.

--- PAGE 483 ---
- 483 -
68. СЛИШКОМ СЛАБЫЙ КОНДЕНСАТОР С ВОДЯНЫМ ОХЛАЖДЕНИЕМ
ОХЛАЖДЕНИЕ
Вначале мысленно поделим внутренний объем конденсатора на 4 зоны и для каждой зоны
укажем длину трубы змеевика, по которому протекает охлаждающая вода (см. рис. 68.8).
Зона 0 находится в верхней части кон-
денсатора. Она занята, главным образом,
неконденсируемыми газами. Допустим,
например, что в эту зону попадет часть
змеевика суммарной протяженностью
трубы около 2 м.
Пусть длина трубы в зоне 1, используе-
мой для снятия перегрева, составляет 1 м.
В зоне 3, предназначенной для переох-
лаждения жидкого хладагента, нахо-
дится часть змеевика суммарной дли-
ной также 1 м.
Следовательно, на долю зоны 2, в кото-
рой происходит конденсация хладаген-
та, вместо 8 метров при нормальной ра-
боте остается только 6 метров длины
змеевика!
Таким образом, мы получим неисправность, признаки и последствия которой аналогичны
признакам и последствиям неисправности, обусловленной избытком хладагента:
 Аномальный рост величины ВД.
 Аномально высокое потребление воды.
 Увеличение потребления электроэнергии компрессором.
 Падение холодопроизводительности.
 Рост бесполезного переохлаждения (свыше 10 К).
 Если количество неконденсируемых газов слишком большое, то компрессор от-
ключается по команде предохранительного реле ВД.
Однако, даже если предохранительное реле ВД не отключает компрессор, присутствие не-
конденсируемых газов в холодильном контуре приводит к чрезмерному потреблению охлаж-
дающей воды вследствие роста ВД и, соответственно, аномальному открытию регулятора
расхода воды VP.
И снова, так же, как и в предыдущем случае, увеличение расхода воды нельзя считать
незначительным, поскольку расход (и, соответственно, сумма счета на оплату этой во-
ды) может вырасти в 2...3 раза! Поэтому очень важно следить за тем, чтобы переох-
лаждение не превышало десятка градусов.
Если давление конденсации (ВД) заметно выросло, а переохлаждение очень высокое, значит
либо в контуре имеются неконденсируемые газы, либо он перезаправлен (схему алгоритма
поиска этих неисправностей см. в разделе 27).
Чтобы понять, какая из этих двух неисправностей присутствует, необходимо провести тест
на наличие неконденсируемых газов. Порядок выполнения такого теста применительно к
установкам с конденсаторами воздушного охлаждения приведен в разделе 25.
Для установок с конденсаторами водяного охлаждения можно было бы поступить точно так
же, то есть выключить компрессор и дождаться, чтобы температура всех сред, находящихся в
конденсаторе (хладагент, охлаждающая вода), сравнялась с температурой окружающего возду-
ха. Однако это заняло бы слишком много времени, если только вы не столкнулись с ситуацией,
когда компрессор был выключен задолго до того, как вы прибыли для ремонта установки.
В последнем случае, при температуре окружающего воздуха, например, 25°C избыточное дав-
ление насыщенных паров хладагента R22 должно быть равно 9,4 бар. Но если вы поставите
манометр на нагнетательную магистраль и увидите, что он показывает давление, например,
12 бар, это наверняка будет свидетельствовать о наличии в контуре неконденсируемых газов.
25°C
10°C
35°C
55°C
НЕКОНДЕНСИРУЕМЫЕ
ПРИМЕСИ
Рис. 68.8.

--- PAGE 484 ---
- 484 -
68. СЛИШКОМ СЛАБЫЙ КОНДЕНСАТОР С ВОДЯНЫМ ОХЛАЖДЕНИЕМ
ОХЛАЖДЕНИЕ
Вместе с тем, чтобы не ждать, пока температура содержимого конденсатора сравняется с
температурой окружающего воздуха, что может занять очень много времени, достаточно
принудительно, с помощью отвертки, открыть клапан регулятора расхода VP (см. рис. 68.1)
при выключенном компрессоре.
Охлаждающая вода, проходящая по змеевику конденсатора, начнет снижать температуру
всех сред, находящихся внутри конденсатора (пары хладагента, жидкий хладагент, некон-
денсируемые газы, если они есть), до тех пор, пока температура этих сред не сравняется с
температурой воды на входе в конденсатор.
В результате давление паров хладагента в конденсаторе начнет медленно снижаться.
Через несколько минут это давление должно дойти до величины, соответствующей давле-
нию насыщенных паров заправленного в контур хладагента при температуре воды на входе
в конденсатор (или на выходе из него, где проще померить эту температуру).
В примере на рис. 68.9 температура воды
равна 10°C, а манометр показывает давле-
ние, соответствующее температуре 20°C
для того хладагента, который заправлен в
контур: данный пример показывает, что в
контуре хладагента очень много неконден-
сируемых газов.
Если в верхней части конденсатора нет
дренажного клапана, чтобы сбросить (стра-
вить) неконденсируемые газы, необходимо
будет слить хладагент, отвакуумировать
холодильный контур (чтобы быть полно-
стью уверенным в том, что неконденси-
руемые газы удалены из контура), и только
после этого вновь заправить установку
хладагентом.
4й СЛУЧАЙ. ПОВЫШЕННЫЙ РАСХОД ВОДЫ, ОБУСЛОВЛЕННЫЙ
ОТЛОЖЕНИЯМИ НАКИПИ ВНУТРИ ЗМЕЕВИКА
На установке при повышенном расходе во-
ды на выходе из конденсатора срабатывает
предохранительное реле ВД и компрессор
выключается.
При измерении температуры воды на выхо-
де из конденсатора отмечают, что вода чуть
теплая.
Кроме того, перепад температур по воде (раз-
ность между температурами воды на выходе
из конденсатора и на входе в него) пред-
ставляется аномально низким, около 10 K.
Однако при температуре воды на входе в
конденсатор порядка 10°C и значительном
расходе воды температура конденсации со-
ставляет 55°C, то есть полный температур-
ный напор на входе в конденсатор очень вы-
ñîêèé è ðàâåí 55°C – 10°C = 45 K.
Переохлаждение жидкого хладагента, замеренное на выходе из конденсатора (см. рис. 68.10)
ñîñòàâëÿåò 55°C – 50°C = 5 Ê, ÷òî íå ñëèøêîì ìíîãî äëÿ êîíäåíñàòîðà òàêîãî òèïà.
10°C
10°C
20°C
20°C
50°C
10°C
55°C
ОТЛОЖЕНИЕ
НАКИПИ
Рис. 68.9.
Рис. 68.10.

--- PAGE 485 ---
- 485 -
68. СЛИШКОМ СЛАБЫЙ КОНДЕНСАТОР С ВОДЯНЫМ ОХЛАЖДЕНИЕМ
ОХЛАЖДЕНИЕ
Давайте подумаем, что же на самом деле произошло?
 ВД аномально увеличилось.
 Расход воды большой, но ее подогрев в конденсаторе незначителен.
 Переохлаждение кажется довольно слабым.
Если расход воды вырос, значит регулятор расхода VP полностью открыт, так как увеличи-
лось ВД. Прежде всего померяем переохлаждение: в нашем примере оно около 5 К, то есть
слабовато, несмотря на повышенный расход воды. Следовательно, можно заранее отбросить
гипотезы избытка хладагента или наличия в контуре неконденсируемых газов.
При этом конденсация хладагента явно затруднена, вода,
проходящая через конденсатор с большим расходом, по-
догревается плохо. Одновременно и хладагент охлажда-
ется плохо, так как давление конденсации (ВД) выросло.
Иначе говоря, все происходит так, как будто между
хладагентом и водой существует какая-то теплоизоли-
рующая прослойка, затрудняющая передачу тепла от
хладагента к воде Эта прослойка хорошо известна и
называется накипью (см. рис. 68.11).
Как правило, считается, что на внутренней поверхности трубы достаточно слоя накипи тол-
щиной всего в 1 мм, чтобы снизить коэффициент теплопередачи в 2 раза. Отсюда понятно,
что производительность конденсатора, внутренние поверхности трубок которого по-
крыты слоем накипи толщиной в 1 мм, также снижается в 2 раза.
Такая неисправность характерна для установок, оборудованных конденсаторами, которые ох-
лаждаются проточной водой. Известно, что одной из характеристик воды является ее жест-
кость, которая измеряется в градусах жесткости воды (ГЖВ)*. Если жесткость воды повыше-
на, то есть вода богата солями кальция и магния, то на поверхности теплообменных аппаратов,
контактирующих с водой, быстро появляется слой накипи в виде отложений этих солей. Такая
вода, как правило, протекает в почве меловых или известковых регионов (в частности, во
Франции это бассейны провинций Шампань и Парижа). Для справки на рис. 68.12 приведена
шкала качественной оценки жесткости воды с привязкой к французским градусам жесткости*.
ГЖВ = 0°F: вода очень мягкая, соли кальция и магния в ней отсутствуют. Мягкую воду
легко распознать при мытье рук (когда мыльную пену очень трудно смыть).
ГЖВ = 10°F: мягкая пресная вода, содержит мало солей, неагрессивная. Такая вода реко-
мендуется к широкому использованию в большинстве областей техники, в быту и т. д.
ГЖВ > 40°F: очень жесткая вода, содержит большое количество солей, верхний предел
пригодности воды для питья, быстро образует слой накипи.
Когда вода очень жесткая (ГЖВ > 30°F), то для небольших холодильных установок, осна-
щенных конденсаторами, которые охлаждаются проточной (водопроводной) водой, можно
рекомендовать предварительно обрабатывать воду, снижая ее жесткость для предотвраще-
ния слишком быстрого отложения накипи на поверхностях, омываемых этой водой.
Медь
1 мм накипи
Капли
конденсата
жидкого
хладагента
Жесткость воды
Очень мягкая
Мягкая
Жесткая
Очень жесткая
0
10
20
30
40
°F
Рис. 68.11.
Рис. 68.12.
* Ãðàäóñ æåñòêîñòè âîäû (ÃÆÂ) îáîçíà÷àåòñÿ êàê ...°, ...°Æ, ...°H – âíåñèñòåìíàÿ åäèíèöà, îçíà÷àþùàÿ ìåðó ñîäåð-
жания в воде солей кальция (Ca) и магния (Mg). Различают английские (ГЖВB), американские (ГЖВA), немецкие
(ГЖВD) и французские (ГЖВF) градусы. 1 ГЖВB = 1 гран (0,0648 г) CaCo3 в 1 галлоне (4,546 л) воды, или 1 часть
CaCO3 в 70000 частей воды, или 10 мг CaCO3 в 0,7 л воды. 1°B = 0,28483 моль/м3. 1 ГЖВA = 1 часть CaCo3 в 10000
частей воды или 1 мг CaCo3 в 1 л воды. 1°A = 0,01998 моль/м3. 1 ГЖВD = 1 часть CaO в 100000 частей воды или
10 мг CaO в 1 мл воды; 1 часть MgO эквивалентна 1,4 частей CaO. 1°D = 0,35663 моль/м3. 1 ГЖВF = 1 часть CaCo3
в 100000 частей воды или 10 мг CaCo3 в 1 л воды. 1°F = 0,19982 моль/м3. (см. Деньгуб В.М., Смирнов В.Г. Единицы
âåëè÷èí: Ñëîâàðü-ñïðàâî÷íèê. – Ì.: Èçä-âî ñòàíäàðòîâ, 1990. – ñòð. 37) (прим. ред.).

--- PAGE 486 ---
- 486 -
68. СЛИШКОМ СЛАБЫЙ КОНДЕНСАТОР С ВОДЯНЫМ ОХЛАЖДЕНИЕМ
ОХЛАЖДЕНИЕ
Заметим, что скорость образования слоя накипи зависит от температуры. При температуре
выше 55°C слой накипи появляется очень быстро и осаждение солей усиливается.
Поэтому максимальное количество накипи в кожухозмеевиковых конденсаторах образуется
в верхней зоне, то есть там, где змеевик находится при температурах нагнетания горячего
газа и обеспечивает снятие перегрева.
Решение упражнения (пункт 68.1)
Если при выключенном компрессоре, когда значение ВД низкое, расход воды большой, зна-
чит регулятор VP открыт. При запуске компрессора ВД начинает расти, однако регулятор VP
закрывается, поскольку расход воды прекращается, и в результате компрессор выключается
защитой по ВД.
Единственным объясне-
нием такого поведеня ре-
гулятора VP может быть
только то, что регулятор
работает наоборот: при
росте ВД вместо того,
чтобы открываться, он
закрывается.
Чтобы понять причину
этого явления, нужно
знать, что существуют две
разновидности регулято-
ра VP (см. рис. 68.13):
Прямого
действия
(ПД), где с ростом ВД
регулятор открывается
(схема на рис. 68.13
слева, наиболее расп-
ространенное испол-
нение регулятора).
Обратного действия (ОД), где с ростом ВД регулятор закрывается (схема на рис. 68.13
справа, специальное исполнение регулятора, используемое в отдельных случаях для гид-
равлических контуров).
Исполнение регулятора можно поменять с ПД на ОД и наоборот простой перестановкой
блоков регулирующей пружины и приемного сильфона ВД на корпусе регулятора. Принцип
действия двух исполнений регулятора VP показан на схемах рис. 68.13.
Так же, как и другие неисправности, сопровождающиеся аномальным
ростом ВД и рассмотренные в настоящем разделе, осаждение накипи
приводит к росту потребления охлаждающей воды и электроэнергии,
и снижению холодопроизводительности: для устранения этих послед-
ствий необходимо очищать трубки конденсатора от накипи.
ПД
ОД
ВД возросло
ВД возросло
Внимание! Если во время ремонта вам приходится полностью разби-
рать регулятор, не забудьте поставить метки на корпусе и сменных
блоках (пружины и сильфона), чтобы не перепутать их местами при
последующей сборке.
Рис. 68.13.

--- PAGE 487 ---
- 487 -
69. КОЖУХОТРУБНЫЕ КОНДЕНСАТОРЫ
ОХЛАЖДЕНИЕ
Прежде, чем рассматривать работу кожухотруб-
ных конденсаторов, вновь обратимся к неболь-
шому кожухозмеевиковому конденсатору с водя-
ным охлаждением, работу которого мы изучили
выше. Допустим, что его производительность
составляла 6 кВт, для чего нам нужно было раз-
местить в кожухе длиной 2 метра змеевиковую
трубку диаметром 12 мм. Чтобы обеспечить
требуемую производительность при разумном
значении перепада температур по воде допус-
тим, что расход воды должен составлять 6 лит-
ров в минуту (см. рис. 69.1).
Теперь, чтобы повысить производительность конденсатора такого типа, необходимо будет
не только увеличить длину теплообменника, но и повысить расход воды. Так, например,
представим себе, что нам нужен конденсатор производительностью 60 кВт (что не является
чем-то сверхнеобычным). По сравнению с предыдущим вариантом такой конденсатор дол-
жен быть примерно в 10 раз больше, то есть иметь расход воды 60 литров в минуту, а длину
уже около 20 метров (см. рис. 69.2).
При использовании такого конденсатора у нас сразу же появятся проблемы. Действительно,
где найти помещение для установки конденсатора 20 метров?
Кроме того, попробуйте в вашей раковине
наполнить 60 литровых бутылок (то есть 60
литров воды) за одну минуту: вам нужно
будет заполнять по одной бутылке в
секунду!
Конечно, первое, что приходит в голову,
чтобы увеличить производительность, это
установить параллельно несколько ма-
леньких конденсаторов (см. рис. 69.3).
В нашем примере для этого понадобилось
бы 10 конденсаторов длиной 2 метра
каждый.
Однако наличие 10 регуляторов VP и 10 за-
порных вентилей на жидкостных магист-
ðàëÿõ – ýòî íîâûå ïðîáëåìû!
69. КОЖУХОТРУБНЫЕ КОНДЕНСАТОРЫ
ВД
ВД
6 л/мин
60 л/мин
2 м
20 м!
ВД
ВД
10 одинаковых
конденсаторов
Рис. 69.1.
Рис. 69.2.
Рис. 69.3.

--- PAGE 488 ---
- 488 -
69. КОЖУХОТРУБНЫЕ КОНДЕНСАТОРЫ
ОХЛАЖДЕНИЕ
С практической точки зрения было бы
разумнее соединить все змеевики па-
раллельно внутри одной оболочки
(которую называют кожухом).
В примере на рис. 69.4 показано, как 4
змеевика, соединенных попарно, связа-
ны между собой. При этом охлаждаю-
щая вода проходит по двум трубкам
змеевика в одну сторону, затем развора-
чивается и также по двум трубкам идет
в другую сторону внутри кожуха. Та-
кие конденсаторы называют двухходо-
выми. Проходя дважды внутреннее
пространство конденсатора, вода подо-
гревается сильнее, что таким образом
позволяет уменьшить ее расход.
В четырехходовом конденсаторе (см. рис. 69.5) вода про-
ходит внутри конденсатора 4 раза: два раза справа налево
и два раза слева направо. Чем больше число ходов, тем
больше тепла может поглотить охлаждающая вода, тем
меньше ее расход и тем сильнее она нагревается.
Однако число ходов не может быть беспредельным: если
вода становится слишком горячей, конденсация ухудша-
ется и появляется опасность чрезмерного роста ВД.
В конденсаторах, охлаж-
даемых проточной водой,
выбор числа ходов главным
образом определяется началь-
ной температурой воды на
входе в конденсатор.
Чем ниже эта температура,
тем большее число ходов
можно реализовать.
При начальной температуре
воды 10°C очень часто реа-
лизуют 6 ходов, что позволя-
ет на выходе из конденсатора
получать воду, подогретую
до 25...30°C (см. рис. 69.6).
На практике в кожухотрубных конденсаторах трубки не делают в виде змеевиков. Это, как
правило, прямые трубки, концы которых вставлены в отверстия так называемых трубных до-
сок. Трубные доски представляют собой толстые металлические пластины с отверстиями
для крепления теплообменных труб. Концы труб уплотнены в отверстиях трубных досок раз-
вальцовкой или сваркой (пайкой).
Если конденсаторы разборные, то их боковые крышки крепятся к обечайке кожуха с по-
мощью фланцевых соединений. В этом случае крышки могут быть без труда сняты и внут-
ренняя поверхность трубок становится доступной как для осмотра, так и для очистки в слу-
чае необходимости, например, с помощью щетки.
Другим преимуществом разборных конденсаторов является то, что при желании отдельные
трубки можно заменить или заглушить, например, если они потеряли герметичность в ре-
зультате случайного подмерзания воды в них (см. раздел 67) или оказались полностью заку-
поренными.
ВД
3 бара
ВД
25...30°C
10°C
Шестиходовый конденсатор
Рис. 69.4.
Рис. 69.5.
Рис. 69.6.

--- PAGE 489 ---
- 489 -
69. КОЖУХОТРУБНЫЕ КОНДЕНСАТОРЫ
ОХЛАЖДЕНИЕ
ПРОБЛЕМА ПЕРЕГОРОДОК НА ТРУБНЫХ ДОСКАХ
Для организации многоходового течения
воды пространство между трубными дос-
ками и крышками разделяется непроницае-
мыми перегородками, которые крепятся на
внутренней стороне крышек и упираются
в трубные доски. При очистке конденсато-
ра, особенно когда он загрязнен, необходи-
мо снять крышки, чтобы с помощью щет-
ки прочистить трубки. После этой опера-
ции очень важно проследить за тем, чтобы
перегородки обеспечивали герметичность
стыков в местах их упора в трубные доски
и таким образом достигалась бы необходи-
мая организация проходов воды.
На рис. 69.7 конденсатор состоит из 30
теплообменных трубок и является шести-
ходовым. Видно, что его конструкция не
так проста, как могло бы показаться. Пере-
городки, разделяющие трубки для органи-
зации шести ходов, имеют разную конфигурацию для разных крышек и представляют собой
тщательно обработанные пластины.
Если после ремонта и сборки конденсатора стыки перегородок с трубными досками были
подогнаны кое-как, что иногда случается, то при следующей разборке вы можете обнару-
жить неприятный сюрприз: одна часть конденсатора будет блестеть как новенькая, в то вре-
мя как другая окажется сильно покрыта накипью.
69.1. УПРАЖНЕНИЕ. Выбор схемы теплообмена
Какая из двух схем на рис. 69.8 кажется вам более удачной?
Решение на следующей странице...
Если стыки были небрежно подогнаны, то проходы воды через конден-
сатор наверняка будут организованы плохо и ВД заметно вырастет.
ВД
30°C
15°C
15°C
30°C
Рис. 69.7.
Рис. 69.8.

--- PAGE 490 ---
- 490 -
69. КОЖУХОТРУБНЫЕ КОНДЕНСАТОРЫ
ОХЛАЖДЕНИЕ
Решение (см. рис. 69.9)
В схеме поз. 1 теплообмен между водой и хла-
дагентом происходит по принципу противотока.
Жидкий хладагент, выходящий из конденсато-
ра, находится в тепловом контакте с холодной
водой, поступающей в конденсатор и имею-
щей низкую температуру (15°C). Поэтому для
получения хорошего переохлаждения в такой
схеме достаточно в конденсаторе иметь срав-
нительно небольшое количество хладагента в
жидкой фазе, контактирующее с несколькими
трубками в нижней части конденсатора.
В схеме поз. 2 теплообмен между водой и хла-
дагентом происходит по принципу прямото-
ка. Холодная вода, поступающая в конденсатор,
и горячий газ хладагента движутся в одном на-
правлении: сверху вниз. Поэтому в такой схе-
ме для получения хорошего переохлаждения
необходимо увеличивать количество жидкого
хладагента в нижней части конденсатора, так
как вода в этой зоне имеет наибольшую тем-
пературу (30°C).
Однако при увеличении количества жидкого
хладагента в конденсаторе начинает расти ВД.
Чтобы значение ВД находилось в допустимых
пределах, необходимо изменять настройку ре-
гулятора VP, увеличивая расход воды. В неко-
торых случаях потребление воды может удво-
иться! Поэтому схему поз. 2 следует считать
неприемлемой.
К ВОПРОСУ О ЦЕНЕ ВОДЫ
При установке регулятора расхода VP мы стремимся, с одной стороны, ограничить рост ВД
разумными пределами, поддерживая его постоянное значение на минимально допустимом
уровне, а с другой стороны, максимально экономить воду, снижая ее расход. Однако, при рос-
те холодопроизводительности установки потребление воды начинает стремительно расти
несмотря на работу регулятора VP.
Например, при холодопроизводительности 100 кВт потребный расход воды составит от 100
до 120 литров в минуту. В зависимости от региона, где будет работать такая установка, в лет-
нее время потребление воды может доходить примерно до 5000 м3 за 800 часов. При средней
цене одного кубометра воды 3 евро (во Франции) это означает 15000 евро платы только за
воду (для холодопроизводительности 1000 кВт это будет уже 150000 евро!).
Поэтому в установках с конденсаторами водяного охлаждения большой производительнос-
ти, если нельзя использовать грунтовые воды, речную или морскую воду, приходится приме-
нять специальные технические решения, направленные на максимально возможное сниже-
ние потребление воды.
Однако эти технические решения будут приводить к появлению множества новых проблем.
В наше время, когда питьевая вода становится все более дефицитной, а
ее цена постоянно растет, счет за воду, потребляемую установкой в те-
чение года, может иногда оказаться сопоставимым с затратами на по-
купку самой холодильной установки.
30°C
30°C
15°C
15°C
ВД 50°C
ВД 60°C
Рис. 69.9.

--- PAGE 491 ---
- 491 -
70. СУХАЯ ГРАДИРНЯ
ОХЛАЖДЕНИЕ
Постоянный рост стоимости водопроводной воды заставляет нас искать экономически более
выгодные решения ее рационального использования в конденсаторах водяного охлаждения.
Грунтовые воды, речная или морская вода конечно могут быть бесплатными (во Франции,
во всяком случае, все равно придется платить налог на промышленные стоки), однако не
всегда они могут находиться вблизи от холодильных установок. Кроме того, нужно чтобы
такие воды обеспечивали бы стабильную подачу требуемого расхода в течение всего года.
Очень часто эти воды содержат нежелательные примеси, повышающие их коррозионную ак-
тивность (например, растворенные газы, такие, как кислород или углекислый газ). Они мо-
гут иметь высокую жесткость (см. рис. 68.12), если они прошли через известковые слои, или
содержать различные соли (в частности, морская вода). Это требует применения в конструк-
ции теплообменников нержавеющих (следовательно, дорогих) материалов, тщательного и
непрерывного технического обслуживания. Следовательно, необходимо использовать такие
системы, в которых вода могла бы охлаждать конденсатор, циркулируя по замкнутому кон-
туру. Если бы для охлаждения конденсатора можно было бы использовать одну и ту же во-
ду, стоимость ее была бы ничтожной, а затраты на техническое обслуживание стали бы
очень незначительными.
ИСПОЛЬЗОВАНИЕ ОБОРОТНОЙ ВОДЫ В СИСТЕМАХ
ОХЛАЖДЕНИЯ АВТОМОБИЛЬНЫХ ДВИГАТЕЛЕЙ
Рассмотрим в качестве примера автомобиль-
ный двигатель, имеющий закрытый контур ох-
лаждения, заполненный водой (см. рис. 70.1).
При запуске двигателя вода проходит через ру-
башку, отбирая от цилиндров выделяемое теп-
ло, и поступает в радиатор, который обдувает-
ся потоком наружного воздуха.
Когда автомобиль движется, радиатор охлаж-
дается этим воздухом.
Однако, если автомобиль стоит, то обдув ра-
диатора отсутствует и вода на выходе из ра-
диатора будет иметь ту же температуру, что и
на входе, при этом, если двигатель работает,
то и тепло продолжает выделяться!
Следовательно, чтобы предотвратить
опасный рост температуры, нужно
обязательно установить вентилятор,
управляемый с помощью термоста-
та. Когда температура воды стано-
вится недопустимо высокой, запус-
кается вентилятор (см. рис. 70.2) и
поток воздуха обдувает радиатор с
такой же скоростью, как если бы ав-
томобиль двигался.
Однако вода при этом должна цирку-
лировать по системе охлаждения.
Без циркуляции не будет охлаждения
рубашки цилиндров и головки бло-
ка! Следовательно, в системе охлаждения должен быть установлен насос, обеспечивающий
циркуляцию воды с необходимым расходом.
70. СУХАЯ ГРАДИРНЯ*
30°C
Радиатор
Двигатель
30°C
50°C
40°C
Вентилятор
Насос
Рис. 70.1.
Рис. 70.2.
* Òåðìèí “Ñóõàÿ ãðàäèðíÿ” ïðèìåíåí â ñîîòâåòñòâèè ñ ðåêîìåíäàöèÿìè Íîâîãî ìåæäóíàðîäíîãî ñëîâàðÿ ïî õîëî-
äèëüíîé íàóêå è òåõíèêå (èçä-âî Ìåæäóíàðîäíîãî èíñòèòóòà õîëîäà, Ïàðèæ, 1995 ã.) âìåñòî ò. í. “êàëüêè” ñ àíã-
ëèéñêîãî “Äðàéêóëåð” (прим. ред.).

--- PAGE 492 ---
- 492 -
70. СУХАЯ ГРАДИРНЯ
ОХЛАЖДЕНИЕ
С насосом и вентилятором наш дви-
гатель заработает нормально, однако
спустя несколько минут после начала
работы вы услышите свист и струя го-
рячей воды через разорвавшийся шланг
вырвется наружу (см. рис. 70.3)!
Часть воды вытекает, ее расход пре-
êðàùàåòñÿ è äâèãàòåëü “îòäàåò áîãó
äóøó”! ×òî æå ñëó÷èëîñü?
Чтобы разорвать шланг, нужно замет-
но повысить давление в нем. Однако
трубопроводы легко выдерживают
давление больше 5 бар! Насос не мо-
жет создать такое давление, чтобы
шланг порвался: это повышение дав-
ления вызвано явлением теплового
расширения воды. Тепловое расши-
рение воды может привести к огромному давлению свыше 1000 бар!
В диапазоне от 10°C до 90°C расширение воды составляет
около 4% по объему (см. рис. 70.4). Понятно, что если в сис-
теме охлаждения неработающего двигателя находится, напри-
мер, 10 л воды при температуре 10°C, то при температуре
90°C, объем воды составит уже 10,4 л (происходит увеличение
объема воды почти на 0,5 л). Такое расширение уже нельзя
считать пренебрежимо малым!
Поэтому в системе охлаждения двигателя обязательно предус-
матривается дополнительная емкость, способная компенсиро-
вать изменения объема системы при изменении температуры:
такую емкость называют расширительным бачком.
В автомобильных системах охлаждения двигателей внутреннего сгорания расширительный
бачок представляет собой небольшую емкость (см. рис. 70.4), соединенную с атмосферой
маленьким отверстием. Чтобы вода не вытекала из этого отверстия, бачок располагают в
самой верхней точке системы охлаждения (см. рис. 70.5).
Тепло, которое двигатель вы-
деляет во время работы, погло-
щается водой. Ее температура
может доходить до 90°C. При
этой температуре вода подает-
ся в радиатор системы охлаж-
дения, который при помощи
вентилятора обдувается пото-
ком наружного воздуха с тем-
пературой, например, 30°C.
Проходя через радиатор, вода
охлаждается до температуры
около 80°C. Затем вода с по-
мощью насоса вновь подается
в рубашку охлаждения цилинд-
ров, снова нагревается, посту-
пает в радиатор... и так далее.
Расширительный бачок позволяет компенсировать изменения объема воды в системе охлаж-
дения, обусловленные изменением ее температуры. Теперь наш двигатель может работать
почти без проблем...
Тем не менее остается одна очень серьезная проблема. Вы уже догадались, какая?
80°C
90°C
ПШшш...
10 л
10,4 л
10°C
90°C
Расширительный
бачок
90°C
80°C
30°C
Рис. 70.3.
Рис. 70.4.
Рис. 70.5.

--- PAGE 493 ---
- 493 -
70. СУХАЯ ГРАДИРНЯ
ОХЛАЖДЕНИЕ
Эта проблема заключается в следующем: если температура наружного воздуха упадет
ниже 0°C, вода в системе охлаждения может замерзнуть и тогда почти наверняка про-
изойдет разрушение какого-либо из элементов системы!
Замерзая, вода может разрушить радиатор, насос и,
что особенно опасно, блок цилиндров (см. рис. 70.6).
Что же можно сделать, чтобы не допустить этого?
Самое простое: зимой, при каждой остановке
двигателя сливать воду из системы охлаждения,
если последующий запуск планируется не рань-
ше, чем на следующий день (раньше так и делали
до тех пор, пока не появились незамерзающие жид-
кости-антифризы). Конечно, это не очень удобно:
каждый день сливать, а затем вновь заливать воду в
систему охлаждения. Помимо того, что это лишняя
головная боль, многократный слив и замена воды
в системе охлаждения приводят к накоплению в ней
минеральных солей. Кроме того, каждый раз при
смене воды в новой ее порции присутствуют коррозионно активные примеси (растворенные
газы, щелочные или кислотные соединения). Все это может очень быстро вывести из строя и
радиатор, и особенно блок цилиндров в результате коррозии и отложения накипи: запомните,
что по возможности следует избегать частой смены воды, например, в отопительной системе.
Второе решение: èñïîëüçîâàòü íåçàìåðçàþùèå æèäêîñòè – òàê íàçûâàåìûå àíòèôðèçû. Òàê,
водные растворы гликолей, которые позволяют обеспечивать работу двигателя круглосуточно,
например, при наружной температуре до -20°C, не требуют их периодического слива, посколь-
ку не замерзают. Имея в виду, что среди огромного количества автомобилей во всем мире не-
исправности системы охлаждения двигателей встречаются крайне редко, можно сделать вывод
о том, что использование оборотной воды в любых системах охлаждения вполне оправдано.
ИСПОЛЬЗОВАНИЕ ОБОРОТНОЙ ВОДЫ
ДЛЯ ОХЛАЖДЕНИЯ КОНДЕНСАТОРОВ
В некоторых системах кондиционирования
воздуха конденсаторы холодильных уста-
новок охлаждаются по такому же принци-
пу. В этих системах хладагент не находит-
ся в конденсаторе воздушного охлаждения,
а проходит через конденсатор водяного ох-
лаждения, где охлаждается и конденсиру-
ется за счет передачи тепла воде, которая с
помощью насоса подается в воздушный
охладитель, называемый сухой градирней*.
Нагретая в конденсаторе вода охлаждается
в сухой градирне потоком наружного воз-
духа и вновь подается в конденсатор при
помощи насоса (см. рис. 70.7).
Â êîíòóðå “ñóõàÿ ãðàäèðíÿ–êîíäåíñà-
òîð” èñïîëüçóåòñÿ, êàê ïðàâèëî, âîäíûé
раствор гликоля, чтобы предотвратить
размораживание системы при низких
наружных температурах (о проблемах
гликолевых растворов см. раздел 99).
Такая система, на первый взгляд, представляется идеальной: вам больше не нужен холодиль-
щик для того, чтобы смонтировать и обслуживать конденсаторную часть контура! Не нуж-
ны маслоподъемные петли и обратные сифоны, которые создают нежелательные потери дав-
ления, но без которых не обойтись, если вы хотите обеспечить возврат масла в компрессор.
Конец вашим мучениям с перетеканием хладагента и утечками... Однако все не так просто!
Сухая градирня
Конденсатор
Насос
ВД
Рис. 70.6.
Рис. 70.7.
* См. примечание к заголовку раздела 70 (прим. ред.).

--- PAGE 494 ---
- 494 -
70. СУХАЯ ГРАДИРНЯ
ОХЛАЖДЕНИЕ
ПОЧЕМУ ЖЕ СУХИЕ ГРАДИРНИ ИСПОЛЬЗУЮТСЯ НЕ ТАК ЧАСТО?
Во-первых, цена оборудования (конденсатор водяного охлаждения + сухая градирня) оче-
видно более высокая, чем просто конденсатор воздушного охлаждения. Далее, посмотрим
рабочие температуры установки с сухой градирней, представленной на рис. 70.8. Прежде
всего обратите внимание на обязательное наличие в схеме расширительного бака (поз.1),
работа которого будет подробно описана нами в разделе 80.
Представим себе эту установку, работающую летом при температуре наружного воздуха
35°C. Очевидно, что получить температуру водного раствора гликоля на выходе из градирни
íèæå 35°C áóäåò íåâîçìîæíî: ñàìîå áîëüøåå, ÷òî ìû ñìîæåì ñäåëàòü – ýòî ïîëó÷èòü òåì-
пературу раствора на выходе из градирни примерно на 10 K выше температуры наружного
воздуха, то есть 45°C.
Этот раствор с температурой 45°C после градирни попадает в конденсатор для поглощения
тепла, выделяющегося при конденсации хладагента. Расход раствора в общем случае рас-
считывается таким образом, чтобы его подогрев в конденсаторе составлял бы от 5 до 7 К.
Тогда на выходе из конденсатора мы будем иметь раствор с температурой 52°C. Считая
полный температурный напор на входе в конденсатор (разность между температурой
конденсации и температурой раствора на входе в конденсатор) равным 15 К, получим
температуру конденсации близкой к 45°C + 15 K = 60°C.
Итак, при температуре наружного воздуха около 35°C мы получим температуру конденса-
ции примерно 60°C, то есть превышение температуры конденсации по отношению к на-
ружной температуре составит порядка 25 К.
70.1. СРАВНЕНИЕ СУХОЙ ГРАДИРНИ
И КОНДЕНСАТОРА ВОЗДУШНОГО
ОХЛАЖДЕНИЯ
Если вместо сухой градирни использовать обычный кон-
денсатор воздушного охлаждения, то при температуре
воздуха на входе в конденсатор 35°C (см. рис. 70.9):
Какую температуру (приблизительно) будет иметь
воздух на выходе из конденсатора?
Какую температуру конденсации покажет мано-
метр ВД?
Ответ на следующей странице...
52°C
35°C
42°C
45°C
ВД
ВД
35°C
Рис. 70.8.
Рис. 70.9.

--- PAGE 495 ---
- 495 -
70. СУХАЯ ГРАДИРНЯ
ОХЛАЖДЕНИЕ
Ответ (см. рис. 70.10)
В отличие от сухой градирни в конденсаторе
воздушного охлаждения хладагент отдает теп-
ло сразу наружному воздуху: промежуточный
теплообменник отсутствует. Поэтому превы-
шение температуры конденсации над темпе-
ратурой окружающей среды, то есть темпе-
ратурный напор, составит 15 K. Соответст-
венно, температура конденсации будет равна
35°C + 15 К = 50°C (вместо 60°C в установке
с сухой градирней).
Температура воздуха на выходе из конденсатора
будет почти такой же, как и на выходе из сухой
градирни, то есть около 42°C (см. раздел 2.1).
Таким образом, установка с сухой градирней
использует промежуточное рабочее тело (вод-
ный раствор гликоля), что требует примене-
ния дополнительного теплообменника. Это
приводит к увеличению температуры конден-
сации по сравнению с классической схемой
непосредственного сброса тепла в воздух.
Следовательно, система конденсации с использованием сухой градирни, на первый взгляд
очень привлекательная, имеет существенный недостаток: ее энергетическая эффектив-
ность заметно ниже классической системы.
Кроме того, если температура окружающего воздуха вырастет до 45°C, что не исключено
для некоторых тропических регионов, температура конденсации может превысить 70°C, а
это совершенно неприемлемо.
В заключение сравните рабочие параметры двух систем, представленных на рис. 70.11.
Àíàëèçèðóÿ çíà÷åíèÿ òåìïåðàòóð äëÿ äâóõ òåïëîîáìåííèêîâ (ñëåâà – ñóõàÿ ãðàäèðíÿ, ñïðàâà
– êîíäåíñàòîð âîçäóøíîãî îõëàæäåíèÿ), âû ñìîæåòå ïîíÿòü, ïî÷åìó при равной производи-
тельности сухая градирня всегда будет иметь большие размеры, чем конденсатор воздуш-
ного охлаждения.
42°C
35°C
50°C
52°C
42°C
45°C
42°C
80°C
35°C
45°C
35°C
СУХАЯ
ГРАДИРНЯ
50°C
Íàïîìèíàåì: ïîâûøåíèå òåìïåðàòóðû êîíäåíñàöèè íà 1 Ê – ýòî ïàäåíèå
холодопроизводительности примерно на 1% и рост потребления элект-
роэнергии примерно на 3% при прочих равных условиях.
Рис. 70.10.
Рис. 70.11.

--- PAGE 496 ---
- 496 -
71. СУХОЙ И ВЛАЖНЫЙ ВОЗДУХ
ОХЛАЖДЕНИЕ
Мы рассмотрели конденсатор воздушного охлаждения, конденсатор водяного охлаждения
(проточная вода) и сухую градирню. Продолжим изучение способов конденсации и типов
конденсаторов. Нельзя ли создать еще более высокопроизводительную систему, которая
сможет, например, охладить воду до 30°C даже если температура наружного воздуха 35°C?
При температуре воды на входе в конденсатор равной 30°C (вместо 45°C для сухой градир-
ни) мы могли бы иметь температуру конденсации 45°C вместо 60°C: это была бы почти иде-
альная система!
Такой способ существует и вы его, вероятно, знаете по
собственному опыту. Представьте себе, что вы отдыхае-
те на море (см. рис. 71.1). Погода теплая, но ветренная.
Вы окунулись и выходите из воды мокрыми, и когда вы
оказываетесь на ветру, то начинаете дрожать и стучать
зубами. Знаете, почему?
Если вы после купания не обтерлись полотенцем, вас
íà÷èíàåò ñóøèòü âåòåð. Âåòåð – ýòî àòìîñôåðíûé âîç-
дух, состоящий из смеси невидимых газов. Он содер-
жит, главным образом, азот, кислород, углекислый газ...
и водяной пар.
Откуда взялся водяной пар? Над поверхностью моря
воздух насыщается водяным паром, образующимся при
испарении морской воды. Пар поднимается все выше и
выше, в верхних слоях атмосферы он охлаждается и
тогда часть пара начинает конденсироваться. Когда идет
дождь или когда образуется туман, это значит, что часть
водяных паров сконденсировалась, и тогда холодный воз-
дух, насыщенный водяным паром, начинает выделять
воду, которая в нем находится.
Поскольку воздух является смесью
газов, он может поглощать воду толь-
ко в виде пара.
Следовательно, капельки воды, кото-
рые стекают с вашего тела после ку-
пания, обязательно должны превра-
щаться в водяной пар, чтобы быть
поглощенными ветром.
Äàâàéòå âñïîìíèì, ÷òî èñïàðåíèå –
это изменение фазового состояния,
возможное только в том случае, если
к жидкости, которую мы хотим испа-
рять, подводится тепло.
Это то же самое, что происходит в
испарителе холодильной машины:
хладагент, проходя через расшири-
тельное устройство (ТРВ, капилляр-
ную трубку и т.п.), вскипает и при
кипении в испарителе поглощает
тепло из окружающей его среды.
На рис. 71.2 в качестве такой среды выступает воздух, в результате чего температура воздуха
понижается с 21 до 15°C.
71. СУХОЙ И ВЛАЖНЫЙ ВОЗДУХ
15°C
21°C
+ 3°C
Кипение жидкого
хладагента
Рис. 71.1.
Рис. 71.2.

--- PAGE 497 ---
- 497 -
71. СУХОЙ И ВЛАЖНЫЙ ВОЗДУХ
ОХЛАЖДЕНИЕ
Теперь вернемся к нашему мокрому купальщику, которого обдувает ветром. Если он после
выхода из моря с головы до ног покрыт капельками воды, количество которой в этом случае
по всему телу может доходить до четверти литра (что вовсе не является преувеличением), то
количество тепла, которое может быть отобрано от его тела для испарения этой воды,
составляет около 600 килоджоулей (кДж). Выполним простой подсчет: если ветру нужно,
например, 2 минуты, чтобы осушить купальщика, значит холодопроизводительность этого
процесса составит 600 кДж / 120 с = 5 кВт! Не удивительно, что купальщика пробивает дрожь
и он стучит зубами: это эквивалентно 5 небольшим холодильникам!
А сейчас посмотрим, что происходит, когда капля воды с темпе-
ратурой, например, 32°C попадет в очень сухой воздух (который
практически не содержит водяного пара) с температурой 35°C
(см. рис. 71.3).
Сухой воздух жадно впитывает влагу, но он может поглощать
влагу только в виде водяного пара. Капля воды, попавшая в него,
со всех сторон окружена сухим воздухом. В результате тонкая
пленка на поверхности капли, находящаяся в контакте с сухим
воздухом, начинает испаряться, а сухой воздух увлажняется.
Но для того, чтобы вода испарялась, нужен подвод тепла, иначе
никакое изменение фазового состояния невозможно: источни-
ком этого тепла в нашем случае является сама капля воды!
Итак, капля, которая находит-
ся в воздухе, испаряется, слег-
ка уменьшаясь в размерах.
Кроме того, от капли отводит-
ся тепло, которое расходуется
на ее испарение, следователь-
но капля сама себя охлаж-
дает!
Если время нахождения капли в воздухе достаточно вели-
ко, она может охладиться на несколько градусов.
Следовательно, если падающие сверху капли воды соби-
рать в какой-либо емкости, то в этой емкости можно
без труда накопить воду с температурой ниже, чем тем-
пература окружающего воздуха (см. рис. 71.4)!
Мы знаем, что для испарения одного литра воды необхо-
димо затратить очень большое количество тепла: 1 кг воды,
испаряющейся при температуре 35°C, поглощает 2450 кДж
(для сравнения, 1 кг R22 при тех же условиях способен по-
глотить только 178 кДж).
Итак, сухой воздух, испаряющий воду, одновременно и
охлаждает ее, и количество содержащегося в воде тепла,
поглощенного в результате ее испарения, огромно: это,
так сказать, очень простая и очень эффективная холодиль-
ная машина!
71.1. УПРАЖНЕНИЕ 1. Насыщенный воздух
Что произойдет, если капля будет находиться не в сухом
воздухе, как в нашем предыдущем примере, а в воздухе,
полностью насыщенном водяным паром?
Влажный воздух
Влажный воздух
Сухой воздух
при 35°C
Сухой воздух
при 35°C
32°C
32°C
30°C
27°C
27°C
Рис. 71.3.
Рис. 71.4.

--- PAGE 498 ---
- 498 -
71. СУХОЙ И ВЛАЖНЫЙ ВОЗДУХ
ОХЛАЖДЕНИЕ
Ïîíÿòèå “íàñûùåííûé âîçäóõ” îçíà÷àåò, ÷òî êîëè÷åñòâî âîäÿ-
ного пара, которое может в нем находиться при данной темпера-
туре, достигло максимального значения и этот воздух не может
содержать большего количества водяного пара.
Иначе говоря, воздух в отношении водяного пара ведет себя точ-
но так же, как любая емкость: если емкость полна, туда уже ни-
чего не добавить.
Если воздух при температуре 35°C стал насыщенным, то он не
сможет больше поглощать водяной пар.
Поэтому капля воды, находящаяся в таком воздухе, не сможет
больше ни испаряться, ни охлаждаться: когда воздух насыщен,
îí “íå õî÷åò áîëüøå ïèòü” è íèêàêîå èñïàðåíèå íåâîçìîæíî.
В нашем примере, падающая в таком воздухе водяная капля с
температурой 32°C, испаряться не будет и попадет в емкость с
той же температурой 32°C.
Заметим, что это хорошо известная ситуация. Летом, после дож-
дя, наружный воздух очень теплый и очень влажный.
Если в таких условиях вы занимаетесь каким-либо физическим
трудом, то сильно потеете и у вас возникает неприятное ощуще-
ние влажности и духоты.
Это происходит потому, что пот (который есть ни что иное как
влага) не может больше испаряться с поверхности вашего тела,
поскольку окружающий вас воздух полностью насыщен влагой:
поскольку нет испарения, то нет и охлаждения!
32°C
32°C
32°C
Насыщенный
воздух при 35°C
Насыщенный
воздух при 35°C
32°C
Рис. 71.5.

--- PAGE 499 ---
- 499 -
72. НЕКОТОРЫЕ ПОНЯТИЯ О ВЛАЖНОМ ВОЗДУХЕ
ОХЛАЖДЕНИЕ
Прежде, чем изучать процессы конденсации с использованием оборотной воды в градирнях,
íåîáõîäèìî óñâîèòü ïîíÿòèÿ “âëàæíûé òåðìîìåòð” è “îòíîñèòåëüíàÿ âëàæíîñòü”.
Мы знаем, что воздух, которым мы дышим, является влажным воздухом. Он никогда не бу-
дет абсолютно сухим (т.е. всегда будет содержать пусть небольшое, но все же отличное от ну-
ля количество водяных паров), даже в пустыне.
Вместе с тем, он никогда не будет и полностью
насыщенным, даже в джунглях на экваторе.
Âëàæíûé âîçäóõ – ýòî íåâèäèìûé ãàç, òàê æå êàê
и водяной пар. Заметим, что количество водяно-
го пара, содержащегося в одном килограмме воз-
духа, ничтожно мало, порядка нескольких грамм.
Вместе с тем, водяной пар можно наблюдать, на-
пример, над поверхностью кастрюли, в которой
находится кипящая вода (см. рис. 72.1) – ýòî òàê
называемый насыщенный пар, находящийся на
границе, разделяющей два фазовых состояния
âîäû – æèäêîå è ïàðîâîå.
Затем этот пар поглощается окружающим возду-
хом и становится невидимым. В этом случае его
называют перегретым паром.
Влажность воздуха измеряют специальным прибо-
ðîì – ãèãðîìåòðîì. Åñëè ìû âíåñåì òàêîé ïðèáîð â
помещение, которое заполнено абсолютно сухим
воздухом при температуре, допустим, 25°C, то он
покажет нам 0% относительной влажности (HR).
Иначе говоря, в таком воздухе содержание влаги со-
ставляет ноль граммов. Теперь начнем в этом поме-
щении кипятить воду, чтобы выработать водяной
пар. По мере того, как окружающий воздух будет по-
глощать этот пар, показания гигрометра начнут рас-
ти, и когда в одном килограмме воздуха будет содер-
жаться 10 г влаги, гигрометр покажет относитель-
ную влажность (HR) 50% (см. рис. 72.2).
Если количество пара станет очень большим, через
какое-то время наше помещение целиком будет за-
полнено туманом. Гигрометр покажет HR = 100%.
Что же произошло? Оказывается, что при температуре
воздуха 25°C в нем может содержаться не более 20 г
водяного пара на каждый килограмм воздуха. Весь
водяной пар больше этой величины будет конденсиро-
ваться и превращаться в капельки воды (см. рис. 72.3),
создавая туман, который станет видимым.
То же самое происходит, например, с сахаром, кото-
рый вы растворяете в воде. Вначале сахар полностью
растворяется и вы его не видите. Однако когда раствор
становится насыщенным, сахар, который вы будете
сыпать в раствор, перестанет растворяться и начнет
оседать на дне стакана. Этот осадок станет видимым.
72. НЕКОТОРЫЕ ПОНЯТИЯ
О ВЛАЖНОМ ВОЗДУХЕ
Ts = 25°C
Насы-
щенный
пар
Ts = 25°C
10 г/кг воздуха
HR = 50%
Ts = 25°C
20 г/кг возуха
HR = 100%
Рис. 72.1.
Рис. 72.2.
Рис. 72.3.

--- PAGE 500 ---
- 500 -
72. НЕКОТОРЫЕ ПОНЯТИЯ О ВЛАЖНОМ ВОЗДУХЕ
ОХЛАЖДЕНИЕ
Теперь попробуем объяснить, почему мы утверждали, что в одном килограмме воздуха со-
держится 10 граммов водяного пара, когда гигрометр показывал HR = 50% при температуре
воздуха 25°C. Чтобы понять это, рассмотрим упрощенную диаграмму влажного воздуха,
представленную на рис. 72.4.
На этой диаграмме по горизонтали откладываются значения температур воздуха по сухому
термометру (Ts). По вертикали откладывается содержание паров воды в одном килограмме
сухого воздуха, которое превращает его во влажный воздух с данной относительной влаж-
ностью (HR) при данной температуре воздуха по сухому термометру (Ts). Значения отно-
сительной (в %) и абсолютной (в граммах на килограмм) влажности воздуха можно найти
по этой диаграмме на вертикальном отрезке, восстановленном из точки соответствующей
температуры на горизонтальной оси. Например, вертикаль А В С соответствует температуре
25°C, измеренной с помощью обычного ртутного термометра.
Содержание водяного пара (выраженное в граммах на килограмм воздуха) представлено го-
ðèçîíòàëüíûìè îòðåçêàìè. Íàïðèìåð, ãîðèçîíòàëü ÂÂ’ ñîîòâåòñòâóåò 10 ã âîäÿíîãî ïàðà íà
1 кг воздуха.
Наклонные кривые указывают относительную влажность HR в процентах. Например, кри-
âàÿ BB’’ñîîòâåòñòâóåò HR = 50%.
Таким образом, точка В характеризует состояние воздуха при температуре 25°C (Ts) и
относительной влажности HR = 50%, содержащего 10 г водяного пара в одном кило-
грамме воздуха.
Заметим, что область выше кривой насыщения (которая соответствует HR = 100%) представля-
ет собой область такого состояния воздуха, при котором он не только полностью насыщен во-
дяным паром, но и содержит влагу в виде тумана (капелек воды). Эта область нас не интересует.
На вертикали, соответствующей
температуре воздуха по сухому тер-
мометру Ts = 25°C, относительная
влажность HR меняется от 0% в
точке A (когда содержание водяных
паров равно 0 г) до 100% в точке C
(когда содержание водяных паров
равно 20 г на килограмм сухого
воздуха).
Теперь мы знаем, что при темпера-
туре 25°C воздух становится насы-
щенным, когда он содержит 20 г
водяного пара в каждом килограм-
ме воздуха. Разумеется, все вели-
чины, указанные на рис. 72.4, оп-
ределены с помощью соответст-
вующих расчетных и эксперимен-
тальных данных теми, кто строит
такие диаграммы: и здесь, и далее
мы будем доверять этим данным!
Итак, при 25°C один килограмм воздуха может содержать не более 20 г водяного пара. Если
он содержит 20 г/кг, то говорят, что воздух насыщенный и его HR = 100%. Но какова будет его
относительная влажность HR, если в 1 кг воздуха содержится 10 г водяного пара вместо 20 г?
Если 1 кг воздуха при 25°C содержит только 10 г водяного пара (как в точке В), значит он
содержит только половину (то есть 50%) того количества пара, которое он мог бы содержать в
насыщенном состоянии: в этом случае его HR равна 10 г / 20 г = 0,5 или 50%. Точно так же, если
в 1 кг воздуха при 25°C содержится 5 г водяного пара, то его HR равна 5 г/ 20 г = 0,25 или 25%.
Â îáùåì ñëó÷àå îòíîñèòåëüíàÿ âëàæíîñòü âîçäóõà HR – ýòî îòíîøåíèå ôàêòè÷åñêîé
массы водяного пара в 1 кг воздуха при данной температуре к максимально возможной
массе водяного пара в 1 кг воздуха при этой же температуре, выраженное в процентах*.
20g
15g
0 g
10g
5g
Ts
25°C
HR = 100%
HR = 0%
HR = 50%
Туман
Водяной
пар
Рис. 72.4.
* Â îòå÷åñòâåííîé ëèòåðàòóðå ïîíÿòèå “îòíîñèòåëüíàÿ âëàæíîñòü âîçäóõà” îïðåäåëÿþò êàê îòíîøåíèå ïàðöèàëü-
ного давления водяного пара, содержащегося во влажном воздухе при данных температуре и давлении к парци-
альному давлению насыщенного водяного пара при тех же значениях температуры и давления, выраженное в про-
центах, и обозначают греческой буквой ϕ (фи) (прим. ред.).

--- PAGE 501 ---
- 501 -
72. НЕКОТОРЫЕ ПОНЯТИЯ О ВЛАЖНОМ ВОЗДУХЕ
ОХЛАЖДЕНИЕ
Упражнение. Найти относительную влажность воз-
духа, содержащего 7,5 г водяного пара в 1 килограм-
ме воздуха при температуре 25°C.
Решение. При температуре 25°C воздух становится
насыщенным, если в 1 кг воздуха содержится 20 г
водяного пара (HR = 100%).
Если он содержит только 7,5 г пара/кг воздуха, то его
относительная влажность HR = 7,5 г / 20 г = 0,375
или 37,5% (см. рис. 72.5).
ЧТО ПРОИСХОДИТ, ЕСЛИ ТЕМПЕРАТУРА ВОЗДУХА ПАДАЕТ?
Давайте вновь поставим опыт по насыщению водяным паром нашего помещения.
На этот раз предположим, что наше помещение, за-
полненное сухим воздухом (HR = 0%) с температу-
рой 25°C оборудовано окном (см. рис. 72.6). Наруж-
íàÿ òåìïåðàòóðà íèçêàÿ, íàïðèìåð, – 5°C. Âñëåäñòâèå
этого температура поверхности стекла внутри поме-
щения ниже, чем 25°C, допустим, она равна 10°C.
В процессе кипения воды в нашей кастрюле, нахо-
дящейся внутри помещения, последнее будет по-
немногу заполняться водяным паром. Когда при
температуре воздуха 25°C содержание водяного па-
ра в нем повысится до 7,5 г на килограмм воздуха,
ìû çàìåòèì, ÷òî ñòåêëî èçíóòðè “çàïîòååò”, òî åñòü
пар начнет конденсироваться на внутренней по-
верхности стекла.
Что же произошло? При контакте со
стеклом часть комнатного воздуха
(который имеет параметры, соответ-
ствующие точке В на рис. 72.7)
охлаждается до температуры 10°C,
которая соответствует точке D.
Но, как следует из рис. 72.7, воздух
при температуре 10°C может содер-
жать не более 7,5 г водяных паров
на килограмм воздуха, а это как раз
то самое количество, которое содер-
жится в комнате!
При контакте с холодным стеклом часть воздуха, находящегося в комнате, охлаждается до
температуры 10°C и, поскольку содержание водяных паров в нем равно 7,5 г/кг, он стано-
вится насыщенным (HR = 100%), а на стекле появляется влага. Из результатов этого опы-
та мы можем сделать следующий вывод: чем ниже температура воздуха, тем меньшее
количество водяного пара он может содержать.
Ts = 25°C
7,5 г пара/кг
HR = 37,5%
Ts = 25°C
-5°C
10°C
7,5 г пара/кг
HR = 100%
20g
10g
7,5g
0 g
25°C
10°C
Охлаждение
Ts
Рис. 72.5.
Рис. 72.6.
Рис. 72.7.

--- PAGE 502 ---
- 502 -
72. НЕКОТОРЫЕ ПОНЯТИЯ О ВЛАЖНОМ ВОЗДУХЕ
ОХЛАЖДЕНИЕ
ТОЧКА РОСЫ (ТЕМПЕРАТУРА ТОЧКИ РОСЫ)
Когда водяной пар, содержащийся в воздухе, конденсируется на холодной поверхности, го-
ворят, что воздух достиг точки росы (Tr)*. В этом состоянии влажность воздуха HR = 100%,
следовательно множество точек росы представляет собой кривую насыщения на диаграмме
влажного воздуха.
Рассмотрим испаритель непо-
средственного кипения, на
вход которого подается воздух
с температурой 25°C и относи-
тельной влажностью 37,5%.
Мы уже знаем (см. рис. 72.7),
что температура точки росы
для такого воздуха Tr = 10°C.
Если температура оребрения
испарителя выше 10°C, то водя-
ной пар, находящийся в этом
воздухе, не будет конденсиро-
ваться. И наоборот, если она
ниже 10°C, начнется конденса-
ция водяного пара и осаждение
влаги (конденсата). Таким об-
разом, воздух помещения, про-
ходя через испаритель, начнет
осушаться (см. рис. 72.8).
Замечание 1. При конденсации водяных паров, содержащихся в охлаждаемом воздухе, зна-
чительная часть производительности испарителя затрачивается на сам процесс конденса-
ции. Однако, поскольку образующийся при этом конденсат сливается в водосток, эта часть
производительности оказывается бесполезно потерянной.
Замечание 2. Чем ниже температура кипения, тем ниже будет температура поверхности ре-
бер, тем интенсивнее будет идти процесс конденсации и, следовательно, тем больше будут
потери производительности.
Замечание 3. Если в установке с воздухоохладителем (см. рис. 72.8) вместо конденсатора
воздушного охлаждения использовать сухую градирню, то мы увидим, что температура кон-
денсации начнет расти (см. раздел 70). Но если растет температура конденсации, значит рас-
тет и ВД, а следовательно, начнет расти и НД, что приведет к повышению температуры ре-
бер. Однако, если температура ребер станет выше точки росы, то никакой осушки воздуха
происходить не будет, и в некоторых случаях это может повлечь за собой возникновение
определенных проблем.
ТЕМПЕРАТУРА
ПО ВЛАЖНОМУ ТЕРМОМЕТРУ
Возьмем два одинаковых ртутных термометра и с их по-
мощью начнем измерять температуру нашей комнаты.
Если термометры точные, то они оба будут показывать
одинаковую температуру 25°C.
С другой стороны, установленный в комнате электрон-
ный гигрометр покажет нам, что влажность воздуха, на-
ходящегося в комнате при 25°C HR = 50% (см. рис.72.9).
Как следует из рис. 72.4, это означает что в 1 кг возду-
ха комнаты содержится 10 г водяного пара и водяной
пар при этом далек от состояния насыщения.
25°C
37.5%
Конденсат
t оребрения = 6°C
N°1
N°2
25
Ts = 25°C
HR = 50%
Рис. 72.8.
Рис. 72.9.
* Òî÷êà ðîñû – òåìïåðàòóðà, äî êîòîðîé íóæíî îõëàäèòü âîçäóõ èëè
какой-либо другой газ, чтобы содержащийся в нем водяной пар
достиг состояния насыщения (прим. ред.).

--- PAGE 503 ---
- 503 -
72. НЕКОТОРЫЕ ПОНЯТИЯ О ВЛАЖНОМ ВОЗДУХЕ
ОХЛАЖДЕНИЕ
Теперь обернем заполненный ртутью баллон термометра № 2
хлопчатобумажной тканью (см. рис. 72.10): он по-прежнему
будет показывать 25°C.
А теперь пропитаем эту ткань водой, имеющей также темпера-
туру 25°C: разумеется, поскольку температура воды такая же,
как и у окружающего воздуха, термометр № 2 вновь будет по-
казывать 25°C, то есть ту же температуру, что и термометр № 1.
После этого установим напротив этих термометров неболь-
шой вентилятор таким образом, чтобы его воздушный поток
обдувал баллоны обоих термометров, и включим вентилятор.
Что же произойдет с показаниями термометров?
Перед тем, как продолжить чтение, попробуйте ответить
на этот вопрос самостоятельно...
Итак, после включения вентилятора (см.
рис. 72.11) вы увидите, что:
 Термометр № 1 по-прежнему будет по-
казывать 25°C.
 Столбик ртути термометра № 2 начнет
медленно опускаться и через 2...3 мин
стабилизируется около отметки 18°C.
 Спустя примерно 5 минут, когда ткань,
которой обернут баллон термометра № 2,
полностью высохнет, столбик ртути в
нем начнет подниматься и постепенно
вновь дойдет до отметки 25°C.
Можете ли вы объяснить это любопытное
поведение термометра № 2?
Влажность воздуха в комнате HR = 50%, он
далек от насыщения, поэтому способен жад-
но поглощать водяные пары. Когда воздуш-
ная струя от вентилятора обдувает влажную
ткань, вода, которой пропитана эта ткань,
начинает интенсивно испаряться. Пары во-
ды поглощаются воздухом. Однако для ис-
парения воде необходимо тепло, которое она
берет сама у себя.
Ее температура падает, что и показывает нам
термометр № 2 (см. рис. 72.12). После того,
как вся вода испарится, ткань становится
сухой и термометр № 2 вновь начнет пока-
зывать температуру воздуха в комнате.
Однако, если не давать ткани высыхать (на-
пример, постоянно ее смачивая), то термо-
метр № 2 все время будет показывать нам
температуру ниже, чем термометр № 1.
25
25
18
18
18°C
100%
N°1
N°1
N°2
N°2
N°2
Ts = 25°C
HR = 50%
25°C
25°C
50%
50%
Рис. 72.10.
Рис. 72.12.
Рис. 72.11.

--- PAGE 504 ---
- 504 -
72. НЕКОТОРЫЕ ПОНЯТИЯ О ВЛАЖНОМ ВОЗДУХЕ
ОХЛАЖДЕНИЕ
В этом случае температуру, измеряемую с помощью термометра № 2, мы будем называть
температурой воздуха по влажному термометру.
Чем суше воздух, который обдувает влажный термометр, тем интенсивнее он поглощает во-
дяные пары. Но чем интенсивнее поглощаются пары воды, тем сильнее испаряется, а следо-
вательно, и больше охлаждается вода, которой пропитана ткань влажного термометра. Та-
ким образом, чем суше воздух, тем ниже будет температура воздуха по влажному термомет-
ру: следовательно, разность между показаниями сухого и влажного термометра будет
очень точно свидетельствовать о степени насыщения воздуха водяным паром.
Чем больше будет эта разность, тем суше воздух. В нашем опыте с двумя термометрами мы
продемонстрировали принцип работы широко используемого измерительного прибора, ко-
торый называют психрометром. При изменении температуры воздуха с помощью сухого и
влажного термометров достаточно снабдить этот прибор специальной линейкой или исполь-
зовать диаграмму влажного воздуха, чтобы легко определить относительную влажность ок-
ружающего прибор воздуха.
На диаграмме влажного воздуха (см.
рис. 72.13) температура влажного
термометра отложена по наклонной
шкале. Температуре 18°C соответст-
вует точка Е на этой шкале. Соеди-
няя эту точку с точкой В, мы полу-
чим значение относительной влаж-
ности (50%) и влагосодержание (10 г
на 1 кг воздуха).
На некоторых диаграммах темпера-
тура влажного термометра на кри-
вой насыщения не указывается.
В этом случае необходимо найти зна-
чение этой температуры на горизон-
тальной шкале температур и провес-
ти вертикаль до пересечения с кри-
вой насыщения*.
Понятия температуры по влажному термометру и относительной влажности играют очень
большую роль в кондиционировании воздуха. Однако не менее, а может быть, и более важ-
ны эти понятия для того, чтобы разобраться с процессами, происходящими в градирнях. К
рассмотрению этих процессов мы приступим в следующей главе, а пока попробуйте решить
несколько упражнений.
72.1. УПРАЖНЕНИЯ. ИЗМЕРЕНИЕ ВЛАЖНОСТИ
1°) Если при температуре сухого термометра 25°C воздух является полностью насыщен-
ным водяными парами (HR = 100%), что покажет влажный термометр?
2°) Если при температуре сухого термометра 25°C воздух является абсолютно сухим
(HR = 0%), всегда ли влажный термометр будет показывать 18°C?
3°) Как можно поступить, чтобы определить относительную влажность воздуха в поме-
щении, если в вашем распоряжении есть только один термометр?
Решение на следующей странице...
HR = 100%
HR = 50%
Th = 18°C
20g
15g
10g
5g
0 g
Ts
18°C 25°C
Рис. 72.13.
* В технической литературе имеется несколько вариантов диаграммы влажного воздуха. В данной книге исполь-
зуется вариант Молье (Mollier). В отечественной литературе более широко используется так называемая I-d
диаграмма, предложенная в 1918 году профессором Петербургского университета Л.К.Рамзиным (диаграмма
Ðàìçèíà). Èçâåñòíû òàêæå äèàãðàììû ASHRAE (Carrier) – àìåðèêàíñêîãî îáùåñòâà èíæåíåðîâ ïî îòîïëåíèþ,
îõëàæäåíèþ è âåíòèëÿöèè, AICVF – Ôðàíöóçñêîé àññîöèàöèè èíæåíåðîâ ïî êîíäèöèîíèðîâàíèþ, âåíòèëÿöèè è
îõëàæäåíèþ (ñì., íàïðèìåð, Òåõíè÷åñêàÿ òåðìîäèíàìèêà/Â.À.Êèðèëëèí (ðåä.) – Ì.: Íàóêà) (прим. ред.).

--- PAGE 505 ---
- 505 -
72. НЕКОТОРЫЕ ПОНЯТИЯ О ВЛАЖНОМ ВОЗДУХЕ
ОХЛАЖДЕНИЕ
Решения (см. рис. 72.14)
1°) Точка F, соответствующая темпе-
ратуре воздуха по сухому термомет-
ру 25°C, находится на кривой на-
сыщения, то есть HR = 100%.
Поскольку воздух является полностью
насыщенным, то при проходе через
влажную ткань смоченного термомет-
ра он не в состоянии поглощать во-
дяные пары.
Следовательно, он не вызывает испа-
рения влаги с ртутного шарика смо-
ченного термометра, поэтому показа-
ния последнего будут такими же, как
и у сухого термометра, то есть 25°C.
2°) В точке G при температуре 25°C (см. рис. 72.14) воздух является абсолютно сухим
(HR = 0%), поэтому испарение влаги с ртутного шарика влажного термометра будет очень
интенсивным и стремительным, поскольку сухой воздух будет жадно поглощать водяные
пары. Следовательно температура по влажному термометру будет намного ниже, чем 18°C.
Если у вас есть диаграмма влажного воздуха, вы сможете увидеть, что в этом случае тем-
ïåðàòóðà ïî âëàæíîìó òåðìîìåòðó ñîñòàâèò 8,4°C (òî÷êà G’ на рис. 72.14).
3°) Вначале нужно измерить температуру воздуха
по сухому термометру, например, 25°C.
Затем обернуть ртутный шарик этого термометра
тканью или марлей, смоченной в воде с температу-
рой 25°C. После этого достаточно установить этот
термометр в то же место, где был сухой термометр,
и направить на него струю воздуха из помещения с
помощью вентилятора.
Чтобы измерение было корректным, скорость воз-
душной струи должна быть в диапазоне от 2 до 4 м/с.
Этого можно достичь, используя вентилятор обыч-
ного кондиционера, но без охлаждения воздуха. В
нашем примере (см. рис. 72.15) влажный термометр покажет температуру 18°C, значит отно-
сительная влажность воздуха в помещении HR = 50%.
ВНИМАНИЕ! Вода, которой вы будете смачивать ткань или марлю,
обязательно должна иметь ту же температуру, которую вам пока-
зал сухой термометр. В самом деле, если в предыдущем примере ткань
смочить водой с температурой, допустим, 15°C, то термометр будет
показывать эту температуру еще до начала испарения влаги: следо-
вательно, результат измерения будет совершенно неверным!
HR = 100%
HR = 50%
HR = 0%
Th = 25°C
Th = 18°C
Th = 8,4°C
20g
15g
10g
5g
0 g
Ts
25°C
25°C
18°C
Рис. 72.14.
Рис. 72.15.

--- PAGE 506 ---
- 506 -
73. ГРАДИРНЯ
ОХЛАЖДЕНИЕ
Еще раз вспомните работу психрометра, описанную в предыдущей главе, так как градирня
– ýòî ñâîåãî ðîäà ãèãàíòñêèé ïñèõðîìåòð.
ПРИНЦИП ДЕЙСТВИЯ ГРАДИРНИ
В верхней части градирни размещают устройство,
которое называется распылительной насадкой.
Оно представляет собой набор трубок с отверс-
тиями в нижней части, в которые с большим
напором подается теплая вода. Эта вода истекает
из отверстий в трубках, разбрызгивается и струит-
ся вниз. На своем пути струи воды встречаются с
мощным восходящим потоком сухого воздуха,
подаваемого внутрь корпуса градирни с помощью
вентилятора. Таким образом вода и воздух дви-
гаются в противоположных направлениях.
Сухой воздух поглощает водяные пары, приводя к
интенсивному испарению струящейся вниз воды,
а следовательно, и к ее сильному охлаждению. Чем
выше градирня, тем дольше вода будет контактиро-
вать с воздухом и тем сильнее будет охлаждаться.
Для того, чтобы улучшить теплообмен, внутри гра-
дирни устанавливается устройство, называемое
оросителем, которое представляет собой, как пра-
вило, сотовую конструкцию с развитой поверх-
ностью орошения (см. рис. 73.1). Распыляемая в
верхней части градирни вода попадает на орошае-
мую поверхность, ее падение замедляется, время и площадь контакта с воздухом возраста-
ют, в результате чего существенно повышается степень охлаждения струящейся воды.
Для восполнения того количества воды, которое в виде водяного пара уносится с воздухом, в
градирне предусматривают подпитку водяного контура водой. Для этого в нижней части гра-
дирни устанавливают приемный бак для воды, оборудованный поплавковым клапаном. Этот
клапан поддерживает постоянный уровень воды в баке, следовательно, градирня потребляет
воду из водопроводной сети. Однако, насколько велико это потребление? Уровень потребления
воды в градирне ничтожно мал по сравнению с конденсатором водяного охлаждения, охлаж-
даемым проточной водой. Например, чтобы сбросить тепло порядка 100 кВт нужно около
4,5 м3/час проточной воды для конденсатора водяного охлаждения и только 0,15 м3/час для
градирни. То есть градирня потребляет воды в 30 раз меньше, чем конденсатор водяного ох-
лаждения, охлаждаемый проточной водой. Таким образом, экономия воды составляет 95%!
Примечание: не путайте огромный расход воды, циркулирующей в контуре охлаждения
градирни, с ничтожно малым расходом воды через поплавковый клапан системы подпитки:
расход воды, циркулирующей в контуре охлажденя примерно в 50 раз больше того коли-
чества воды, которое испаряется!
ДО КАКОЙ ТЕМПЕРАТУРЫ МОЖНО ОХЛАДИТЬ ВОДУ?
На рис. 73.1 показаны типовые значения рабочих параметров градирни. Вентилятор прого-
няет через градирню наружный воздух с температурой 34°C и HR = 30%, то есть по влаж-
ному термометру это будет 21°C. В верхнюю часть градирни вода подается нагретой до тем-
пературы 32°C. Как по вашему, с какой минимально возможной температурой будет выхо-
дить вода из градирни при условии, что градирня бесконечно высокая, то есть ее эффектив-
ность максимальна?
Прежде, чем читать дальше, подумайте...
73. ГРАДИРНЯ
34°C
30%
Орошаемая
поверхность
32°C
Подпитка
воды
Влажный воздух
Сухой
воздух
Рис. 73.1.

--- PAGE 507 ---
- 507 -
73. ГРАДИРНЯ
ОХЛАЖДЕНИЕ
Одним из основных параметров, определяющих эф-
фективность градирни, является температура воздуха
по влажному термометру, то есть в данном случае это
21°C. Даже в идеальной градирне невозможно охла-
дить воду до температуры ниже, чем температура на-
ружного воздуха по влажному термометру.
Если температура наружного воздуха по влажно-
му термометру равна 21°C, невозможно охладить
воду ниже 21°C.
Однако строить слишком высокие градирни очень до-
рого. На практике большинство градирен имеют так
называемую высоту зоны охлаждения*, эквивалент-
íóþ 6...7 Ê. Ïîíÿòèå “Âûñîòà çîíû îõëàæäåíèÿ” ÿâ-
ляется определяющим для оценки совершенства гра-
дирни. Оно показывает, насколько температура ох-
лаждаемой воды на выходе из градирни приближает-
ся к температуре наружного воздуха по влажному
термометру, и одновременно демонстрирует, что на
практике температура охлаждаемой воды никогда не
будет равна температуре наружного воздуха по влаж-
ному термометру.
В нашем примере (см. рис. 73.2) высота зоны охлаждения принимается эквивалентной 6 K.
В этом случае температура воды на выходе из градирни будет равна температуре наружно-
го воздуха по влажному термометру (21°C) плюс высота зоны охлаждения (6 К), то есть
21°C + 6 К = 27°C (а это совсем неплохо, если принять во внимание, что температура на-
ружного воздуха по сухому термометру равна 34°C!).
РАБОЧИЕ ПАРАМЕТРЫ ХОЛОДИЛЬНОЙ УСТАНОВКИ С ГРАДИРНЕЙ
На рис. 73.3 показаны средние типовые значения рабочих параметров холодильной установ-
ки, оснащенной градирней с принудительной циркуляцией воздуха при температуре по
влажному термометру Th = 21°C и по сухому термометру 34°C.
32°C
27°C
21 + 6 = 27°C
34°C
30%
Th = 21°C
Th = 21°C
34°C
32°C
40°C
27°C
Рис. 73.2.
Рис. 73.3.
* Âûñîòà çîíû îõëàæäåíèÿ – õàðàêòåðèñòèêà ãðàäèðåí ñ ïðèíóäèòåëüíîé öèðêóëÿöèåé âîçäóõà, îïðåäåëÿåìàÿ êàê
разность между средним значением температуры охлаждаемой воды на выходе из градирни и температурой на-
ружного воздуха по влажному термометру (см., например, Новый международный словарь по холодильной науке
è òåõíèêå. Èçäàòåëüñòâî ÌÈÕ.: Ïàðèæ – 1995 ã.). Â îòå÷åñòâåííîé ëèòåðàòóðå èñïîëüçóåòñÿ ðåäêî. (прим. ред.).
21 + 6 = 27°C

--- PAGE 508 ---
- 508 -
73. ГРАДИРНЯ
ОХЛАЖДЕНИЕ
При Th = 21°C температура воды на выходе из градирни равна: 21°C + 6 K (приблизительно),
что дает значение в 27°C.
При температуре воды на входе в конденсатор 27°C температура конденсации будет около
40°C (имея в виду, что температурный напор для конденсатора водяного охлаждения нахо-
дится в диапазоне от 12 до 15 K), то есть величина ВД будет вполне приемлемой, несмотря
на то, что температура наружного воздуха по сухому термометру составляет 34°C!
В этом случае конденсатор с воздушным охлаждением дал бы нам температуру конденсации
îêîëî 50°C, à ñóõàÿ ãðàäèðíÿ – ïîðÿäêà 60°C (см. раздел 70.1).
73.1. УПРАЖНЕНИЕ. РЕЛЕ ТЕМПЕРАТУРЫ
Для нормальной работы градирен
с принудительной циркуляцией
воздуха обязательно требуется на-
личие вентилятора. Вентилятор
обеспечивает требуемый расход
воздуха, который позволяет воде,
струящейся по орошаемой поверх-
ности, испаряться (и, следователь-
но, охлаждаться).
Если вентилятор не работает, теп-
лая вода, поступающая в градир-
ню, перестает контактировать с
необходимым для ее интенсивного
испарения и охлаждения количест-
вом воздуха, охлаждение воды
ухудшается и производительность
градирни резко понижается.
С другой стороны, если температу-
ра наружного воздуха по влажно-
му термометру становится очень
низкой, вода начнет очень сильно охлаждаться и производительность градирни сильно воз-
растет. Однако, при низкой температуре воды на входе в конденсатор температура конден-
сации, а следовательно, и ВД могут упасть до недопустимо малых величин (см. раздел 33).
Поэтому для управления работой вентилятора необходимо включить в состав градирни реле
температуры, которое должно работать следующим образом:
 Вода на выходе из градирни слишком холодная? Реле выключает вентилятор, произво-
дительность градирни падает и температура воды начинает расти.
 Вода слишком теплая? Реле включает вентилятор, производительность градирни рас-
тет и температура воды падает.
1) Где должен быть установлен термобаллон реле?
В точке A (см. рис. 73.4): на входе воды в градирню?
В точке B: на выходе воздуха из градирни?
В точке C: на выходе воды из градирни?
В точке D: чтобы измерить наружную температуру?
2) При какой температуре реле должно останавливать вентилятор?
Решение на следующей странице...
Рис. 73.4.

--- PAGE 509 ---
- 509 -
73. ГРАДИРНЯ
ОХЛАЖДЕНИЕ
Вариант А. При остановке насоса, подаю-
щего воду из градирни в конденсатор, часть
воды из трубы поз. 1 на рис. 73.5 перетекает
в бак (проходя через остановленный насос)
в соответствии с законом сообщающихся
сосудов и труба, по которой вода подается в
градирню, опорожняется. Уровень воды в
баке и в трубе устанавливается в соответст-
вии с поз. 2. Излишек воды сливается через
патрубок поз. 3.
Начиная с этого момента температура, из-
меряемая термобаллоном, будет соответст-
вовать температуре окружающего воздуха.
Представим себе ситуацию, когда останов-
лен и насос и компрессор. В трубе поз.1 во-
ды нет и, если наружная температура высо-
кая или труба 1 нагревается солнцем, кон-
такт реле будет замкнут и вентилятор будет
работать, хотя ни насос, ни холодильная
машина не работают.
Иначе говоря, в этом случае вентилятор работает в условиях, когда оро-
шение градирни отсутствует. Мало того, что это приводит к бесполез-
ному потреблению электроэнергии, вдобавок это сопровождается еще
и увеличением расхода воздуха через вентилятор, поскольку нет сопро-
тивления воздушному потоку от падающей воды.
В результате, с ростом расхода воздуха очень быстро начинает расти
ток, потребляемый двигателем вентилятора (см. раздел 20.5), и в конце
концов может сработать защита вентилятора по току и отключить его!
Кстати, именно поэтому контактор вентилятора (VT) подключается к це-
пи питания последовательно с контактом подачи питания на насос гра-
дирни НГ (см. рис. 73.6).
Варианты B и D (см. рис. 73.7).
Градирня предназначена для охлаждения воды:
следовательно, при ее работе нужно измерять
температуру воды, а не воздуха.
Действительно, в вариантах В и D термобаллон
реле будет измерять либо температуру окружаю-
щего воздуха на входе в градирню, либо темпе-
ратуру воздуха на выходе из нее. Однако некото-
рые установки должны работать и в межсезонье,
и даже зимой, зачастую при наружной темпера-
туре ниже 15°C.
Если термобаллон реле будет находиться под
действием очень низкой температуры, вентиля-
тор не сможет включиться никогда, даже если
компрессор работает: в результате оборотная во-
да не будет должным образом охлаждаться и ком-
прессор наверняка отключится защитой по ВД!
VT
Реле
температуры
НГ
Защита
Управление
Рис. 73.5.
Рис. 73.7.
Рис. 73.6.

--- PAGE 510 ---
- 510 -
73. ГРАДИРНЯ
ОХЛАЖДЕНИЕ
Вариант C (см. рис. 73.8). Термобаллон
ðåëå äåéñòâèòåëüíî êîíòðîëèðóåò “ýôôåê-
òèâíîñòü ðàáîòû ãðàäèðíè”. Åñëè òåìïåðà-
тура воды в баке высокая, вентилятор вклю-
чается. Если эта температура падает, вен-
тилятор отключается.
Примечание. Устанавливая термобаллон
реле вентилятора на трубопровод, выходя-
щий из градирни, казалось бы следует опа-
ñàòüñÿ òàê íàçûâàåìîãî “öèêëèðîâàíèÿ” ðà-
боты вентилятора. Действительно, когда
температура воды на выходе из градирни
падает, например, ниже 27°C, вентилятор
должен отключаться. Но при этом в верх-
нюю часть градирни продолжает поступать
вода с температурой 32°C. Она, не охлажда-
ясь, сливается в бак, вода в баке нагревает-
ся и вентилятор вновь должен включаться.
На самом деле количество воды в баке су-
щественно больше того количества теплой
воды, которая поступает сверху. Поэтому градирня обладает большой тепловой инерцион-
íîñòüþ, ÷òî ïîçâîëÿåò èçáåæàòü ðåæèìà “öèêëèðîâàíèÿ” âåíòèëÿòîðà. Âìåñòå ñ òåì, äèôôå-
ренциал реле не должен быть меньше 2...3 К. На сегодня большинство градирен оснащены
вентиляторами с двухскоростными двигателями (см. раздел 65), которые управляются двух-
ñòóïåí÷àòûìè ðåëå, ÷òî ïîçâîëÿåò ïîëíîñòüþ èñêëþ÷èòü ðåæèì “öèêëèðîâàíèÿ”.
Какой должна быть настройка реле*регулятора?
Представим себе, что в летнее время мы настроили ре-
ле на отключение вентилятора при температуре воды на
выходе из градирни 20°C. Априори эта величина пред-
ставляется разумной, не правда ли?
Давайте немного поразмышляем: чтобы получить на
выходе из градирни воду с температурой 20°C (и оста-
новить вентилятор), нужно иметь воздух с температу-
ðîé ïî âëàæíîìó òåðìîìåòðó íèæå 20°C – 6 K (âûñîòà
зоны охлаждения) = 14°C!
Ясно, что с такой настройкой вентилятор будет рабо-
тать без остановки и днем и ночью, даже если компрес-
сор выключен.
Никогда не следует настраивать реле на отключение вентилятора при температуре ни-
же, чем среднее значение температуры наружного воздуха по влажному термометру в
том месте, где стоит градирня, плюс температурный эквивалент высоты зоны охлаж-
дения (6...7 К).
Например, если градирня установлена в городе, где согласно метеорологическим таблицам
среднее значение температуры воздуха по влажному термометру составляет 20°C, то венти-
лятор должен останавливаться, когда температура воды на выходе из градирни понижается
примерно до 26°C (20°C + 6 К = 26°C). Включаться вентилятор должен при повышении
температуры воды до 28...29°C (см. рис. 73.9).
С другой стороны, было бы нежелательно слишком сильно охлаждать воду: температура
конденсации начнет падать и низкое значение ВД на большинстве установок не позволит
обеспечить нормальный перепад давления на ТРВ.
32°C
27°C
Дифференциал
Вентилятор
26
29
°C
Рис. 73.8.
Рис. 73.9.

--- PAGE 511 ---
ГИДРАВЛИКА
73. ГРАДИРНЯ
- 511 -
ПРОБЛЕМА ВЫПАДЕНИЯ СОЛЕЙ
Когда вы часто кипятите воду в одной и той же
кастрюле, через какое-то время вы замечаете, что
на ее дне изнутри появляется белесый налет.
Âîäà, êîòîðóþ âû êèïÿòèòå – ýòî ïèòüåâàÿ âîäà. Êàê
и любая водопроводная вода, она содержит раство-
ренные минеральные соли.
При кипячении водяной пар (который является га-
зом) поглощается окружающим воздухом (кото-
рый тоже является газом), а минеральные соли,
будучи твердыми соединениями, остаются на дне
кастрюли (см. рис. 73.10).
По мере выкипания воды концентрация солей уве-
личивается и с течением времени они превращают-
ся в твердую накипь, прочно связанную с дном по-
суды, в которой кипятилась вода. В связи с этим, время от времени посуду надо очищать от
накипи, иначе вода в ней будет нагреваться очень долго, поскольку накипь является хорошим
теплоизолятором и препятствует передаче тепла от источника нагрева к воде.
К сожалению, с этой
же проблемой мы бу-
дем сталкиваться и в
контуре оборотной во-
ды градирни. Мы уже
поняли, что охлажде-
ние воды, проходящей
через градирню, про-
исходит за счет ее
частичного выпари-
вания. Но если часть
воды в градирне пе-
реходит в пар, значит
концентрация содер-
жащихся в ней мине-
ральных солей в ос-
тавшейся части воды
увеличивается!
В примере на рис. 73.11 подпитка контура оборотной воды происходит за счет обычной водо-
проводной воды с жесткостью 10°F (см. раздел 68), что вполне приемлемо.
Однако следует твердо усвоить, что соли, попавшие в контур вместе с этой водой, никогда
не смогут покинуть контур, если не предусмотреть их удаление, то есть периодический
частичный слив циркулирующей в контуре воды.
Даже при малой начальной жесткости воды подпитки с течением времени, в процессе работы
градирни, жесткость воды начинает возрастать и, в некоторых случаях, может превысить 200°F!
Пар
Накипь
Пар, ГЖВ = 0°F
Удаление солей
Подпитка: ГЖВ = 10°F
Рис. 73.10.
Рис. 73.11.

--- PAGE 512 ---
ГИДРАВЛИКА
- 512 -
73. ГРАДИРНЯ
Вода с такой жесткостью неминуемо приведет к выходу из строя большинства элементов
контура (насос, конденсатор, трубы, сама градирня), так как при повышении концентрации
часть солей выпадает из раствора в виде твердых частиц, воздействующих на элементы кон-
тура как абразивный порошок. При такой жесткости в трубах конденсатора и градирни
очень быстро образуется накипь. Если контур будет работать непрерывно, то меньше, чем
через 2 месяца накипь может полностью перекрыть проходные сечения труб.
Таким образом, следует постоянно сливать
часть воды из контура, чтобы удалять соли.
Эту операцию (удаление солей) рекомендует-
ся выполнять в то время, когда работает
насос градирни, как показано на рис. 73.12.
Расход воды, сливаемой при выполнении опе-
рации по удалению солей (обессоливание) оп-
ределяется жесткостью подпиточной воды.
Для того, чтобы поддерживать жесткость во-
ды в контуре на допустимом уровне (макси-
мум 40°F), рекомендуется обеспечить сле-
дующие значения расхода воды через магист-
раль обессоливания:
Если жесткость подпиточной воды равна
10°F, расход через магистраль обессоли-
вания должен быть равен однократному
расходу воды на испарение в градирне.
Если жесткость подпиточной воды равна
20°F, то расход через магистраль обессо-
ливания должен быть равен двухкратному
расходу воды на испарение в градирне.
Если жесткость подпиточной воды равна
30°F, расход через магистраль обессоли-
вания должен быть равен четырехкратно-
му расходу воды на испарение в градирне.
Приведем пример. При холодопроизводительности установки 100 кВт в градирне испаряет-
ся от 180 до 200 литров воды в час. Если жесткость подпиточной воды равна 10°F, расход в
магистрали обессоливания должен составлять около 200 л/ч. При жесткости подпиточной
воды 30°F, расход в магистрали обессоливания будет равен 4 x 200 л/ч = 800 л/ч.
Упражнение
Установка с холодопроизводительностью 50 кВт использует для работы градирни подпиточ-
ную воду с жесткостью 15°F. Определите расход воды через магистраль обессоливания.
Решение
При холодопроизводительности установки 100 кВт испаряется около 200 литров воды в час,
тогда при холодопроизводительности 50 кВт будет испаряться 100 литров воды в час. Если
жесткость подпиточной воды 10°F, расход в магистрали обессоливания равен однократному
расходу воды на испарение. При жесткости 20°F расход в магистрали обессоливания равен
двукратному расходу воды на испарение. Мы имеем подпиточную воду с жесткостью 15°F,
значит расход воды в магистрали обессоливания должен быть равен полуторакратному
расходу воды на испарение, то есть 150 литров в час.
Для обессоливания воды в контуре градирни существует несколько технических решений. Са-
мое простое показано на рис. 73.12: трубопровод подачи воды в градирню имеет сливную тру-
бу, соединяющую этот трубопровод с канализацией. На сливной трубе установлен ручной вен-
тиль. При такой схеме обессоливание происходит только тогда, когда работает насос, то есть
только тогда, когда есть подача воды в градирню (как правило, насос работает только тогда,
когда работает компрессор). Когда насос останавливается, труба, подающая воду в градирню,
опорожняется, и слив воды через магистраль обессоливания автоматически прекращается.
ГЖВ = 40°F
Удаление солей
Рис. 73.12.

--- PAGE 513 ---
ГИДРАВЛИКА
73. ГРАДИРНЯ
- 513 -
Другое решение предполагает использо-
вание электроклапана (поз. 1 на рис. 73.13),
установленного на магистрали обессоли-
вания, которая врезана в трубу на выходе
из градирни. Кроме того, на этой магист-
рали устанавливают два ручных вентиля.
Вентиль поз. 2 позволяет отсечь электро-
клапан от выхода из градирни для его
обслуживания, ремонта и, при необходи-
мости, замены. Вентиль поз. 3 обеспечи-
вает регулировку расхода воды на обес-
соливание.
Внимание! Рукоятку вентиля поз. 3 пос-
ле его настройки, как правило, снимают,
чтобы никто не смог случайно или
умышленно изменить его настройку. По-
этому, если вы обнаружили, что вентиль
поз. 3 без рукоятки или маховичка, не тро-
гайте его, если вы не убеждены, что нуж-
но изменить настройку.
В этой схеме электроклапан должен быть
открыт только тогда, когда работает на-
сос градирни (поз. 4), а еще лучше, когда
работает вентилятор (поз. 5).
Тогда обессоливание будет осуществляться только при работающей системе в целом, то есть
если идет процесс выпаривания воды в градирне. Однако в этом решении есть один недоста-
ток: если электроклапан закупоривается или заедает, обессоливание прекращается. И наобо-
рот, если после снятия напряжения клапан не закрывается или имеет негерметичность, су-
щественно возрастает потебление воды.
УДАЛЕНИЕ НАКИПИ В КОНДЕНСАТОРАХ ВОДЯНОГО ОХЛАЖДЕНИЯ
Любая природная вода содержит множество минеральных солей: кальций, магний, натрий,
а также кремний. Под действием температуры соли кальция и магния выпадают из раствора
и откладываются на стенках трубопроводов в виде минеральной корки, так называемой наки-
пи. Эта накипь ухудшает теплообмен, уменьшает площадь проходного сечения трубопрово-
дов, а иногда и полностью его перекрывает: в контурах охлаждения конденсаторов оборот-
ной водой это приводит к многочисленным неисправностям и, прежде всего, к недопусти-
мому росту ВД.
Для очистки трубопроводов от накипи наибольшее применение получил метод, основанный на
использовании раствора соляной кислоты с концентрацией примерно 10% (1 литр концент-
рированной соляной кислоты на 10 литров воды). Кроме того, чистящие растворы, которые
имеются в продаже, содержат, как правило, еще и добавки, подавляющие коррозию (вещества
– èíãèáèòîðû êîððîçèè). Это химические соединения, которые добавляются к раствору соля-
ной кислоты, чтобы свести к минимуму коррозию медных труб при очистке конденсаторов.
Для каждого металла нужно применять свой чистящий раствор со специальным ингибито-
ром. Так, например, очиститель, используемый для меди, не годится для сталей, в том числе
и нержавеющих, цинка и т. д. Поэтому ни в коем случае нельзя проводить очистку от накипи
контура оборотной воды градирни, просто заливая очиститель в бак градирни и прокачивая
его по контуру. При такой операции вы рискуете нанести непоправимый вред оборудованию
градирни (стенки трубопроводов могут оказаться изъеденными коррозией вплоть до появле-
ния множества мелких отверстий в них).
Операция по очистке конденсатора требует строгого соблюдения ре-
комендаций производителя чистящего вещества!
Рис. 73.13.

--- PAGE 514 ---
ГИДРАВЛИКА
- 514 -
73. ГРАДИРНЯ
Каким же образом чистить конденсатор? Если процедура очистки была предусмотрена
при проектировании установки, то осуществить ее относительно просто (см. рис. 73.14).
Конденсатор отсекают от водя-
ного контура охлаждения дву-
мя ручными вентилями, затем
сливают из него воду.
После этого с помощью специ-
ального насоса закачивают в
водяной контур конденсатора
чистящий раствор, организуя
его движение в контуре по
принципу противотока, то есть
в направлении, противополож-
ном движению воды при рабо-
те конденсатора. Раствор сли-
вают в ту же емкость, откуда
его закачивают в конденсатор.
ВНИМАНИЕ! Чистящие растворы выделяют кислотные пары.
Следовательно, при выполнении операции по очистке необходимо строго соблюдать реко-
мендации производителя чистящего средства и, в частности, обязательно надеть защитные
перчатки и очки, чтобы защитить себя от возможных ожогов при попадании кислоты на ко-
жу и в глаза. Если вы готовите чистящий раствор сами, то помните: нужно лить кисло-
òó â âîäó, à íå íàîáîðîò, – áðûçãè ÷èñòîé êèñëîòû î÷åíü îïàñíû.
Кислота, вступая в химическую реакцию с накипью, приводит к образованию обильной пе-
ны. Поэтому во время очистки следите за тем, чтобы емкость для слива очистителя не
переполнялась!
ПРИМЕЧАНИЕ. Использование теплой воды позволяет сократить время, необходимое для
удаления накипи. Для подогрева чистящего раствора допускается на какое-то небольшое
время запускать компрессор, однако помните: при этом ни в коем случае нельзя отключать
предохранительное реле ВД!
Как определить, что накипь удалена полностью? Во время очистки в емкости для слива
чистящего раствора появляется обильная пена. Допустим, что, например, через час после
начала очистки пена исчезает. Это может объясняться двумя причинами: либо накипь пол-
ностью удалена, либо в чистящем растворе закончилась кислота, поскольку накипь посте-
пенно нейтрализует кислоту.
Тогда следует освежить чистящий раствор, добавив туда немного кислоты, и вновь понаблю-
дать, образуется ли пена. Если образуется, значит накипь еще не удалена.
ВНИМАНИЕ! Чистящий раствор, содержащий кислоту, циркулирует не только в трубах,
покрытых накипью. Более того, ему легче всего проходить по чистым трубам, так как их
проходное сечение больше: следовательно, кислота может воздействовать и на чистые тру-
бы. По этой причине необходимо внимательно следить за процессом очистки и обязательно
использовать чистящие растворы, содержащие ингибиторы коррозии для медных труб.
Когда конденсатор будет полностью очищен, операцию по удалению накипи прекращают.
Однако чистящий раствор, остающийся в сливной емкости, может при этом содержать ка-
кое-то количество кислоты. Поэтому категорически запрещается сливать этот раствор в ка-
нализацию. Необходимо его нейтрализовать, добавляя к нему специальный нейтрализатор
(крепкий раствор щелочи).
Рис. 73.14.

--- PAGE 515 ---
ГИДРАВЛИКА
73. ГРАДИРНЯ
- 515 -
Перед тем, как подключать контур конденсатора к холодильной системе после его очистки
от накипи, рекомендуется прокачать через него нейтрализованный раствор чистящего средст-
ва, а затем промыть его чистой водой.
Замечание 1. Градирни, как правило, изготавливаются из оцинкованной стали с антикорро-
зионным покрытием. Для очистки от накипи таких гардирен используются специальные
чистящие растворы, рекомендованные изготовителями. Можно также использовать механи-
ческую очистку. Она проводится специальными щетками после снятия распылительных
форсунок. Затем берут пластиковую колотушку и, аккуратно постукивая по трубам и листам,
отбивают накипь с их поверхности.
Замечание 2. В некоторых регионах может иметь место еще одна проблема. Дело в том, что
в градирне формируется теплая и очень влажная среда, в которой могут размножаться водо-
росли: автору часто приходилось видеть мусорные ведра, до краев заполненные водоросля-
ми, которые приходилось выгребать из градирен в процессе их технического обслуживания!
Замечание 3. В случае замены насоса градирни или реконструкции ее гидравлического кон-
тура, не допускается в гидравлический контур открытой градирни устанавливать герметич-
ные насосы, которые используются в контурах ледяной воды или системах отопления (см.
рис. 73.15).
В герметичных насосах приводной
двигатель находится в перекачиваемой
жидкости. Ротор такого двигателя
очень быстро покроется накипью, тем
более, что двигатель в процессе работы
нагревается. Через несколько месяцев
работы двигатель может заклинить и он
выйдет из строя.
Вот почему в контурах водоснабжения открытой градирни используются только сальнико-
вые насосы с уплотнениями по валу (сальниковая набивка или щелевые механические уплот-
нения), приводные двигатели которых не подвергаются воздействию перекачиваемой среды
(ñì. ðàçäåë 90 “Íåìíîãî î êîíñòðóêöèè íàñîñîâ”).
Герметичный
насос
Сальниковый насос
Не следует забывать и о такой проблеме, связанной с работой гради-
ðåí, êàê òàê íàçûâàåìàÿ “áîëåçíü ëåãèîíåðîâ”*. Â ñâîå âðåìÿ ýòà ïðî-
блема широко освещалась в средствах массовой информации и вызвала
большой общественный резонанс. Градирни являются потенциальным
источником этой болезни, поэтому в ряде стран и регионов сущест-
вуют нормативные документы, предписывающие профилактические
меры по ее предотвращению и, в первую очередь, проведение периоди-
ческих лабораторных анализов воды на предмет выявления возбуди-
òåëåé “áîëåçíè ëåãèîíåðîâ”.
* Болезнь легионеров (легионнелез) была впервые описана в 1976 г. в Филадельфии (США) и названа так из-за того,
что собравшиеся в одном из отелей американские ветераны войны (легионеры) внезапно заболели пневмонией
(из 240 заболевших 36 человек умерли). Оказалось, что в системе кондиционирования отеля живут особые микро-
организмы (их назвали легионеллами), вызвающие пневмонию. Оптимальная температура их размножения от 20
до 50°С. Размножаются они во влажной и теплой среде (кондиционеры, увлажнители воздуха, бассейны, аква-
парки и т. д.) (прим. ред.).
Рис. 73.15.

--- PAGE 516 ---
ГИДРАВЛИКА
- 516 -
74. ГИДРАВЛИКА: ПОНЯТИЕ ДАВЛЕНИЯ
Для того, чтобы четко понимать проблемы, которые могут появиться в гидравлических се-
тях, надо иметь ясное представление о том, что такое давление.
ОСОБЕННОСТИ ОТКРЫТЫХ ГРАДИРЕН
Гидравлический контур открытой градирни
имеет одну особенность: с одной или несколь-
ких сторон он находится в контакте с атмо-
сферным воздухом.
В этих местах давление воды равно атмосфер-
ному давлению (см. рис. 74.1).
В гидравлическом контуре открытой градир-
ни вода проходит через форсунки оросителя,
попадает на орошаемую поверхность и затем
стекает в приемный бак.
Независимо от того, работает ли насос гра-
дирни или нет, внутренняя ее часть между
выходом из форсунок оросителя и поверх-
ностью воды в приемном баке находится
под действием атмосферного давления.
Особенность насосов: центробежные насо-
сы, используемые в гидравлических конту-
рах открытых градирен, представляют собой
собой диск, снабженный лопатками (поз. 1
на рис. 74.2), который вращается внутри
улитки (поз. 2). Этот диск получил название
рабочего колеса (иногда его также называют
крыльчаткой).
Приводной двигатель насоса (поз. 3) переда-
ет вращение крыльчатке через муфту (поз. 4).
При вращении колеса возникает центробеж-
ная сила, которая с помощью лопаток воз-
действует на воду, обеспечивая повышение
давления на выходе из насоса (принцип его работы более подробно будет рассматривать-
ся в разделе 77) и тем самым вызывая движение воды. При работе насоса давление на выходе
(поз. 5) существенно выше давления на входе (поз. 6).
74. ГИДРАВЛИКА: ПОНЯТИЕ ДАВЛЕНИЯ
Pатм
Pатм
Pатм
Pатм
Pатм
Остановка
Когда насос остановлен, происходит очень быстрое выравнивание дав-
лений между выходом из насоса и входом в него (в центробежном на-
сосе, в отличие от поршневого компрессора, нет клапанов), и вода мо-
жет без труда течь в обратном направлении внутри улитки.
Рис. 74.1.
Рис. 74.2.

--- PAGE 517 ---
ГИДРАВЛИКА
- 517 -
74. ГИДРАВЛИКА: ПОНЯТИЕ ДАВЛЕНИЯ
Что происходит, когда насос останавливается?
Когда насос останавливается, вода может сво-
бодно перетекать через рабочее колесо в об-
ратном направлении до тех пор, пока давле-
ния на входе в насос и на выходе из него не
выровняются.
Ввиду того, что и форсунки распылителя, и
бак находятся в этом случае под действием
атмосферного давления Ратм, начинает рабо-
тать закон сообщающихся сосудов. В резуль-
тате свободная поверхность в магистрали,
подающей воду в распылитель, и в баке нахо-
дится на одном уровне (см. рис. 74.3).
Иначе говоря, часть воды из подающей маги-
страли сливается, проходя через насос, об-
ратно в бак.
Если уровень воды, заданный поплавковым
клапаном, слишком велик (выше отметки 2 на
рис. 74.4), то вода, которая сливается в бак из
подающей магистрали, начинает его перепол-
нять. После достижения уровня сливного патрубка излишек воды сливается в канализацию
и свободная поверхность в подающей магистрали и баке устанавливается на одинаковом
уровне, отмеченном как поз. 1 на рис. 74.4.
Отсюда следует, что правильная настройка поплавкового регулятора уровня приобретает
первостепенное значение с точки зрения экономии воды.
При выключенном вентиляторе поплавковый
клапан должен полностью перекрывать линию
подпитки при уровне воды в баке примерно на
5 см ниже уровня сливного патрубка (то есть
на отметке 2 рис. 74.4).
Если настройка клапана будет обеспечивать
перекрытие линии подпитки при уровне воды в
баке выше отметки 2, то, как мы убедились,
при каждом выключении насоса вода будет
расходоваться бесполезно.
Вдобавок к этому, при включении вентилятора
его напор приводит к понижению уровня воды
в баке на несколько сантиметров. Поплавковый
клапан открывается и в бак начинает поступать
вода из магистрали подпитки. Как только вен-
тилятор выключается, уровень воды поднима-
ется и, если не иметь запаса по уровню, изли-
шек воды вновь начнет уходить в канализацию.
В заключение отметим, что открытые градирни подвержены воздействию коррозии, загряз-
нению, появлению водорослей... В них нередко можно встретить заржавевшие поплавковые
клапаны, которые блокируются в открытом или закрытом положении.
Имея ввиду высокую цену воды помните, что только своевременное обслуживание и профи-
лактика градирен позволят вам избежать перерасхода воды.
Остановка
Pатм
Pатм
Сливной
патрубок
Pатм
Pатм
Pатм
Рис. 74.3.
Рис. 74.4.

--- PAGE 518 ---
ГИДРАВЛИКА
- 518 -
74. ГИДРАВЛИКА: ПОНЯТИЕ ДАВЛЕНИЯ
ПОНЯТИЕ ДАВЛЕНИЯ В КОНТУРЕ ОТКРЫТОЙ ГРАДИРНИ
В контуре открытой градирни насос всегда
должен находиться под давлением, то есть
он должен быть установлен ниже уровня во-
ды в баке (см. рис. 74.5). Монтаж должен
быть выполнен таким образом, чтобы на
входе в насос всегда находилась вода, но ни
в коем случае не воздух.
Давлением на входе в насос называют раз-
ность между уровнем жидкости в баке и
входом в насос.
Напомним, что 1 метр водяного столба
(м вод. ст.) создает давление в 0,1 бар. По-
этому манометр, установленный на входе в
насос (см. рис. 74.5), будет показывать избы-
точное давление 0,5 бар, то есть 5 м вод. ст.
В гидравлическом контуре открытой гра-
дирни при выключенном насосе давление в
любой точке контура будет определяться
только высотой столба жидкости, нахо-
дящейся над этой точкой.
Так, если манометр в точке В на рис. 74.5 при выключенном насосе показывает давление в
1 бар, следовательно на насос действует столб жидкости высотой 10 м (при условии, что на
подводящей магистрали нет закрытого вентиля). Это давление не зависит ни от диаметра
подводящей магистрали, ни от формы трубы, ни от числа поворотов, изгибов или каких-ли-
бо других элементов (клапанов, фильтров и т. п.), установленных на магистрали: оно опре-
деляется только разностью высот уровня жидкости в баке и входа в насос.
74.1. УПРАЖНЕНИЕ 1. Давление
при неработающем насосе
На рис. 74.6 обозначено несколько характер-
ных точек гидравлического контура открытой
градирни (от A до G).
Какое давление будет показывать манометр в
точках A, B, C, D, E, F и G при условии, что
насос выключен?
Решение на следующей странице...
5 м вод. ст.
0,5 бар
5 м
НАСОС ВЫКЛЮЧЕН
2 м
1 м
5 м
0,5 м
Рис. 74.5.
Рис. 74.6.

--- PAGE 519 ---
ГИДРАВЛИКА
- 519 -
74. ГИДРАВЛИКА: ПОНЯТИЕ ДАВЛЕНИЯ
Решение упражнения 1
При выключенном насосе манометры, уста-
новленные в гидравлическом контуре откры-
той градирни, будут показывать давление стол-
ба воды над той точкой, где стоит манометр. За-
метим, что уровень воды в подающей магист-
рали соответствует точке Е. Между точками Е
и F воды нет. Эта вода вернулась в приемный
бак по закону сообщающихся сосудов сразу же
после выключения насоса (см. рис. 74.7).
Давление в точках A, E, F и G: эти четыре точ-
ки находятся в непосредственном контакте с
атмосферой. Следовательно, в них манометр
покажет 0 бар, то есть 0 м вод. ст.
Давление в точке B: высота столба воды над
точкой В равна 5 м, значит манометр покажет
0,5 бар.
Давление в точке C: точка С находится на 4 м
ниже уровня свободной поверхности (точки А),
следовательно, манометр покажет 0,4 бар.
