Давление в точке D: точка D находится на 3,5 м
ниже уровня свободной поверхности, показания
манометра в этой точке будут равны 0,35 бар.
74.2. УПРАЖНЕНИЕ 2. РЕМОНТ
Вам предстоит запустить установку, схема которой показана на рис. 74.8.
Градирня, в баке которой на-
ходится 100 литров воды, ус-
тановлена на постаменте со-
гласно приведенной схеме.
Длина участка подающей ма-
гистрали между точками E и
F составляет 25 м, внутрен-
ний диаметр магистрали на
этом участке 80 мм, наруж-
íûé – 90 ìì. Ïîïëàâêîâûé
регулятор уровня настроен
таким образом, чтобы уро-
вень поверхности воды в ба-
ке был на несколько санти-
метров ниже входа в сливную
магистраль.
Почему же сразу после запус-
ка компрессор отключается
предохранительным реле ВД?
2 м
0,5 м
5 м
1 м
25 м
Local
5 м
1,5 м
Рис. 74.7.
Рис. 74.8.

--- PAGE 520 ---
ГИДРАВЛИКА
- 520 -
74. ГИДРАВЛИКА: ПОНЯТИЕ ДАВЛЕНИЯ
Решение упражнения 2
Подсчитаем, сколько воды может содержаться в подающей магистрали между точками E и F:
при длине трубы 25 м и внутреннем диаметре 80 мм это будет 125 литров. При выключен-
ном насосе эта часть трубы пустая (см. рис. 74.8). При запуске насоса 100 литров воды из бака
быстро откачиваются насосом и эта вода заполняет трубу между точками E и F. Бак пол-
ностью опустошается, при этом также полностью или частично опустошается всасывающая
магистраль между точками A и B: насос прекращает подачу воды, хотя крыльчатка вращается.
Поплавковый регулятор открывается полностью и пытается восполнить уровень воды в баке
через магистраль подпитки, однако сделать это не удается. Вспомните (см. раздел 73), что
расход воды через насос примерно в 50 раз больше расхода воды через магистраль подпитки.
Таким образом, мы столк-
нулись с серьезной пробле-
мой, поскольку после того,
как насос откачает всю во-
ду из бака, его крыльчатка
будет вращаться без воды!
В то время, когда поплавко-
вый регулятор будет пытать-
ся наполнить бак водой, на-
сос тут же откачает эту воду
и будет всасывать воздух,
потом опять воду, опять воз-
дух, и так далее. В резуль-
тате часть подающей маги-
страли между точками E и
F, также как и бак, остают-
ся пустыми.
Конденсатор перестает омы-
ваться охлажденной водой
и компрессор выключится
либо по команде датчика
расхода воды (если он ус-
тановлен), либо предохра-
нительного реле ВД. Как
следствие, становится невозможным запустить компрессор и, вдобавок, появляется
реальная опасность заклинивания или серьезного повреждения насоса.
Но это не все! Представим себе, что нам удалось запол-
нить градирню водой и запустить установку. Бак заполнен
водой, так же как и участок E-F подающей магистрали.
При первой же остановке насоса 125 литров воды, содер-
жащихся между точками Е и F подающей магистрали,
очень быстро возвращаются обратно в бак, проходя через
выключенный насос в соответствии с правилом сооб-
щающихся сосудов. Но бак уже полон! 125 литров воды
не в состоянии быстро пройти через сливную магист-
раль, предназначенную для удаления излишков воды, по-
скольку она не рассчитана на слив такого большого коли-
чества воды.
Уровень воды в баке начнет быстро подниматься и гра-
дирня переполняется водой, которая начинает перете-
кать через края бака, заполняя улитку вентилятора. Вода
заливает фундамент градирни и, что особенно нежелательно, рабочее колесо вентилятора.
Вращение колеса замедляется (момент сопротивления возрос) и вентилятор с большой веро-
ятностью либо отключится предохранительным устройством, либо тепловым реле, либо сго-
рит (см. рис. 74.10). И дернуло же нас запустить эту установку!
25 м
Рис. 74.9.
Рис. 74.10.

--- PAGE 521 ---
ГИДРАВЛИКА
- 521 -
74. ГИДРАВЛИКА: ПОНЯТИЕ ДАВЛЕНИЯ
Так что же нам делать?
Решение 1. Изменить конфигурацию гидравлического контура. Длина подающей магистра-
ли между точками E и F должна быть всегда как можно короче.
Градирня (или трубопроводы) должны быть расположены таким образом, чтобы восходя-
щий участок подающей магистрали между конденсатором и форсунками распылительного
устройства был коротким и с минимальным количеством горизонтальных отрезков. Необхо-
димо также обеспечить такую вместимость бака с водой, чтобы она в любом случае была на-
много больше объема трубопровода между точками E и F (см. поз. 1 на рис. 74.11).
Решение 2. Если изменить конфигурацию гидравлического контура невозможно, следует ря-
дом с градирней установить буферную емкость (см. поз. 2 на рис. 74.11). Эта емкость уста-
навливается параллельно с баком градирни и ее объем должен быть достаточно большим,
чтобы обеспечить заполнение насоса перед его запуском.
Кроме того, суммарный объем бака градирни и буферной емкости должен быть существенно
больше, чем объем подающей магистрали между точками E и F (по крайней мере, в два ра-
за). Заметим также, что сливной патрубок буферной емкости должен быть рассчитан на до-
статочно большой расход, чтобы не допустить ее переполнения при остановке насоса.
Решение 3. Установить на выходе из насоса обратный клапан (см. поз. 3 на рис. 74.11).
Это решение наиболее простое, но оно не обеспечивает, как правило, длительного ресурса
работы открытой градирни. В самом деле, ни один клапан не может обеспечить полную гер-
метичность, особенно в контуре открытой гардирни, где вода содержит минеральные соли,
грязь и множество инородных частиц (пыль, насекомые, затянутые вентилятором и т. д.).
Эти частицы налипают на седла и тарели клапанов и клапаны начинают подтекать. Если ус-
тановка не работает длительное время, в конце концов вода, содержащаяся между точками
E и F, все равно просочится через обратный клапан и вернется в бак.
Решение 4. Установить закрытую градирню, которую мы будем изучать в разделе 79.
Не вдаваясь в детали отметим, что лучшим решением для устранения описанной пробле-
мы будет такое, при котором она просто не возникает.
Рис. 74.11.

--- PAGE 522 ---
ГИДРАВЛИКА
- 522 -
74. ГИДРАВЛИКА: ПОНЯТИЕ ДАВЛЕНИЯ
ДАВЛЕНИЕ В ЗАКРЫТОМ КОНТУРЕ
Закрытый контур должен быть
защищен от контакта с атмосфе-
рой, быть герметичным и нахо-
диться под давлением, поддер-
живаемым с помощью расшири-
тельного бачка.
Вспомним, например, что контур
сухой градирни (рассмотренной
в разделе 70) должен быть пол-
ностью герметичным, так как в
нем находится водный раствор
гликоля.
Концентрация гликоля должна
непременно оставаться постоян-
ной, например, для защиты кон-
тура от размораживания при на-
ружной температуре -20°C она
должна составлять 35%.
Следовательно, необходимо по возможности избегать утечек и долива воды в контур. По-
этому для создания расхода в таком контуре предпочитают, как правило, использовать насосы
с механическим уплотнением (см. раздел 90), которое способно обеспечить герметичность.
В таких герметичных контурах давление
может заметно повышаться при изменении
температуры воды вследствие ее теплового
расширения.
При изменении температуры от 10°C до
60°C водный раствор гликоля с концент-
рацией 35% расширяется на 3%.
Так, для контура, содержащего 100 литров
раствора (что совсем немного), увеличение
объема составит 3 литра, то есть довольно
существенную величину.
Если бы не было расширительного бачка, трубы обязательно бы сдеформировались и разру-
шились.
Однако, несмотря на наличие расширительного бачка, некоторые неисправности (которые
мы рассмотрим немного ниже) могут привести к серьезному ущербу. Поэтому в контуре су-
хой градирни обязательно устанавливают предохранительный клапан (см. рис. 74.12).
В примере на рис. 74.13 клапан настроен на срабатывание при давлении в контуре 3 бара и,
как только эта величина достигается, клапан начинает стравливать жидкость (например, ес-
ли ее температура выросла с 10 до 60°C). При этом давление в контуре падает и клапан
вновь закрывается...
Клапан: 3 бара
Клапан: 3 бара
Сухая
градирня
ВД
ВД
10°C
60°C
2 бара
3,5 бар
Напомним: в каждой точке закрытого контура давление должно быть вы-
ше атмосферного, то есть избыточное давление должно быть больше 0.
Рис. 74.12.
Рис. 74.13.

--- PAGE 523 ---
ГИДРАВЛИКА
- 523 -
74. ГИДРАВЛИКА: ПОНЯТИЕ ДАВЛЕНИЯ
В верхней точке закрытого контура рекомендуется устанавливать дренажный клапан (см.
рис. 74.14). Он необходим для того, чтобы удалять из контура:
Воздух, который может попасть внутрь контура при его заполнении жидкостью.
Растворенные в воде газы (углекислый газ или кислород), также попадающие в контур
при его заполнении.
Автоматический дренажный клапан, уста-
новленный в верхней точке закрытого конту-
ра, как показано на рис. 74.14, предназначен
для удаления воздуха. Если воздуха нет, по-
плавок клапана находится в верхнем положе-
нии и клапан закрыт. Если в клапан попада-
ет воздух, то этот воздух накапливается в
верхней части клапана, поплавок опускает-
ся, игла клапана отходит от седла и воздух
автоматически стравливается в атмосферу.
Проблема утечек воды: если тепловое рас-
ширение воды приводит к повышению дав-
ления в контуре, то утечки воды, напротив,
вызывают падение давления в контуре.
Из-за разности уровней наибольшее давление в контуре реализу-
ется в самой нижней его точке.
По той же причине в самой верхней точке контура давление бу-
дет минимальным. Если в верхней точке давление окажется ниже
атмосферного, то в контур через дренажный клапан может попа-
сть наружный воздух (см. рис. 74.15).
Этот воздух может привести к падению расхода жидкости в гид-
равлическом контуре и потребовать множества процедур по при-
ведению контура в работоспособное состояние.
Чтобы предотвратить попадание воз-
духа в гидравлический контур, избы-
точное давление в самой верхней точ-
ке этого контура никогда не должно
падать ниже 0,5 бар.
Вот почему в схеме на рис. 74.16 при раз-
ности уровней 15 метров (то есть 1,5 бар)
расширительный бачок (установленный
в нижней части контура на входе в на-
сос) был специально подобран на давле-
ние 1,5 + 0,5 = 2 бара.
Итак, в закрытом контуре принимает-
ся в расчет не только разность уров-
ней: давление на входе в насос при его
остановке равно высоте столба (15 м)
плюс запас 5 м, что в сумме будет равно
20 м вод. ст. (то есть 2 бара).
Пшш...
Пшш...
HP
min 0,5 бар
2 бара
2 бара
15 м
При остановке
Рис. 74.14.
Рис. 74.16.
Рис. 74.15.

--- PAGE 524 ---
ГИДРАВЛИКА
- 524 -
75. ГИДРАВЛИКА: ПОНЯТИЕ ПОТЕРЬ ДАВЛЕНИЯ
Напомним, что этот вопрос вкратце уже упоминался â ðàçäåëå 18 “Ïðîáëåìà âíåçàïíîãî
âñêèïàíèÿ õëàäàãåíòà â æèäêîñòíîé ìàãèñòðàëè”. Чтобы пополнить наши знания в этой
области, проведем небольшой мысленный опыт с помощью схем на рис. 75.1 и 75.2. Для
проведения этого опыта нам потребуются ручной кран на сливной магистрали градирни,
при открытии которого градирня опорожняется, и поплавковый клапан, поддерживающий
постоянный уровень воды в баке градирни. На выходе из сливной магистрали в точке В
(перед краном) установим манометр, проградуированный в барах. Этот манометр будет по-
казывать нам давление в точке В. Установим также стеклянную трубку, которая будет пока-
зывать давление в точке В в метрах водяного столба (м вод. ст.), то есть высоту уровня воды,
эквивалентную давлению в точке В.
На рис. 75.1 сле-
ва (схема 1) кран
на сливной ма-
гистрали закрыт.
Уровень воды в
трубке находит-
ся на высоте 5 м,
то есть давление
в точке В равно
5 м вод. ст. Мано-
метр в точке В по-
казывает величи-
ну избыточного
давления, обус-
ловленного высо-
той столба жидкости, то есть 5 м вод. ст. или 0,5 бар: давление, измеренное манометром, равно
высоте столба.
На рис. 75.1 справа (схема 2) кран на сливной магистрали открыт. Под действием силы тя-
жести, сразу же после открытия крана, вода из бака начинает сливаться. Как только вода при-
ходит в движение, ее уровень в стеклянной трубке падает до 4,5 м: следовательно, потери
давления íà ó÷àñòêå îò òî÷êè À äî òî÷êè Â ðàâíû 5 – 4,5 = 0,5 ì âîä. ñò. Ìàíîìåòð â òî÷êå Â
òàêæå ïîêàçûâàåò ïàäåíèå äàâëåíèÿ íà âåëè÷èíó ïîòåðü, êîòîðûå ðàâíû 0,5 – 0,45 = 0,05 áàð
(то есть 0,5 м вод. ст.).
Отсюда делаем вывод: как только вода при-
шла в движение, появились потери давления.
Эти потери обусловлены вязкостью воды и за-
висят от ее скорости. В основном, потери дав-
ления определяются силой трения движущей-
ся воды о внутреннюю поверхность стенок
трубопровода, которая имеет ту или иную
шероховатость.
Потери давления растут:
с ростом длины трубы;
с падением внутреннего диаметра (площади
проходного сечения) трубы;
с ростом скорости воды (то есть расхода) в
трубе.
75. ГИДРАВЛИКА:
ПОНЯТИЕ ПОТЕРЬ ДАВЛЕНИЯ
Давление
0,5 бар
0,4 бар
0,45 бар
Потери давления
Потери
давления
5 м
4 м
4,5 м
Рис. 75.1.
Рис. 75.2.

--- PAGE 525 ---
ГИДРАВЛИКА
75. ГИДРАВЛИКА: ПОНЯТИЕ ПОТЕРЬ ДАВЛЕНИЯ
- 525 -
Потери давления приводят к дополнительным затратам энергии. Они порождают шумы в
трубопроводах и незначительный нагрев воды. Чем больше скорость воды, тем больше шум,
особенно там, где поток испытывает сужения. Например, в кранах, вентилях и т.п. Этот шум
может доставлять определенные неудобства в тех случаях, когда трубопроводы проложены
в жилых помещениях или поблизости от них.
Поэтому диаметры трубопроводов должны выбираться таким образом, чтобы скорость жид-
кости в них не превышала определенных значений при максимальных потребных расходах.
Например, сегодня существуют такие рекомендации:
Для труб с внутренним диаметром 15 мм максимальная скорость жидкости равна 0,5 м/с.
Для труб с внутренним диаметром 80 мм максимальная скорость жидкости равна 1,2 м/с.
Такая разница в рекомендуемых значениях скоростей
обусловлена следующим (см. рис. 75.3):
В трубах диаметром 15 мм периметр поверхности тре-
ния П = 1,5 см x π ≈5 см, площадь проходного сечения
S1 ≈2 см2, а в трубах диаметром 80 мм периметр
поверхности трения П = 8 см x π ≈25 см при площади
проходного сечения S2 ≈50 см2.
Таким образом, при переходе от трубы с внутренним
диаметром D1 = 15 мм к трубе с диаметром D2 = 80 мм
периметр поверхности трения возрастает в 5 раз, тог-
да как площадь проходного сечения увеличивается в 25 раз. В результате сила трения (а сле-
довательно, и потери давления) в трубе диаметром 15 мм при скорости потока 0,5 м/с будет
примерно такой же, как и в трубе диаметром 80 мм при скорости потока 1,2 м/с. Поэтому
чем больше диаметр трубы, тем больше в ней может быть скорость потока при одной
и той же величине потерь давления на трение.
В существующих сегодня установках диаметры жидкостных трубопроводов выбирают с таким
расчетом, чтобы при максимальном расходе скорость потока в них приводила бы к потерям дав-
ления, как правило, в диапазоне от 10 до 20 мм вод. ст. на погонный метр длины трубопровода.
75.1. УПРАЖНЕНИЕ 1. Оценка потерь давления
Для оценки потерь давления, обусловленных
местными сопротивлениями (повороты, тройни-
ки, запорные вентили и т.д.), принято использовать
понятие эквивалентной длины. Например, можно
считать, что потери давления при повороте потока
на 90° эквивалентны потерям давления на трение
на отрезке трубы того же диаметра длиной 0,8 м*.
Теперь попробуйте оценить порядок величины по-
терь давления в трубе внутренним диаметром 65 мм
и полной длиной 50 м, имеющей 6 поворотов на 90°
(см. рис. 75.4).
Решение упражнения 1
При условии, что диаметр трубы определен правильно, можно предположить, что потери дав-
ления на трение составляют от 10 до 20 мм вод. ст. на погонный метр длины трубы. При вы-
полнении оценки допустим, что потери давления на трение равны среднему значению ука-
занного диапазона, то есть 15 мм вод. ст./м. В тоже время, 6 поворотов на 90° эквивалентны
по величине потерь давления участку прямой трубы того же диаметра длиной 6 x 0,8 м = 4,8
м. Следовательно, полная эквивалентная длина нашей трубы будет равна 50 м + 4,8 м ≈55 м.
Таким образом, полные потери давления в этой трубе составят 55 м x 15 мм вод. ст/м =
825 мм вод. ст ≈0,8 м вод. ст.
D1
D2
S1
S2
25 м
Рис. 75.3.
Рис. 75.4.
* Это утверждение не всегда справедливо. В общем случае длину участка прямой трубы, эквивалентную по вели-
чине потерь давления какому-либо местному сопротивлению, находят по формуле Lэкв = Dξм/λòð, ãäå D – âíóò-
ренний диаметр трубы, ξì – êîýôôèöèåíò ìåñòíûõ ïîòåðü è λòð – êîýôôèöèåíò òðåíèÿ æèäêîñòè î âíóòðåííþþ
поверхность стенок трубы (прим. ред.).

--- PAGE 526 ---
ГИДРАВЛИКА
- 526 -
75. ГИДРАВЛИКА: ПОНЯТИЕ ПОТЕРЬ ДАВЛЕНИЯ
ВЛИЯНИЕ РАЗНОСТИ УРОВНЕЙ НА ПОТЕРИ ДАВЛЕНИЯ
Продолжим наши мысленные эксперименты. На рис. 75.5 представлены две абсолютно оди-
наковые схемы, отличающиеся только тем, что высота бака градирни на схеме 1 над слив-
ным краном больше, чем высота бака на схеме 2.
Длина сливных труб в обеих схемах одна и та же, диаметры труб также одинаковы. Из-за
разности уровней давление в точке В схемы 1 будет выше, чем давление в точке В схемы 2.
Следовательно, если полностью открыть сливные краны в обеих схемах, расход Qv1 будет
выше, чем расход Qv2. Для того, чтобы сравнивать величины потерь давления в зависимос-
ти от разности уровней, необходимо прикрыть кран схемы 1 с целью выравнивания расхо-
дов, а следовательно, и скоростей потоков жидкости в трубопроводах схем 1 и 2.
Как только мы это сделаем, то сразу же увидим, что при равенстве расходов Qv1 и Qv2 поте-
ри давления для обеих схем будут в точности совпадать: ∆h1 = ∆h2.
75.2. УПРАЖНЕНИЕ 2.
Влияние потерь давления
на характеристики потока
Рассмотрим систему, представленную на рис. 75.6.
При движении воды по трубопроводу появляются
потери давления ∆h1, которые зависят от длины
трубопровода, его диаметра и расхода воды (то
есть скорости воды в трубе).
Установим на выходе из бака фильтр.
Как изменятся потери давления ∆h1?
Как изменится расход?
Как изменится скорость воды?
Решение на следующей странице...
Вывод: потери давления на трение и местные сопротивления никоим
образом не зависят от разности уровней трубопровода. Они определя-
ются только расходом жидкости, длиной трубопровода, внутренним
диаметром и шероховатостью стенок трубы.
∆h1
∆h2
Qv1
Qv2
L1
∅2
∅1
L2
L1 = L2
∅1 = ∅2
Qv1 = Qv2
∆h1 = ∆h2
∆h1
4,5 м
0,45 бар
Фильтр
Рис. 75.5.
Рис. 75.6.

--- PAGE 527 ---
ГИДРАВЛИКА
75. ГИДРАВЛИКА: ПОНЯТИЕ ПОТЕРЬ ДАВЛЕНИЯ
- 527 -
Решение упражнения 2
Фильтр, установленный на трубопроводе (см. рис. 75.7 справа), ведет себя точно так же, как
любое местное сопротивление (поворот, вентиль и др.): он является дополнительным пре-
пятствием потоку жидкости, то есть создает дополнительные потери давления при прохож-
дении воды. Эти потери добавляются к потерям на трение. В результате полные потери дав-
ления на участке от точки С до точки В возрастут (∆h2 > ∆h1).
Теперь рассмотрим, как изменится скорость течения воды в трубе. При установке дополни-
тельного сопротивления, например, фильтра, потери давления на отрезке С-В возрастают
(∆h2 > ∆h1). Но это сопротивление также препятствует и прохождению воды (как это делал
бы ручной вентиль, сопротивление которого возрастает при его закрытии): следовательно,
расход воды будет уменьшаться.
Поскольку при этом в обоих случаях внутренний диаметр трубы на участке С-В не меняет-
ся, уменьшение расхода приводит к снижению скорости потока воды в трубе: скорость V2
будет заметно ниже сорости V1.
Обратите внимание на дополнительные условия: следует отчетливо понимать, что ско-
рость потока воды абсолютно одинакова на входе в фильтр и на выходе из него. Поскольку
внутренний диаметр трубы одинаков по всей длине, скорость будет в точности одна и та же
в каждом сечении трубы.
75.3. УПРАЖНЕНИЕ 3.
Изменение расхода при изменении скорости
По трубе длиной 50 м (см. рис. 75.8) с
внутренним диаметром 80 мм вода те-
чет со скоростью 1 м/с. Как по-вашему,
что произойдет с расходом, если ско-
рость удвоится?
Решение на следующей странице...
При росте потерь давления в контуре расход жидкости падает. По-
скольку расход падает, неизбежно снижается и скорость потока.
Скорость потока жидкости при постоянном расходе строго одна и
та же в каждом сечении трубы постоянного внутреннего диаметра.
∆h1
∆h2
V1
V1
V2
V2
4 м
4,5 м
0,45 бар
0,4 бар
Фильтр
50 м
V = 1 м/с
∅= 80 мм
Рис. 75.7.
Рис. 75.8.

--- PAGE 528 ---
ГИДРАВЛИКА
- 528 -
75. ГИДРАВЛИКА: ПОНЯТИЕ ПОТЕРЬ ДАВЛЕНИЯ
Решение упражнения 3
Мы нарушим традицию, которая действует в нашем руководстве, поскольку здесь мы вы-
нуждены привести несложные формулы и выполнить очень простые расчеты. Пожалуйста,
извините нас за это, но вопросы гидравлики довольно сложны и иногда вам могут потребо-
ваться отдельные базовые понятия для того, чтобы разобраться в некоторых явлениях, кото-
рые, тем не менее, мы будем стараться объяснять как можно проще.
Для начала вы должны вспомнить, что объемный расход, как правило, измеряется в м3/ч или
м3/с (ñì. ðàçäåë 41 “Èçìåðåíèå ðàñõîäà âîçäóõà”).
Скорость потока и расход воды находят-
ся в тесной взаимосвязи:
Малая скорость     ⇔Малый расход
Большая скорость ⇔Большой расход
Qv
=
V
x
S
(м3/с)
=
(м/с)
x
(м2)
Расход
=
Скорость x Площадь
Рассчитаем площадь проходного сечения
трубы диаметром 80 мм (см. рис. 75.9):
S = 3,14 x 0,082 / 4 = 0,005 м2.
Теперь можно найти расходы:
Qv1 = 1 м/с x 0,005 м2 = 0,005 м3/с
= 0,005 x 3600 = 18 м3/ч.
Qv2 = 2 м/с x 0,005 м2 =   0,01 м3/с =   0,01 x 3600 = 36 м3/ч.
Таким образом, для данного диаметра трубы расход прямо пропорционален скорости потока.
75.4. УПРАЖНЕНИЕ 4.
Изменение расхода при изменении диаметра трубы
Мы только что нашли, что при ско-
рости потока жидкости 1 м/с в трубе
диаметром 80 мм расход жидкости
равен 18 м3/ч.
Теперь удвоим внутренний диаметр
трубы, то есть возьмем трубу с внут-
ренним диаметром 160 мм. Чему бу-
дет равен расход жидкости в этой
трубе при той же скорости потока
(см. рис. 75.10)?
Решение на следующей странице...
При удвоении скорости потока жидкости в трубе расход также уд-
ваивается.
V1 = 1 м/с
V1 = 1 м/с
V1 = 1 м/с
∅ = 80 мм
∅ = 80 мм
∅ = 160 мм
∅ = 80 мм
V2 = 2 м/с
18 м3/ч
Рис. 75.9.
Рис. 75.10.

--- PAGE 529 ---
ГИДРАВЛИКА
75. ГИДРАВЛИКА: ПОНЯТИЕ ПОТЕРЬ ДАВЛЕНИЯ
- 529 -
Решение упражнения 4
При скорости потока 1 м/с расход в трубе с внутренним диаметром 80 мм равен 18 м3/ч. Если
внутренний диаметр трубы будет равен 160 мм, то площадь ее проходного сечения станет
S = 3,14 x 0,162 / 4 = 0,02 м2. При скорости потока 1 м/с расход в этой трубе будет равен
1 x 0,02 = 0,02 м3/с или 0,02 x 3600 = 72 м3/ч вместо прежних 18 м3/ч. Иначе говоря, расход
вырастет в 4 раза.
Âíèìàíèå! Íå ïóòàéòå ïîíÿòèå “âíóòðåííèé äèàìåòð” è ïëîùàäü ïðîõîä-
ного сечения: если диаметр удваивается, то площадь проходного сечения уве-
личивается в 4 раза!
СООТНОШЕНИЕ МЕЖДУ РАСХОДОМ И ДАВЛЕНИЕМ
Рассмотрим поплавковый клапан, предназначенный для подачи водопроводной воды в бак
градирни (см. рис. 75.11). Допустим, что полностью открытый клапан при давлении воды в
сети 2 бара обеспечивает расход 10 л/мин.
Для того, чтобы удвоить расход, то есть обеспечить расход через клапан, равный 20 л/мин,
необходимо давление воды в сети увеличить в 4 раза.
Запомните! При слабом давлении воды
в водопроводной сети расход будет не-
большим. Чтобы удвоить расход, дав-
ление в сети нужно повысить в 4 раза.
Разумеется, что на практике для удвоения рас-
хода так не поступают. Если бы на самом деле
повышали давление в сети, это породило бы
многие проблемы: диаметр трубопровода при-
шлось бы делать очень малым, вода бы в тру-
áàõ ñèëüíî “ãóäåëà” è ò. ä.
Проведем такую аналогию: если автомагистраль
загружена, то для того, чтобы повысить ее про-
пускную способность, водителей не заставляют
ехать быстрее, а либо делают новую полосу,
либо строят объездной путь! То же самое пред-
принимают и для увеличения расхода жидкости
в трубе: увеличивают площадь проходного се-
чения трубы.
При заданном расходе это приводит к снижению
скорости потока воды в трубе (и, следовательно,
шума), а потребное для обеспечения этого рас-
хода давление уменьшается (см. рис. 75.12).
2 бара
8 бар
10 л/мин
20 л/мин
8 бар
3 бара
20 л/мин
20 л/мин
Ж...ж...ж...
Рис. 75.11.
Рис. 75.12.

--- PAGE 530 ---
ГИДРАВЛИКА
- 530 -
75. ГИДРАВЛИКА: ПОНЯТИЕ ПОТЕРЬ ДАВЛЕНИЯ
СООТНОШЕНИЕ МЕЖДУ РАСХОДОМ И ПОТЕРЯМИ ДАВЛЕНИЯ
В трубе с внутренним диаметром 80 мм
предполагается удвоить расход. Что про-
изойдет с потерями давления? На первый
взгляд может показаться, что поскольку
при удвоении расхода скорость потока уд-
ваивается, то и потери давления также
должны удваиваться. К сожалению, это
не так.
При удвоении расхода потери не удваива-
ются, а увеличиваются в четыре раза: ес-
ли расход вырос в 2 раза, потери давле-
ния возрастут в 4 раза!
В примере на рис. 75.13 при скорости по-
тока 1 м/с потери давления ∆Р = 2 м вод. ст.,
а при увеличении скорости до 2 м/с поте-
ри давления умножаются на 4: ∆Р = 2 x 4 = 8 м вод. ст.
Äëÿ ïîëó÷åíèÿ äîïîëíèòåëüíîé èíôîðìàöèè ñì. ðàçäåë 95 “Íåñêîëüêî ïðèìåðîâ ðàñ÷åòà ïî-
òåðü äàâëåíèÿ”.
75.5. УПРАЖНЕНИЕ 5.
Изменение потерь давления при изменении расхода
На рис. 75.14 показан участок трубопровода,
пропускающий воду со скоростью 1 м/с. Ма-
нометры показывают давление в различных
точках этого трубопровода. Из показаний ма-
нометров можно сделать следующие выводы.
При скорости водяного потока 1 м/с потери
давления составляют:
– íà ôèëüòðå ∆Рф = 2 – 1,8 = 0,2 бар;
– íà âåíòèëå ∆Ðâ = 1,8 – 1,7 = 0,1 áàð.
Что покажут манометры на выходе из фильт-
ра и на выходе из вентиля, если скорость по-
тока в трубе удвоится? Решение этого упраж-
нения приведено ниже, однако прежде, чем
знакомиться с ним, попробуйте поразмыш-
лять самостоятельно.
Решение упражнения 5
Скорость удвоилась, следовательно расход тоже удвоился. В результате потери давления на
фильтре и на вентиле вырастут в 4 раза.
Теперь потери давления на фильтре ∆Рф = 0,2 бар x 4 = 0,8 бар, то есть манометр на выходе
èç ôèëüòðà ïîêàæåò 2 – 0,8 = 1,2 áàð.
Потери давления на вентиле ∆Рв = 0,1 бар x 4 = 0,4 бар, то есть манометр на выходе из
âåíòèëÿ ïîêàæåò 1,2 – 0,4 = 0,8 áàð.
Заметьте, что общие потери давления на этом участке вырастут с 0,3 до 1,2 бар: то есть
тоже в 4 раза.
Потери давления пропорциональны квадрату расхода.
0,2 бар
0,8 бар
V1 = 1 м/с
V2 = 2 м/с
∆P = 2 м вод. ст.
∆P = 8 м вод. ст.
1,7 бар
1,8 бар
2 бара
2 бара
1 м/с
2 м/с
Рис. 75.13.
Рис. 75.14.

--- PAGE 531 ---
ГИДРАВЛИКА
76. ИЗМЕНЕНИЕ ДАВЛЕНИЯ В ГИДРАВЛИЧЕСКОМ КОНТУРЕ
- 531 -
НАСОС ВЫКЛЮЧЕН
Вспомним гидравлический контур открытой градирни и поведение давления в нем. При вы-
ключенном насосе вентилятор градирни также обязательно выключается.
Поскольку речь идет об открытом
контуре, насос всегда находится “ïîä
äàâëåíèåì”, то есть он установлен
обязательно ниже уровня воды в баке
(как показано на рис. 76.1).
Над свободной поверхностью воды в
баке (линия А-А) действует атмос-
ферное давление
По закону сообщающихся сосудов
уровень воды в подающей магистра-
ли D строго соответствует уровню в
баке градирни.
Следовательно, после выключения
насоса труба D частично опорожня-
ется и вода из нее переливается в
бак, проходя через выключенный на-
сос. Если поплавковый регулятор
уровня воды в баке настроен пра-
вильно (то есть полностью закрыва-
ется, когда уровень воды примерно
на 5 см ниже сливного отверстия), то
вода доходит до уровня сливного от-
верстия и потери воды в результате
переполнения бака отсутствуют.
Высота водяного столба над всасывающим фланцем насоса равна 5 м, это и будет давление
на входе в насос.
Поэтому манометр, установленный в точке В перед всасывающим фланцем, будет показы-
вать 5 м вод. ст., то есть 0,5 бар. Отметим, что посмотрев на шкалу манометра, мы сразу оп-
ределяем, что уровень воды на 5 м выше уровня входа в насос.
Манометр, установленный на выходе из насоса в точке С, тоже будет показывать давление
около 5 метров водяного столба (мы допускаем, что разность уровней между точками В и С
пренебрежимо мала). То есть давление в точке С также равно 0,5 бар.
Теперь попробуем запустить насос. Прежде, чем читать дальше, подумайте, что должно
произойти...
76. ИЗМЕНЕНИЕ ДАВЛЕНИЯ
В ГИДРАВЛИЧЕСКОМ КОНТУРЕ
Манометр, установленный на том же уровне, что и выключенный
насос, показывает высоту столба воды над насосом, то есть давление
на входе в насос. При выключенном насосе никакой разности давлений
не существует.
Pатм
Pатм
Pатм
5 м
5 м вод. ст. =
0,5 бар
Рис. 76.1.

--- PAGE 532 ---
ГИДРАВЛИКА
76. ИЗМЕНЕНИЕ ДАВЛЕНИЯ В ГИДРАВЛИЧЕСКОМ КОНТУРЕ
- 532 -
НАСОС РАБОТАЕТ
Давайте посмотрим, как изменятся дав-
ления на входе в насос и на выходе из не-
го, если насос работает. Мы видим (см.
рис. 76.2), что давление на входе в насос
в точке В упало, а давление на выходе в
точке С заметно выросло.
Кроме того, поскольку в контуре нача-
лось течение жидкости, обязательно
появятся потери давления.
Давление, измеренное манометром в точ-
ке В, упало с 0,5 бар (давление при оста-
новленном насосе) до 0,3 бар, то есть па-
дение давления составило 0,2 бар.
Следовательно, потери давления между
точками А и В (обусловленные потерями
во всасывающей трубе и на фильтре) рав-
ны 0,2 бар.
Полные потери на всасывании равны
∆Pвсас = 0,2 бар.
Давление, измеренное манометром в точке С,
выросло с 0,5 бар (стояночное давление) до
1,4 бар, то есть повысилось на 0,9 бар.
Итак, давление на выходе из насоса должно быть
достаточным для того, чтобы:
 с одной стороны, поднять воду с уровня А
на уровень F (см. рис. 76.3), то есть обеспе-
чить требуемую высоту подъема;
 с другой стороны, преодолеть сопротивле-
ние конденсатора, магистралей и форсунок
оросителя.
Следовательно, сумма потерь давления в подаю-
щей части контура (от точки С до точки G) + вы-
сота подъема с уровня А на уровень F должны
быть равны 0,9 бар.
Полные потери давления на нагнетании рав-
ны ∆Pнагн = 0,9 бар.
Прирост давления между точками В и С, то есть повышение давления, обеспечиваемое насо-
ñîì, ñîñòàâëÿåò: 1,4 áàð – 0,3 áàð = 1,1 áàð.
Эту разность давлений, измеряемых на выходе из насоса и на входе в него, называют напо-
ром насоса*. Заметим, что напор насоса равен ∆Pнагн (0,9 бар) + ∆Pвсас (0,2 бар).
В гидравлическом контуре открытой градирни напор насоса равен сум-
ме потерь давления в контуре + высота подъема.
0,5 бар
1,4 бар
0,5 бар
0,3 бар
5 м
1,4 бар
0,3 бар
∆P нагнетания
∆P всасывания
Высота
подъема
Pатм
Рис. 76.2.
Рис. 76.3.
* Используемые в данном разделе и далее термины не вполне соответствуют российской терминологии, поэтому
при подготовке русского перевода книги мы старались, по возможности, корректировать отдельные понятия в со-
îòâåòñòâèè ñ ÃÎÑÒ 17398. “Íàñîñû. Òåðìèíû è îïðåäåëåíèÿ” (прим. ред.).

--- PAGE 533 ---
ГИДРАВЛИКА
76. ИЗМЕНЕНИЕ ДАВЛЕНИЯ В ГИДРАВЛИЧЕСКОМ КОНТУРЕ
- 533 -
УЧИТЕСЬ ПРАВИЛЬНО ЧИТАТЬ ПОКАЗАНИЯ МАНОМЕТРОВ
Если манометры установлены так, как показано на рис. 74.4 слева, то мы видим, что на входе
â íàñîñ äàâëåíèå ðàâíî 0,3 áàð, à íà âûõîäå – 1,4 áàð, òî åñòü ðàçíîñòü äàâëåíèé ðàâíà
1,4 – 0,3 = 1,1 áàð. Êàçàëîñü áû, ìîæíî çàêëþ÷èòü, ÷òî íàïîð íàñîñà ðàâåí 1,1 áàð, îäíàêî
посмотрите внимательней...
Манометры стоят на разных уровнях. Разность уровней между точками В1 и С составляет 1 м.
Если манометр, измеряющий давление на входе в насос, поднять на тот же уровень, что и
манометр С, то есть измерять давление в точке В2, то мы увидим, что его показание будет
на 0,1 бар меньше, чем в точке В1. Это соответствует высоте водяного столба в 1 м, то есть
разности высот между точками С и В1.
Ñëåäîâàòåëüíî, äåéñòâèòåëüíûé íàïîð íàñîñà áóäåò 1,4 áàð – 0,2 áàð = 1,2 áàð (à íå 1,1 áàð).
Примечание: результаты измерений будут достоверны только тогда, когда вы пользуетесь про-
веренными манометрами (например, показывающими 0 при атмосферном давлении), а диапа-
зон измерений соответствует измеряемым величинам (измерить давление в 1,4 бар манометром
с диапазоном 0...2 бара можно гораздо точнее, чем манометром с диапазоном 0...10 бар!)*.
Для того, чтобы измерить напор насоса, наиболее
предпочтительно использовать схему с ОДНИМ
МАНОМЕТРОМ (см. рис. 76.5): при такой схеме
исключаются ошибки, обусловленные разностью
уровней, а также разными значениями погреш-
ностей измерения двух разных манометров.
При закрытом вентиле В и открытом вентиле С из-
меряют давление в точке С (на выходе из насоса).
При закрытом вентиле С и открытом вентиле В из-
меряют давление в точке В (на входе в насос).
Напор (давление) насоса Pн = PС – PВ.
Такая схема является наилучшей, если манометр имеет достаточно высокий класс точ-
ности и его диапазон измерений соответствует измеряемым величинам давлений.
Каждый раз, когда нужно измерить разность давлений между точка-
ми, находящимися на разных высотах, обязательно следует делать
поправку на разность уровней.
1,4 бар
0,2 бар
0,3 бар
1 м
1 м
0,3 бар
1,4 бар
∆P = PС – PВ
* В отечественной практике рекомендуется диапазон измерения выбирать таким образом, чтобы максимальное зна-
чение измеряемой величины составляло примерно 2/3 диапазона измерительного прибора (прим. ред.).
Рис. 76.4.
Рис. 76.5.

--- PAGE 534 ---
ГИДРАВЛИКА
76. ИЗМЕНЕНИЕ ДАВЛЕНИЯ В ГИДРАВЛИЧЕСКОМ КОНТУРЕ
- 534 -
76.1. КОМПЛЕКСНОЕ УПРАЖНЕНИЕ 1
На рис. 76.6 указаны уровни различных точек гидравлического контура открытой градирни.
Там же показаны места установки манометров, часть из которых показывает различные дав-
ления при работающем насосе (напомним, что 1 бар = 10 метров водяного столба).
Перед тем, как читать дальше, попробуйте ответить на несколько вопросов:
a) Какова разность уровней между манометрами C1 и C2?
б) Какое давление должны показывать манометры, установленные в точках G и A?
в) Каковы потери давления на конденсаторе?
г) Каковы потери давления в подающей магистрали от точки D до точки F?
д) Каковы потери давления на форсунках распылительного устройства градирни?
е) Каковы полные потери давления в контуре?
ж) Чему равен напор насоса?
Решение на следующей странице...
0,95 бар
0,3 бар
2 м
3,5 м
5 м
1 м
0,3 бар
1,35 бар
1,4 бар
ПРИ РАБОТЕ
НАСОСА
Рис. 76.6.

--- PAGE 535 ---
ГИДРАВЛИКА
76. ИЗМЕНЕНИЕ ДАВЛЕНИЯ В ГИДРАВЛИЧЕСКОМ КОНТУРЕ
- 535 -
a) Какова разность уровней между манометрами
C1и C2?
Манометры измеряют одно и то же давление, поскольку они вреза-
ны в одно и то же место. Однако манометр С1 показывает давление
на 0,05 бар (то есть на 0,5 м вод. ст.) больше, чем манометр С2 (см.
рис. 76.7). Разность в показаниях обусловлена разностью высот меж-
ду двумя манометрами.
Напомним: 1 бар = 10 м вод. ст., следовательно, 0,5 бар = 5 м вод. ст.,
а 0,05 бар = 0,5 м вод. ст.
б) Какое давление должны показывать манометры,
установленные в точках G и A?
В точке G, расположенной в нескольких сантиметрах ниже выхода из форсунок распылите-
ля, вода находится под действием атмосферного давления. Точно такое же давление дейст-
вует и в точке А над поверхностью воды в баке градирни
(для любителей точности отметим, что на самом деле в
точке А давление будет на несколько сантиметров водяно-
го столба выше атмосферного вследствие работы вентиля-
тора, однако никакой манометр, проградуированный в мет-
рах водяного столба, не покажет этого увеличения).
Напомним, что обычные манометры поверяются таким об-
разом, чтобы при атмосферном давлении их показание долж-
но быть равно 0: следовательно, манометр, помещенный и
в точку А, и в точку G, будет показывать 0 независимо от
того, проградуирован он в барах или в метрах водяного
столба (см. рис. 76.8).
в) Каковы потери давления на конденсаторе?
Два манометра C2 и D находятся на одном уровне, следовательно,
поправка на разность уровней не требуется (см. рис. 76.9).
Вода заходит в конденсатор при давлении 1,35 бар и выходит из
него при давлении 0,95 бар, следовательно, на преодоление гид-
равлического сопротивления трубок конденсатора расходуется
1,35 áàð – 0,9 áàð = 0,4 áàð (òî åñòü 4 ì âîä. ñò.). Èíà÷å ãîâîðÿ,
потери давления в конденсаторе составляют 0,4 бар.
г) Каковы потери давления в подающей
магистрали от точки D до точки F?
Внимание: при измерении разности давлений корпу-
са манометров обязательно должны находиться на од-
ном уровне. Следовательно, манометры в точках D и F
должны быть размещены строго на одной горизонта-
ли (см. рис. 76.10).
Манометр D при его расположении на одном уровне с
входом в конденсатор показывает давление 0,95 бар
(9,5 м вод. ст.). Если корпус манометра установить в
точке D2, то есть на 5,5 м выше, он будет показывать
òîëüêî: 9,5 – 5,5 = 4 м вод. ст. (или 0,4 бар).
Следовательно, в нашем примере потери давления в
магистрали между точками D и F составят PD2 – PF =
0,4 áàð – 0,3 áàð = 0,1 áàð (èëè 1 ì âîä. ñò.).
1,35 бар
0,95 бар
1,35 бар
0,4 бар
0,3 бар
0,95 бар
3,5 м
2 м
1,4 бар
0,5 м
Рис. 76.7.
Рис. 76.8.
Рис. 76.10.
Рис. 76.9.

--- PAGE 536 ---
ГИДРАВЛИКА
76. ИЗМЕНЕНИЕ ДАВЛЕНИЯ В ГИДРАВЛИЧЕСКОМ КОНТУРЕ
- 536 -
д) Каковы потери давления на форсунках
распылительного устройства градирни?
Отвечая на вопрос б), мы пришли к выводу, что в точке G, то есть
на выходе из форсунок, давление равно атмосферному, или 0 бар.
Однако вода поступает на вход в форсунки распылителя при давле-
нии 0,3 бар (см. рис. 76.11).
Следовательно, потери давления на форсунках составляют 0,3 бар
(или 3 м вод. ст.).
е) Каковы полные потери давления в контуре?
В начале настоящего раздела мы установили, что полные
потери давления в гидравлическом контуре открытой гра-
дирни равны сумме всех потерь давления + высота подъе-
ма жидкости. Для упрощения все давления будем указы-
вать в метрах водяного столба.
Начнем с определения потерь давления во всасываю-
щей магистрали между точками A и B (см. рис. 76.12).
Внимание! Чтобы померить разность давлений между
двумя точками гидравлического контура, необходимо обя-
зательно разместить корпуса манометров на одном и том
же уровне. Манометр А показывает 0 м вод. ст. Если мано-
ìåòð ïåðåìåñòèòü â òî÷êó À’ íà 4 ìåòðà íèæå, òî îí áóäåò
показывать 4 м вод. ст.
Манометр B показывает 3 м вод. ст. (0,3 бар). Если мано-
ìåòð B ïîäíÿòü íà 1 ì ââåðõ â òî÷êó B’, òî îí áóäåò ïîêà-
зывать 2 м вод. ст. Тогда потери давления во всасывающей
магистрали на участке от точки А до точки В можно найти
êàê ðàçíîñòü PA’ – PB’ = 4 – 2 = 2 ì âîä. ñò.
Примечание. При выключенном насосе манометр на входе в насос в точке B показывает
5 м вод. ст. При работающем насосе этот же манометр показывает 3 м вод. ст. Откуда берется па-
дение давления на 2 м вод. ст. при работе насоса, если не из-за потерь давления на участке А-В?
Теперь оценим потери давления в подающей магистрали на участке от выхода из насо-
са (точка C) до выхода из форсунок распылителя (точка G). Манометр в точке С показы-
вает 14 м вод. ст., этот же манометр, поднятый на 6 м
ââåðõ â òî÷êó C’, íà óðîâåíü ìàíîìåòðà G, áóäåò ïî-
казывать 8 м вод. ст (см. рис. 76.13). Следовательно,
потери давления между точками С и G составляют
PC’ – PG = 8 – 0 = 8 м вод. ст.
Полные потери двления в контуре = ∆Pвсас +
∆Pнагн = 2 + 8 = 10 м вод. ст. Напомним, что потери
давления обусловлены трением воды о стенки труб и
гидравлическим сопротивлением фильтра, конденса-
тора и форсунок.
ж) Чему равен напор насоса?
Íàïîð íàñîñà = PC – PB’ (ìàíîìåòðû äîëæíû ñòîÿòü
íà îäíîì óðîâíå) = 14 – 2 = 12 м вод. ст.
В начале раздела мы уже говорили о том, что в
гидравлическом контуре открытой градирни на-
пор насоса равен сумме потерь давления в контуре
+ высота подъема. На рис. 76.13 видно, что это со-
отношение полностью справедливо: напор насоса =
полные потери давления (10 м вод. ст) + высота А-Е
(2 м), то есть 12 м вод. ст.
0,3 бар
0 бар
5 м
2 м
1 м
4 м
1 м
8 м вод. ст.
14 м
вод. ст.
2 м
вод. ст.
3 м вод. ст.
0 м вод. ст.
0 м вод.
ст.
2 м вод. ст.
4 м
вод. ст.
3 м вод. ст.
Рис. 76.11.
Рис. 76.12.
Рис. 76.13.

--- PAGE 537 ---
ГИДРАВЛИКА
76. ИЗМЕНЕНИЕ ДАВЛЕНИЯ В ГИДРАВЛИЧЕСКОМ КОНТУРЕ
- 537 -
76.2. КОМПЛЕКСНОЕ УПРАЖНЕНИЕ 2
Попробуйте усовершенствовать свои
знания, рассматривая схему на рис.
76.14.
Открытая градирня установлена на
крыше здания на высоте 60 м над
входом в конденсатор (длины гори-
зонтальных участков гидравличес-
кого контура пренебрежимо малы).
Будем считать, что полные потери
давления в трубопроводах и армату-
ре составляют 15 мм водяного стол-
ба на погонный метр трубы.
Потери давления в конденсаторе рав-
ны 2,5 м вод. ст., на форсунках рас-
ïûëèòåëÿ – 1 ì âîä. ñò.
1) Что будут показывать манометры,
установленные в точках B и C конту-
ра при выключенном насосе?
2)Чему равен напор насоса?
Решение упражнения 2
1) Что показывают манометры в точках B и C при выключенном насосе?
При выключенном насосе уровень воды в подающей магистрали в точности равен уровню
воды в баке градирни (согласно закону сообщающихся сосудов).
Манометр B будет показывать давление столба воды, находящегося над ним, то есть 60 м вод. ст.
или 6 бар.
Манометр C, находящийся на том же уровне, будет показывать такое же давление.
2) Чему равен напор насоса?

∆Pконтура = ∆Pтруб + ∆Pконденсатора + ∆Pфорсунок.
Расчет потерь давления в трубах ∆Pтруб: Потери давления в трубах появляются
только при работе насоса (наличии расхода). Длина подающей магистрали 62 м,
длина всасывающей магистрали 60 м, то есть полная длина труб контура 122 м. При
потерях 15 мм вод. ст. на погонный метр трубы получим 122 x 15 = 1830 мм вод. ст.
или 1,8 м вод. ст.
Тогда полные потери давления ∆Рконтура = 1,8 м вод. ст (трубы) + 2,5 м вод. ст.
(конденсатор) + 1 м вод. ст. (форсунки) = 5,3 м вод. ст.

Напор насоса = ∆Pконтура + Нг (высота подъема открытой градирни).
Следовательно, напор насоса Рнас = 5,3 + 2 = 7,3 м вод. ст.
∆P: 1 м вод. ст.
∆P: 2,5 м
вод. ст.
Потери в тру-
бе: 15 мм
вод. ст./м
60 м
ВД
2 м
Рис. 76.14.

--- PAGE 538 ---
ГИДРАВЛИКА
76. ИЗМЕНЕНИЕ ДАВЛЕНИЯ В ГИДРАВЛИЧЕСКОМ КОНТУРЕ
- 538 -
Дополнительный вопрос № 1: Каким дожен быть напор насоса, если градирня установлена
согласно схеме на рис. 76.15?
При том же конденсаторе, той же длине труб и с теми же форсунками потери давления оста-
нутся точно те же, что и в предыдущем примере. Поскольку высота подъема Нг также оста-
лась неизменной (2 метра), то и потребный напор насоса останется тем же.
Высота здания не влияет на результаты расчета. Независимо от того, вертикальные тру-
бопроводы или горизонтальные, потери давления на трение и местные сопротивления ос-
таются неизменными.
Дополнительный вопрос № 2: Каким должен быть напор насоса, если вместо открытой
градирни использовать сухую градирню (см. рис. 76.16)?
При почти той же длине труб и с теми же потерями давления на трение в трубах 15 мм вод. ст./м
имеем: 120 x 15 = 1800 мм вод. ст. = 1,8 м вод. ст. Полные потери давления в контуре сухой
градирни ∆Pконт = 1,8 м вод. ст. (трубы)
+ 2,5 м вод. ст. (конденсатор) + 3 м вод.
ст. (сухая градирня) = 7,3 м вод. ст.
Однако на этот раз напор насоса равен
полным потерям давления в контуре: у
сухой градирни отсутствует состав-
ляющая высоты подъема, поскольку
контур закрытый.
Следовательно, напор насоса должен быть
равен 7,3 м вод. ст.
ПРИМЕЧАНИЯ:
Столб воды высотой 60 м создает давле-
ние 6 бар (10 м вод. ст. = 1 бар, это при-
ближенное значение всегда используется
на практике).
Гликолевые растворы имеют плотность
несколько выше, чем плотность воды (при
концентрации гликоля 30% по массе
плотность раствора равна 1040 кг/м3
вместо 1000 кг/м3 для чистой воды).
Поэтому давление, создаваемое столбом
водного раствора гликоля высотой 60 м,
будет несколько выше 6 бар (в данном
случае это было бы 6,2 бар).
60 м
2 м
60 м
∆P: 2,5 м вод. ст.
∆P: 2,5 м
вод. ст.
∆P: 1 м вод. ст.
∆P: 3 м вод. ст.
Трубы:
15 мм вод. ст./м
Трубы: 15 мм
вод. ст./м
ВД
Рост: 0,5 бар
Рис. 76.15.
Рис. 76.16.

--- PAGE 539 ---
ГИДРАВЛИКА
76. ИЗМЕНЕНИЕ ДАВЛЕНИЯ В ГИДРАВЛИЧЕСКОМ КОНТУРЕ
- 539 -
При остановке насоса сухой градирни давление в верхней части ее контура должно быть, как
минимум, 0,5 бар (см. раздел 74).
Следовательно, после выключения насоса сухой градирни манометры B и C будут показывать
давление столба гликолевого раствора + давление остановки Рост, или 6,2 бар + 0,5 бар = 6,7 бар.
Предохранительный клапан и расширительный бачок должны быть подобраны таким обра-
зом, чтобы выдерживать давление выше этого. Если расширительный бачок, предохранитель-
ный клапан и насос установлены на крыше здания, рабочее давление этих элементов может
быть заметно снижено.
Контур гликолевого раствора не собирается без предварительных расчетов: он должен
быть спроектирован заранее (см. раздел 99). В зависимости от типа гликоля, его концентра-
ции и рабочих температур потери давления в таком контуре могут возрастать на 60%! В лю-
бом случае, при росте концентрации гликоля расход по контуру начнет падать: если это не
было просчитано заранее, падение расхода может привести к серьезным неприятностям!
ЧТО ПРОИЗОЙДЕТ, ЕСЛИ НА ВХОДЕ В НАСОС
НЕ БУДЕТ ДАВЛЕНИЯ?
Рассмотрим случай, когда насос установлен на том же уровне, что и градирня (см. рис. 76.17).
При выключенном насосе давление
в точке В равно высоте уровня во-
ды в баке, которая примерно равна
0,5 м, то есть 0,05 бар.
При запуске насоса, поскольку дли-
на участка А-В очень небольшая,
потери давления на этом участке
будут пренебрежимо малы и давле-
ние в точке В практически не изме-
нится: оно будет чуть выше атмо-
сферного давления.
76.3. УПРАЖНЕНИЕ 3. Кавитация насоса
На практике насос редко располагают в непосредственной близости от градирни: как прави-
ло, его устанавливают в каком-либо техническом помещении, находящемся от градирни на
значительном удалении.
На трубе, соединяющей градирню и насос, имеются вентили, повороты и т.д. Более того,
очень часто на входе в насос устанавливают фильтр для защиты и насоса и контура от за-
грязнений. В результате потери давления на подводящей магистрали при работе насоса уже
нельзя считать пренебрежимо малыми.
На рис. 76.18 насос выключен. Как по-вашему, что произойдет, когда он запустится?
Рис. 76.17.
Рис. 76.18.

--- PAGE 540 ---
ГИДРАВЛИКА
76. ИЗМЕНЕНИЕ ДАВЛЕНИЯ В ГИДРАВЛИЧЕСКОМ КОНТУРЕ
- 540 -
Решение упражнения 3
Чтобы лучше понять, что при этом произойдет, представим себе, что потери давления на
участке A-B очень небольшие, например, не более 0,2 бар.
При выключенном насосе расхода жидкости, а следовательно, и потерь давления нет. Тогда
давление на входе в насос будет равно высоте воды в баке градирни, которую можно принять
равной 0,5 м (то есть 0,05 бар).
Êàê òîëüêî íàñîñ âêëþ÷èòñÿ, äàâëåíèå â òî÷êå Â óïàäåò äî 0,05 áàð – 0,2 áàð = -0,15 áàð! То
есть давление станет ниже атмосферного.
Таким образом, при работе насоса давление на входе в него упадет ниже атмосферного
давления. С другой стороны, по мере засорения фильтра потери давления на участке А-В
еще больше вырастут и давление в точке В еще больше понизится.
Поговорим об этом подробнее в следующем разделе...
При таком режиме работы может возникнуть очень опасное явление,
íàçûâàåìîå êàâèòàöèåé. Êàâèòàöèÿ – ýòî ÿâëåíèå, êîòîðîå ïðèâîäèò
к падению расхода и может вызвать серьезные разрушения крыльчат-
ки насоса.
∆P = 0,2 бар
Рис. 76.19.

--- PAGE 541 ---
ГИДРАВЛИКА
- 541 -
77. КАВИТАЦИЯ НАСОСОВ
Центробежный насос предназначен для пе-
рекачки жидкостей, а не газов. Однако в
гидравлическом контуре вода может иногда
находиться и в паровой, и в жидкой фазе.
Переход воды в состояние пара может при-
вести к появлению серьезных проблем. На-
помним, что при атмосферном давлении во-
äà êèïèò ïðè 100°C. Âïðî÷åì, ãëàãîë “êè-
ïèò” âîâñå íå îçíà÷àåò, ÷òî âîäó îáÿçàòåëü-
но нужно нагревать, чтобы она закипела.
Мы знаем что понижая давление с помощью
вакуумного насоса можно добиться кипе-
ния воды при температуре намного ниже
100°C (см. раздел 1). Между прочим, это хо-
рошо известное явление широко использу-
ется при осушке холодильного контура (см.
раздел 56).
Ðàññìîòðèì ñâÿçü “òåìïåðàòóðà-äàâëåíèå”
для воды (см. рис. 77.1). Если избыточное
давление равно -0,95 бар, то есть абсолют-
ное давление равно 0,05 бар, то вода будет
кипеть уже при температуре 30°C.
Это означает, что при абсолютном давллении ниже 0,05 бар вода будет кипеть и при
температуре ниже  30°C. Все это замечательно, если мы хотим осушить холодильный
контур, однако это может оказаться настоящей катастрофой для трубопровода, по
которому мы перекачиваем воду.
Как работает центробежный насос?
Чтобы понять, как работает центро-
бежный насос, представим себе гиб-
кий шланг, одним концом опущенный
в стакан с водой (см. рис. 77.2). Если
шланг очень быстро изогнуть в пло-
скости рисунка, появится центробеж-
ная сила, которая приведет к разряже-
нию внутри шланга и подъему жид-
кости от точки А к точке В.
Поступая в точку С, вода будет вы-
плескиваться под давлением: мы по-
ëó÷èì “ýôôåêò ïðàùè”.
Чем длинее шланг и чем быстрее он
изгибается, тем больше центробеж-
ная сила и тем больше будет давле-
ние, создаваемое в точке С.
Как следует из названия, работа
центробежного насоса основана на
таком же явлении.
77. КАВИТАЦИЯ НАСОСОВ
Абсолютное давление, бар
1
0
0
°C
20
40
60
80
100
0,8
0,6
0,45
0,05
0,4
0,2
30
Жидкость
Пар
+ P
- P
Рис. 77.1.
Рис. 77.2.

--- PAGE 542 ---
ГИДРАВЛИКА
- 542 -
77. КАВИТАЦИЯ НАСОСОВ
Как меняется давление в крыльчатке насоса?
При работе насоса давление воды по мере
ее продвижения по крыльчатке меняется.
На всасывании между точками 1 и 4 (см.
рис. 77.3) лопатки крыльчатки создают
разряжение. Далее, когда вода начинает
двигаться перпендикулярно оси насоса,
она испытывает давление под действием
центробежной силы между точками 5 и 6.
Под этим давлением вода выплескивает-
ся с крыльчатки насоса в точке 6, точно
так же, как камень вылетает из пращи.
Чем быстрее вращается крыльчатка и чем
больше ее диаметр, тем больше будет цент-
робежная сила и тем выше будет давление
в точке 6.
Теперь представим, что на всасывающей фланец насоса вода поступила нагретой до 80°C
при избыточном давлении 0 бар (см. рис. 77.4). По мере продвижения воды давление начнет
падать и, если когда-нибудь, например, при подходе к точке 3, абсолютное давление упадет
до 0,45 бар, то, как показывает кривая на рис. 77.1, вода начнет вскипать! Если температура
воды на входе в насос равна 30°C, а избыточное давление так же равно 0 бар, то вскипание
воды произойдет при понижении абсолютного давления менее 0,05 бар, например, в точке 4.
Однако и в том, и в другом случаях, если давление на входе в насос будет более высоким, то
и в крыльчатке насоса оно тоже повысится, а значит опасность вскипания воды в насосе
будет гораздо меньше.
Опасность вскипания воды в насосе тем выше, чем ниже ее давление на
входе в насос, и чем выше ее температура.
0 бар
0 бар
Вскипание
Вскипание
80°C
30°C
Рис. 77.3.
Рис. 77.4.

--- PAGE 543 ---
ГИДРАВЛИКА
- 543 -
77. КАВИТАЦИЯ НАСОСОВ
В чем заключается опасность вскипания воды в крыльчатке?
Чтобы оценить последствия возможного вскипания воды в крыльчатке насоса, вспомним
очень существенную разницу между плотностью жидкости и пара (см. раздел 1).
Для воды, например, одна капля может произвести примерно 1 л
пара: то есть маленькая капля воды, вскипев, произведет столь-
ко пара, что им будет занят весь внутренний объем крыльчатки
(см. рис. 77.5, верхняя схема).
Итак, первая неприятность состоит в том, что если насос вмес-
то жидкости начнет всасывать пар, то расход резко упадет. Но
это еще не все!
Как холодильщики, мы знаем, что рост давления приводит к кон-
денсации пара, и этот факт мы используем в наших конденсато-
рах. Однако то же самое произойдет, когда пар, образовавшийся
в результате вскипания воды на входе в крыльчатку, попадет в зо-
ну высокого давления (точка 5 на. рис. 77.3). В этот момент пар
резко конденсируется и объем, который он занимал, стремитель-
но уменьшится (см. рис. 77.5, нижняя схема). Это резкое умень-
шение объема создаст внезапный вакуум вокруг капли, образо-
вавшейся на месте паровой каверны, и последующее “ñõëîïû-
âàíèå” жидкости, сопровождаемое гидравлическим ударом.
Такие удары начинают следовать с высокой частотой один за
другим и вызывают серьезные повреждения: эрозию лопаток,
вырывание из них кусочков металла и разрушение насоса. Шум, который при этом издает
насос, похож на тот, как если бы в него попала галька или мелкие камни.
Когда возникает опасность кавитации?
Мы уже говорили, что чем выше темпера-
тура воды и ниже ее давление на входе в
насос, тем больше опасность кавитации.
Если перекрыт вентиль на входе в насос
или забит фильтр, установленный на вса-
сывании, давление на входе в крыльчатку
начинает падать.
В результате оно становится ниже атмо-
сферного и даже при температуре воды
20°C (в соответствии с характеристиками
насоса) возникает опасность кавитации
(см. рис. 77.6).
Если насос работает в режиме кавитации (кавитирует), расход воды
через него резко падает и крыльчатка очень быстро разрушается.
Никогда не включайте насос при закрытом вентиле на входе в него:
вы рискуете рано или поздно вывести насос из строя.
Пар
Пар
Вода
+ P
- P
-1 бар
Рис. 77.5.
Рис. 77.6.

--- PAGE 544 ---
ГИДРАВЛИКА
- 544 -
77. КАВИТАЦИЯ НАСОСОВ
Примечание. В воде в растворенном виде присутствуют микроскопические воздушные пу-
зырьки. Кроме того, при заливке контура в него также попадает и воздух. Этот воздух, раство-
ренный в воде, не может быть полностью удален из контура, особенно из закрытого контура,
например, когда неудачно расположены или неправильно подобраны дренажные камеры.
Мы уже видели, что давление воды на
участке крыльчатки от точки 1 до точки
4 падает (см. рис. 77.7). Падение давле-
ния приводит к выделению из воды раст-
воренного в ней воздуха и число воз-
душных пузырьков увеличивается. За-
тем эти пузырьки сливаются друг с дру-
гом и образуют более крупные пузыри*.
Далее эти пузыри двигаются к выходу
из крыльчатки и попадают в зону 5, где
давление заметно повышается. В резуль-
тате пузыри уменьшаются в объеме и
воздух, который в них содержится, вновь
растворяется в воде. Многочисленные
изменения объемов пузырей, так же, как и кавитация, приводят к возникновению гидрав-
лических ударов, генерируют нежелательные шумы, вызывают снижение расхода и способ-
ствуют коррозии и преждевременному износу оборудования.
Еще раз напоминаем, что давление в любой точке гидравлического контура не должно па-
дать ниже атмосферного давления.
Действительно, слишком низкое давление в контуре может привести к подсосу атмосферно-
го воздуха либо через автоматический дренажный клапан (поз. А на рис. 77.8), либо через
уплотнение приводного вала насоса (поз. В).
Дополнительную информацию по этому вопросу при желании вы сможете найти в разделе 93.6.
Воздух
Воздух
Воздух
0
0
Рис. 77.8.
Рис. 77.7.
* В отечественной литературе процесс слияния газовых (воздушных) пузырей получил название коалесценции
(прим. ред.).

--- PAGE 545 ---
ГИДРАВЛИКА
- 545 -
78. ВЫСОТА ВСАСЫВАНИЯ НАСОСА
Мы уже говорили, что в некоторых случаях для ра-
боты конденсаторов водяного охлаждения средней и
даже большой производительности может исполь-
зоваться проточная вода, отбираемая из скважины
(колодца), реки или моря.
Холодильные агрегаты при этом размещаются в ма-
шинных залах, которые, как правило, расположены
выше уровня воды. Для того, чтобы воду подать в
конденсатор, ее необходимо забрать с уровня, лежа-
щего ниже входа в насос (см. рис. 78.1).
Это довольно сложная задача, для решения которой
нужно ответить на ряд вопросов:
Где лучше расположить насос?
С какой глубины насос сможет поднимать воду?
С какими проблемами при этом можно столк-
нуться?
Напомним, что такое всасывание жидкости
Для того, чтобы понять, что такое всасывание, давайте сядем за столик кафе и закажем фрук-
товый сок, который начнем смаковать с помощью соломинки (см. рис. 78.2). Мы всасываем
сок через соломинку, он поднимается из бокала и попадает к нам в рот. Но почему это
происходит, вы можете объяснить?
Движущей силой, которая помогает соку подняться по соло-
минке, является атмосферное давление.
Атмосферное давление Pa давит на поверхность сока в стака-
не. Всасывая его через соломинку, мы создаем внутри нее
разряжение Р1, которое помогает соку подниматься.
Таким образом, явление объясняется просто созданием раз-
ности давлений: ∆P = Pa – P1.
Без атмосферного давления втягивать сок через соломинку
было бы невозможно.
Правда, есть и еще один путь. Стакан нужно герметично за-
купорить и подать в него под давлением какой-либо газ.
Такой способ используют при розливе пива...
78. ВЫСОТА ВСАСЫВАНИЯ НАСОСА
∆P
P1
Pa
Рис. 78.1.
Рис. 78.2.

--- PAGE 546 ---
ГИДРАВЛИКА
- 546 -
78. ВЫСОТА ВСАСЫВАНИЯ НАСОСА
Розлив пива, как правило, производят из бочек, расположен-
ных в подвалах баров. Схема, представленная на рис. 78.3,
поясняет, каким образом пиво поднимается к разливному
крану, находящемуся за стойкой бара. Газ подается внутрь
бочки под давлением P2, превышающим атмосферное дав-
ление (например, 2 бара абсолютного давления).
В баре за стойкой царит атмосферное давление Pa = 1 бар
абсолютного давления. Перепад давлений ∆P = Ð2 – Ðà ïî-
зволяет пиву подниматься вверх и под давлением напол-
нять кружку.
На какую высоту можно поднять жидкость?
Если у вас очень мощные легкие, вы можете взять соломинку
длиной около метра и начать смаковать сок стоя (см. рис. 78.4).
Вы должны будуте сделать очень глубокий вдох, но не надей-
тесь создать разряжение меньше -0,1 бар. Создавая разряже-
ние -0,1 бар, можно поднять жидкость на высоту около 1 м
(если это вода).
Чтобы создать более сильное разряжение, возьмем, например,
вакуумный насос. На какую же высоту он поднимет жидкость:
5 м, 10 м, 20 м, 100 м?
Давайте возьмем очень высокопроизводительный вакуумный
роторный насос (см. рис. 78.5).
Соединим несколько таких насосов последовательно, чтобы
попытаться достичь вакуума, близкого к абсолютному нулю.
Сможем ли мы тогда поднять воду на высоту 100 м, 200 м и
даже больше?
P2
P2
Pa
0 бар абсолютн.
P1 = 0,1 бар
∆P
Pa
H = 1 м
20 м?
100 м?
200 м?
Всасывание
Нагнетание
0
Рис. 78.3.
Рис. 78.4.
Рис. 78.5.

--- PAGE 547 ---
ГИДРАВЛИКА
- 547 -
78. ВЫСОТА ВСАСЫВАНИЯ НАСОСА
Немного об атмосферном давлении
В общем случае давление вызывается взаимодействием твердых, жидких или газообразных
тел*. Например, чем больше газа закачивают в герметичный сосуд, тем выше в нем стано-
вится давление.
Íàèáîëåå èçâåñòíîå ïðèìåíåíèå ýòîãî ÿâëåíèÿ – àâòîìîáèëüíàÿ øèíà. Â îòñóòñòâèè ìàòå-
риальных частиц никакого давления не будет. В частности, в космическом пространстве, где
очень мало частиц, давление близко к абсолютному вакууму.
Абсолютный вакуум характеризуется полным отсутствием
материальных частиц (газа или жидкости, в зависимости от
того, что нас интересует): в этом случае мы говорим, что аб-
солютное давление равно нулю.** Атмосферное давление
обусловлено силой веса воздушного слоя, который окружает
Землю (см. рис. 78.6). Основная масса воздуха атмосферы
простирается до высоты около 20 км.
На практике это давление равно примерно 105 Н/м2 или около
1 бар на уровне моря, что эквивалентно давлению столба воды
высостой 10,33 м (округленно считают 10 м). Безусловно, чем
выше мы поднимаемся в воздушном слое над поверхностью
Земли, тем меньше становится атмосферное давление. На вы-
соте 2000 м атмосферное давление соствляет только 0,77 бар.
Таким образом, минимально возможное давление соответст-
вует полному отсутствию вещества, то есть отсутствию ат-
мосферного давления. Тогда считают, что избыточное давле-
ние, то есть превышение давления по отношению к атмосферному, равно -1 бар (или 0 бар
абсолютных). Ниже абсолютного нуля давления быть не может, так как из ничего нельзя
отнять ничего: давления -2 бар или -3 бар не существует!
Теперь вернемся к нашей установке и рассмотрим насос,
который должен поднимать воду из колодца (см. рис. 78.7).
В колодце на воду действует атмосферное давление. Ког-
да насос создает разряжение в погруженной в воду тру-
бе, это давление заставляет воду подниматься вверх. От-
сюда следует, что даже если на входе в насос создать
давление, равное абсолютному нулю (что невозможно),
вода не поднимется выше, чем на 10,33 м.
Никакой, даже самый совершенный насос, не сможет
всасывать воду из колодца, уровень воды в котором рас-
положен ниже уровня входа в насос на 10,33 м.
В реальности же эта разность уровней ограничена еще больше. Каким бы совершенным ни
был насос, его высота всасывания ограничена 6...7 м. Сейчас мы покажем, почему это так.
Попытайтесь додуматься до этого сами, прежде чем читать дальше?
Даже если бы насос мог создать абсолют-
ный вакуум, высота подъема воды выше
10,33 м невозможна!
20 км
воздух
воздух
0 бар абсолютн.
Pa
10,33 м
Рис. 78.6.
Рис. 78.7.
* В отечественной технической литературе давление определяется как нормальная составляющая взаимодействия
двух тел или воздействия одной части тела на другую (см., например, Краткий политехнический словарь. ГИТТЛ.
– Ì.: 1956 ã. – 1136 ñ.) (прим. ред.).
**Абсолютный нуль давления принципиально недостижим (прим. ред.).
Никакое давление не может быть ниже абсолютного нуля.

--- PAGE 548 ---
ГИДРАВЛИКА
- 548 -
78. ВЫСОТА ВСАСЫВАНИЯ НАСОСА
Почему насос не может всасывать воду с уровня ниже 6...7 м?
1°) Влияние атмосферного давления.
Мы уже говорили о том, что атмосферное давление за-
висит от высоты местности. Именно оно является дви-
жущей силой, обеспечивающей подъем воды в трубе.
На высоте 2000 метров атмосферное давление не
больше, чем 0,77 бар.
Таким образом, насос, установленный на поверхнос-
ти колодца, находящегося на этой высоте, не смо-
жет поднять воду с уровня более 7,7 м.
Следовательно, при подборе насоса необходимо учи-
тывать высоту местности (см. рис. 78.8).
2°) Влияние потерь давления.
Прежде всего, попробуем объяснить, что такое сетка
с обратным клапаном* и в чем заключается ее назна-
чение. Допустим, что насос работает и обеспечивает
заданный расход жидкости.
В какой-то момент насос выключили. Что при этом произойдет?
Насос больше не создает разрежения и вода,
которая находится во всасывающей трубе,
начнет сливаться обратно в колодец.
В результате труба опустошится. При после-
дующем запуске, перед тем, как вода подни-
мется к крыльчатке, насос должен вначале
создать разрежение воздуха, попавшего в тру-
бу после того, как из нее слилась вода.
Однако большинство насосов не способно са-
мозаполняться таким образом.**
Вместе с тем, длительная работа или слиш-
ком частое включение-выключение насоса,
ðàáîòàþùåãî “âõîëîñòóþ” ãðîçèò ñåðüåçíû-
ми поломками.
Следовательно, после остановки насоса не-
обходимо обеспечить такие условия, при ко-
торых и во всасывающей трубе, и в корпусе
насоса оставалась бы жидкость. При последу-
ющем запуске это позволит насосу быстро
выйти на режим.
Может быть, для решения данной проблемы нужно просто попытаться залить воду в насос
через специально предусмотренное с этой целью отверстие в его корпусе?
Но насколько реально выполнима такая операция, представленная на рис. 78.9?
H
Pa
Pa = 0,77 бар
H = 7,7 м
Рис. 78.8.
Рис. 78.9.
** Â íåêîòîðûõ èñòî÷íèêàõ ýòîò ýëåìåíò íàçûâàþò “êîëüöî îïóñêíîé (ïîãðóæíîé) òðóáû” (прим. ред.).
** Тем не менее, существуют так называемые самовсасывающие насосы, обеспечивающие самозаполнение подво-
дящего трубопровода жидкой средой (прим. ред.).

--- PAGE 549 ---
ГИДРАВЛИКА
- 549 -
78. ВЫСОТА ВСАСЫВАНИЯ НАСОСА
По большому счету, без дополнительных уст-
ройств такая операция ни к чему не приведет,
поскольку вся вода, которую мы будем заливать
в насос, стечет обратно в колодец!
Чтобы вода осталась в трубе, нужно на конце
трубы, в той ее части, которая опущена в воду,
установить обратный клапан (см. рис. 78.10).
Тогда после каждой остановки вода оставалась
бы в трубе (и в насосе) и не было бы необходи-
мости заливать ее в насос.
Чтобы сохранить герметичность клапана и защи-
тить клапан от попадания в него песка или грязи,
перед клапаном устанавливают металлическую
сетку, выполняющую роль фильтра. Это устрой-
ство, состоящее из фильтра и обратного клапана,
называют кольцом опускной трубы или сеткой с
обратным клапаном.
Заметим, что потери давления на кольце могут
быть довольно существенными, особенно если
фильтр загрязнен. Напомним также, что в этом
случае появляется опасность работы насоса в
режиме кавитации (см. раздел 77).
Таким образом, всасывающая труба в сборе со всеми ее поворотами, кольцом, вентилями и
клапанами при работе насоса характеризуется существенными потерями давления. Величи-
на этих потерь, в зависимости от длины трубы, ее конфигурации и комплектации может ме-
няться в диапазоне от 0,05 до 0,2 бар (то есть от 0,5 до 2 м вод. ст.).
Если потери давления составляют 2 м вод. ст., то на столько же уменьшается и высота вса-
сывания: потери давления напрямую влияют на величину высоты всасывания, поэтому всег-
да стремятся максимально снизить потери давления.
3°) Влияние вида перекачиваемой жидкости.
Мы знаем, что давление в 1 бар соответствует пример-
но 10 м вод. ст., поэтому невозможно всасывать воду с
поверхности, которая находится ниже 10 м от входа в
насос. Но 1 бар также соответствует и 76 см рт. ст.:
следовательно ртуть нельзя всасывать с уровня ниже
76 см от входа в насос (см. рис. 78.11).
Таким образом, при подборе насоса вы должны при-
нимать во внимание плотность перекачиваемой жид-
кости (особенно будьте внимательны при подборе на-
соса для перекачивания водных растворов гликолей,
плотность которых зависит от концентрации гликоля).
4°) Влияние температуры перекачиваемой жидкости.
В разделе 77 мы узнали, что чем выше температура пе-
рекачиваемой жидкости, тем больше опасность пере-
хода насоса в режим кавитации.
Высота всасывания H может быть тем больше, чем ниже температура жидкости, которую мы
будем перекачивать. Так, например, вода при температуре 10°C может быть поднята к насо-
су с более низкого уровня, чем вода при температуре 80°C.
В любом случае следует помнить, что изменения температуры и давления являются опасны-
ми факторами, определяющими условия вскипания воды.
-1 бар
76 cм
Hg (ртуть)
Рис. 78.10.
Рис. 78.11.

--- PAGE 550 ---
ГИДРАВЛИКА
- 550 -
78. ВЫСОТА ВСАСЫВАНИЯ НАСОСА
Центробежный насос не может всасывать газ, поэтому на-
до всячески избегать таких условий, при которых значе-
ния давления и температуры жидкости на входе в насос
могут привести к вскипанию перекачиваемой жидкости и
возникновению режима кавитации (см. рис. 78.12).
5°) Влияние параметра NPSH*.
Насоса, настолько совершенного, чтобы всасывать с дав-
лением на входе -1 бар, не существует. Самые лучшие
насосы, создающие разряжение -0,8 бар, никогда не
смогут поднимать воду с поверхности, лежащей более,
чем на 8 м ниже уровня насоса.
Почему это происходит, можно понять, вновь обратив-
шись к рассмотрению потока воды (см. рис. 78.13)
между сечением входа в насос (точка 1) и сечением,
в котором давление жидкости минимально (точка 4,
см. раздел 77).
Падение давления на участке между точкой 1 и точ-
кой 4 эквивалентно потерям давления в насосе. Как и
любые потери давления, они растут с увеличением
расхода. Однако конструкторы насосов при проекти-
ровании могут управлять этими потерями.
Чтобы предотвратить опасность возникновения кави-
тации в насосах, конструкторы в документации на свою
продукцию указывают минимально допустимое дав-
ление на входе в насос (в точке 1), ниже которого
пользователь никогда не должен опускаться: это по-
òðåáíàÿ âåëè÷èíà ïàðàìåòðà NPSH, êîòîðàÿ îïðåäåëÿåòñÿ êàê “àáñîëþòíîå ñòàòè÷åñêîå äàâ-
ëåíèå íà âñàñûâàíèè”. Óêàæåì, ÷òî ýòà âåëè÷èíà (÷àñòî âûðàæàåìàÿ â ìåòðàõ âîäÿíîãî ñòîëáà)
соответствует внутренним потерям давления на крыльчатке насоса между точками 1 и 4.**
Чтобы лучше усвоить абстрактные понятия, о которых мы только что рассказали (влияние
NPSH, температуры, вида жидкости, потерь давления, атмосферного давления), попробуем
вместе решить одно небольшое упражнение:
Для охлаждения конденсатора предлагается использовать грунтовые воды, расположенные
на глубине 4 метра. Потребная величина кавитационного запаса для выбранного нами насо-
са (NPSH) равна 3 м вод. ст., вода имеет температуру 10°C, потери давления на фильтре и
обратном клапане 0,5 м вод. ст., потери давления во всасывающей трубе так же 0,5 м вод. ст.
Высота над уровнем моря 1000 м.
Можно ли использовать выбранный нами насос?
Что произойдет, если фильтр засорится?
Что произойдет, если уровень грунтовых вод понизится на 1 м?
H
θ ?
Рис. 78.12.
Рис. 78.13.
** Ïàðàìåòð NPSH (Net Positiv Suction Head) – ïðåäåëüíûé áåñêàâèòàöèîííûé íàïîð â çàäàííîì ñå÷åíèè íàñîñà,
ââåäåí äëÿ óòî÷íåíèÿ óñëîâèé áåñêàâèòàöèîííîãî ðåæèìà ðàáîòû. Pierre Lecouey â ñâîåé ðàáîòå “Et si nous par-
lions pompes?” (Chaud, Froid, Plomberie, juill 1989, ¹ 505, p. 23) îïðåäåëÿåò åãî êàê: “Íåîáõîäèìûé àáñîëþòíûé
напор (следовательно, количество энергии), превышаюший упругость насыщенных паров (для полного исклю-
чения возможности вскипания), которым должна располагать жидкость на входе в колесо насоса для полного
ïðåäîòâðàùåíèÿ ÿâëåíèÿ êàâèòàöèè”. Â îòå÷åñòâåííîé òåõíèêå èñïîëüçóåòñÿ ïîíÿòèå “Êàâèòàöèîííûé çàïàñ”,
которое определяют зависимостью ∆h = (Pн + ρVн
2/2 – Pï)/ρg, где ∆h – êàâèòàöèîííûé çàïàñ, ì; Pí – äàâëåíèå íà
входе в насос, Па; ρ – ïëîòíîñòü æèäêîé ñðåäû, êã/ì3; Ví – ñêîðîñòü æèäêîé ñðåäû íà âõîäå â íàñîñ, ì/ñ; Pï –
давление насыщенных паров жидкой среды, Па (см. ГОСТ 17398. Насосы. Термины и определения) (прим. ред.).
** Автор дает достаточно упрощенное объяснение определению величины кавитационного запаса и, в частности,
соотношению между кавитационным запасом и потерями давления в колесе насоса. Тем, кто более детально же-
лает ознакомиться с явлением кавитации и методами ее предотвращения, рекомендуем статью Главного конст-
ðóêòîðà äèíàìè÷åñêèõ íàñîñîâ ÎÀÎ “Ëèâãèäðîìàø” Ð. Ñîêîëîâà “Êàâèòàöèÿ è åå âëèÿíèå íà ðàáîòó öåíòðîáåæ-
íûõ íàñîñîâ”//Ñòðîèòåëüíûé èíæèíèðèíã, ¹ 3, 2007 ã. (прим. ред.).

--- PAGE 551 ---
ГИДРАВЛИКА
- 551 -
78. ВЫСОТА ВСАСЫВАНИЯ НАСОСА
a) Можно ли использовать выбранный нами насос?
“Ñîâåðøåííûé” íàñîñ, если он существует, может
всасывать воду с уровня, который на 10,33 м ниже
уровня насоса. Допустим, что такой насос мы
разместим на уровне А (см. рис. 78.14), при этом
высота трубы AF = 10,33 м. Если на входе в этот
насос установить манометр, то он покажет -10,33 м,
то есть абсолютный вакуум.
Сделаем поправку на кавитационный запас NPSH:
минимальное давление на всасывании (кавитаци-
онный запас) для выбранного нами насоса должно
быть равно 3 м вод. ст. Чтобы гарантированно
получить это значение, нужно опустить наш вооб-
ражаемый насос на уровень В, то есть на 3 м вниз
(BF = 7,3 м).
Теперь надо учесть вид жидкости: поскольку мы
собираемся перекачивать воду, никакой поправки
на вид жидкости делать не требуется.
Поправка на температуру: поскольку температура
воды равна 10°C, то при этой температуре опас-
ность вскипания воды ничтожно мала, поэтому по-
правку на температуру также делать не нужно.
Поправка на потери давления: потери давления на
фильтре, обратном клапане и во всасывающей трубе
равны 0,5 + 0,5 = 1 м вод. ст. Опустив насос еще на
1 метр вниз, в точку С, ïîëó÷èì CF = 7,3 – 1 = 6,3 ì.
Поправка на высоту: насос будет откачивать воду
из колодца, находящегося на высоте 1000 м над уровнем моря. На этой высоте атмосферное
давление ниже, чем на уровне моря на 1,2 м вод. ст.: следовательно, воображаемый насос
нужно опустить еще на 1,2 м вниз в точку D. В результате имеем DE = 6,3 – 1,2 = 5,1 ì.
Гарантийный запас: чтобы гарантированно не допустить кавитации, заложим в качестве
запаса надежности высоту в 1 м. Для этого наш насос опустим еще на 1 м вниз в точку Е.
Получим EF = 4,1 м.
Таким образом, выбранный нами насос сможет без каких бы то ни было проблем всасы-
вать воду из колодца, уровень воды в котором на 4,1 м ниже входа в насос. То есть, он
безусловно может быть использован для подачи воды в конденсатор, поскольку на са-
мом деле уровень воды в колодце только на 4 м ниже уровня входа в насос.
б) Что произойдет, если металлическая сетка фильтра забьется грязью (засорится)?
Очевидно, что со временем металлическая сетка фильтра будет засоряться. Если потери дав-
ления на сетке вырастут, например, до 1 м вод. ст., это будет соответствовать ранее установ-
ленному гарантийному запасу. Насос обеспечит откачку, но его расход упадет (см. раздел 75).
Если фильтр закупорится еще больше и потери давления станут больше, чем 1 м вод. ст., на-
сос может войти в режим кавитации. В этом случае расход воды еще больше упадет и насос
начнет работать в неустановившемся режиме.
Рис. 78.14.

--- PAGE 552 ---
ГИДРАВЛИКА
- 552 -
78. ВЫСОТА ВСАСЫВАНИЯ НАСОСА
c) Что произойдет, если уровень воды в колодце понизится на 1 м?
Если уровень воды в колодце понизится на 1 м, то нас спасет, как и в предыдущем случае,
гарантийный запас, и насос, как и ранее, обеспечит откачку воды при условии, что фильтр
чистый, однако расход воды уменьшится. Однако, если уровень воды понизится еще больше
или засорится фильтр, то произойдет катастрофа!
Как откачивать воду с глубины 100 м?
Мы только что убедились, на практике насос может откачивать
воду с поверхности, расположенной ниже уровня насоса не бо-
лее, чем на 6...7 м.
Чтобы откачивать воду с поверхности, расположенной ниже это-
го уровня, достаточно погрузить насос на дно колодца, как пока-
зано на рис. 78.15. Насос будет легко откачивать воду без всякой
кавитации.
Для подъема воды на десяток метров никаких про-
блем не будет. Однако, если вам нужно поднять воду
на большую высоту (20 м, 40 м, 100 м и даже боль-
ше), то один насос с этим не справится. Одним из
ðåøåíèé ìîæåò ñòàòü èñïîëüçîâàíèå “ñòóïåí÷àòîé”
схемы, как показано на рис. 78.16. Но такое реше-
ние будет достаточно сложным и дорогостоящим.
Кроме того, оно не всегда может быть реализовано.
Например, как откачать воду с поверхности, лежа-
щей ниже требуемого уровня подъема на 40 м и на-
ходящейся в узком колодце?
В этом случае можно использовать многосту-
пенчатый насос (см. рис. 78.17), в котором
ступени (крыльчатки) автоматически повы-
шают напор при переходе от одной ступени к
другой с минимальными потерями (на рис.
78.17 таких ступеней четыре).
Представим себе, что каждая ступень создает
напор, равный 10 м вод. ст. Вода проходит че-
рез первую ступень и давление на входе во
вторую ступень уже равно 10 м вод. ст. Во вто-
рой ступени напор также равен 10 м вод. ст.,
следовательно на выходе из нее давление во-
ды будет равно 20 м вод. ст., и так далее.
Для получения напора, например, 100 м вод. ст., достаточно иметь 10 ступеней (мы, конечно,
немного упрощаем, однако такая технология довольно часто используется, если нужно
ïîëó÷èòü âûñîêîå äàâëåíèå – ñì., íàïðèìåð, рис. 78.18).
10 м
10 м
10 м
10 м
20 м
или
100 м
Если вы хотите получить дополнительную информацию, см. раздел 97.
Рис. 78.15.
Рис. 78.16.
Рис. 78.17.
Рис. 78.18.

--- PAGE 553 ---
ГИДРАВЛИКА
- 553 -
79. ЗАКРЫТАЯ ГРАДИРНЯ
ПРОБЛЕМЫ ОТКРЫТЫХ ГРАДИРЕН
Мы уже убедились, что градирни обладают огромным преимуществом, поскольку способны
поддерживать относительно низкую температуру конденсации несмотря на высокие темпе-
ратуры окружающей среды (см. раздел 73).
Действительно, температура воды на выходе из градирни зависит не от температуры наруж-
ного воздуха по сухому термометру, а от температуры по влажному термометру. Так, на-
пример, при температуре наружного воздуха 34°C и температуре по влажному термометру
21°C температура конденсации будет порядка 40°C, в то время, как при использовании кон-
денсатора воздушного охлаждения она достигала бы 50°C (см. рис. 79.1).
Однако мы также убедились и в том, что для нормальной работы насоса градирни необхо-
äèìî, ÷òîáû íà âõîäå â íàñîñ ñóùåñòâîâàë “ïîäïîð” ñòîëáà âîäû, òî åñòü íàñîñ îáÿçàòåëüíî
должен находиться ниже, чем уровень воды в градирне. В противном случае возникает опа-
сность падения давления на выходе из насоса или, что еще хуже, кавитация (см. раздел 76.3).
Но что делать, если техническая возможность расположить градирню выше уровня
входа в насос отсутствует?
ПРОБЛЕМЫ СУХИХ ГРАДИРЕН
Мы уже рассмотривали использование сухой градирни в установке с конденсатором водяно-
го охлаждения (см. раздел 70). У этого оборудования отсутствует непосредственный контакт
воды гидравлического контура с наружным воздухом. Контур закрыт, заполнен водой или
водным раствором гликоля и полностью герметичен. Безусловно, насос или устройство для
перекачки охлаждающей жидкости также должен быть герметичен.
79. ЗАКРЫТАЯ ГРАДИРНЯ
32°C
27°C
34°C
ВД
40°C
Th = 21°C
21°C + 6°C = 27°C
Рис. 79.1.

--- PAGE 554 ---
ГИДРАВЛИКА
- 554 -
79. ЗАКРЫТАЯ ГРАДИРНЯ
В контуре поддерживается избыточное давление благодаря расширительному бачку (см.
рис. 79.2). С точки зрения гидравлики крупным достоинством этого варианта закрытого кон-
тура является значительное снижение опасности возникновения кавитации насоса, какой бы
ни была разность уровней. Эта опасность практически отсутствует, даже если насос распо-
ложен в верхней части градирни (однако, только при условии соблюдения некоторых элемен-
тарных правил, которые мы изучим в следующем разделе).
Вместе с тем, при высоких значениях температуры наружного воздуха сухая градирня имеет
существенные ограничения возможности ее использования, поскольку в этом случае темпе-
ратура конденсации становится очень высокой. В классической схеме (рис. 79.2) при наруж-
ной температуре 35°C вода выходит из сухой градирни, имея температуру около 45°C. В
результате температура конденсации близка к 60°C!
СХЕМНЫЕ РЕШЕНИЯ ЗАКРЫТЫХ ГРАДИРЕН
Если открытая градирня расположена
ниже уровня конденсатора, как показано
на рис. 79.3, то при выключении насоса
вода из конденсатора сливается обрат-
но в бак градирни и устанавливается на
уровне AA.
При разности уровней выше 7...8 м на-
сос никогда не сможет забирать воду из
бака градирни (см. раздел 78).
При меньшей разности уровней (5...6 м)
заполнение насоса будет довольно слож-
ным и опасным (с точки зрения возмож-
ности возникновения кавитации), а если
при этом объем воды в конденсаторе ока-
жется больше объема воды в баке гра-
дирни, то заполнение насоса также
окажется невозможным (см. раздел 74.2).
Может быть, в этом случае имеет смысл использовать сухую градирню? Однако лучшим
решением является использование преимуществ сухой градирни и открытой градирни в
одной конструкции.
ВД = 60°C
52°C
45°C
42°C
35°C
Рис. 79.2.
Рис. 79.3.

--- PAGE 555 ---
ГИДРАВЛИКА
- 555 -
79. ЗАКРЫТАЯ ГРАДИРНЯ
Основной принцип такой конструкции заключается в совмещении сухой градирни с откры-
той градирней по схеме, показанной на рис. 79.4.
Несмотря на то, что градирня расположена ниже уровня конденсатора, благодаря использо-
ванию закрытого гидравлического контура, все проблемы, возникающие в открытой градир-
не, обусловленные разностью уровней, кардинально исключаются.
Кроме того, вода из бака градирни всасывается небольшим вспомогательным насосом и пода-
ется для орошения теплообменника закрытой градирни. Получаемые при этом рабочие пара-
метры оказываются почти одинаковыми с параметрами классической открытой градирни. На-
пример, при температуре воздуха по влажному термометру 21°C вода в контуре теплообмен-
ника закрытой градирни охладится до температуры около 21°C + 6 К = 27°C (см. раздел 73).
79.1. УПРАЖНЕНИЕ. Устройство и работа
Схема на рис. 79.4 является лишь принципиальной схемой, поэтому использовать ее в таком
виде будет довольно проблематично.
В самом деле, для нормальной работы этой схемы необходимо:
 Убрать оребрение теплобменника закрытой градирни, поскольку оно очень быстро ока-
жется загрязненным. В этом случае гладкие трубки теплообменника будут непосредст-
венно орошаться водой, выходящей из форсунок оросителя.
 Установить схему обессоливания на распыляемой воде.
 Организовать теплообмен по принципу противотока, чтобы улучшить характеристики
процесса.
 В контур закрытой градирни добавить необходимые недостающие элементы: расшири-
тельный бачок, предохранительный клапан, трубопровод заправки, вентиль слива, дре-
нажный клапан.
Попробуйте начертить исправленный вариант схемы и указать значения ее рабочих парамет-
ров, считая, что температуры наружного воздуха имеют следующие значения: температура
âîçäóõà ïî ñóõîìó òåðìîìåòðó Ts = 35°C, ïî âëàæíîìó òåðìîìåòðó – Th = 22°C.
Решение на следующей странице...
Рис. 79.4.

--- PAGE 556 ---
ГИДРАВЛИКА
- 556 -
79. ЗАКРЫТАЯ ГРАДИРНЯ
Решение упражнения
Обозначения (см. рис. 79.5):
1. Расширительный бачок (следующий раздел будет полностью посвящен этому устройству).
2. Заправочный патрубок закрытого контура.
3. Предохранительный клапан, настроенный на срабатывание при давлении 3 бара.
4. Патрубок слива закрытого гидравлического контура.
5. Автоматический дренажный клапан, установленный в верхней точке закрытого контура.
6. Вентиль слива системы обессоливания.
7. Сливной патрубок бака градирни.
Значения рабочих параметров при нормальной работе:
Для любого типа градирни (открытой или закрытой) температура воды в баке равна сумме
температур воздуха по влажному термометру и высоты зоны охлаждения (см. раздел 73), то
есть в данном случае 22°C + 6 К = 28°C.
Вода с температурой 28°C разбрызгивается на теплообменник градирни по принципу проти-
вотока. Если характеристики теплообмена хорошие, то вода, которая циркулирует по контуру
замкнутой градирни, теоретически на выходе из теплообменника может охладиться тоже до
28°C. Однако на практике, вода, которая выходит из этого теплообменника, будет иметь тем-
пературу примерно на 6 К выше, чем температура воды, которая орошает теплообменник,
то есть в данном случае 28°C + 6 К = 34°C.
Таким образом, на вход в конденсатор будет поступать вода, охлажденная до 34°C. Посколь-
ку температурный напор на конденсаторе составляет около 15 К, температура конденсации
составит 34°C +15 К = 49°C. Следовательно, получаемое при этом давление конденсации бу-
дет сравнимо с давлением конденсации, получаемым при использовании конденсатора воз-
душного охлаждения. Заметим, что при тех же значениях температуры окружающего воздуха,
давление конденсации, получаемое при использовании сухой градирни, будет соответство-
вать температуре конденсации около 60°C.
ВД = 49°C
40°C
34°C
28°C
34°C
ts = 35°C
th = 22°C
Рис. 79.5.

--- PAGE 557 ---
ГИДРАВЛИКА
- 557 -
79. ЗАКРЫТАЯ ГРАДИРНЯ
Проблемы, связанные с замерзанием воды
Проблемы защиты от замерзания воды в градирнях заслуживают того, чтобы им был посвя-
щен полноценный объемный раздел. Однако такой раздел слегка выходит за рамки настоя-
щего пособия. Поэтому мы ограничимся только кратким перечислением некоторых путей
решения этих проблем.
Если существует опасность замерзания воды, то закрытая часть контура изначально
может быть рассчитана на использование водных растворов гликолей. Но открытая
часть контура в любом случае будет напрямую контактировать с атмосферным воздухом
и возможность замерзания воды в ней безусловно должна учитываться.
Если в зимнее время года потребности в холоде отсутствуют и установка не работает,
то можно слить воду из бака градирни. Однако при этом нужно также полностью опорожнить
магистраль подпитки бака водопроводной водой с установленным на ней поплавковым кла-
паном. В некоторых случаях может потребоваться даже продувка магистрали подпитки сжа-
тым воздухом, чтобы удалить находящуюся там воду. Замерзшую воду не выдержит даже
стальной трубопровод с толщиной стенок до 3 мм!
Если потребность в холоде существует
и летом, и зимой, то бак градирни осна-
щают одним или несколькими (в зависи-
мости от размеров градирни) электрона-
гревателями (см. поз.1 на рис. 79.6), ко-
торые встраиваются в бак и управляют-
ся по команде датчика температуры,
также погруженного в воду в баке.
Очень часто наиболее чувствительные
к размораживанию трубопроводы для
воды оснащают ленточными электро-
нагревателями, которыми обматывают
защищаемые трубопроводы (см. поз. 2
на рис. 79.6).
Эти электронагреватели саморегулируемые (их омическое сопротивление увеличивается с
ростом температуры). Встроенные в бак электронагреватели предохраняют воду в баке от
замерзания, но когда насос останавливается, расход воды прекращается и на ее поверхности,
а также на определенном удалении от нагревателей могут образовываться ледовые поля.
При очередном запуске насоса вода начнет поступать в насос, однако, если на вход в насос
попадут куски льда, это может привести как к выключению компрессора по команде предо-
хранительного реле ВД, так и к серьезным поломкам самого насоса. Такую опасность можно
свести к минимуму, если предотвратить застаивание воды, то есть максимально ограничить
длительные отключения насоса градирни.
Рис. 79.6.

--- PAGE 558 ---
ГИДРАВЛИКА
- 558 -
80. РАСШИРИТЕЛЬНЫЕ БАЧКИ
При повышении температуры элементов закрытого гидравлического контура, находящаяся
в нем вода (или водный раствор гликоля) расширяется (см. раздел 70). В диапазоне от 10°C
до 90°C прирост объема 1 м3 воды составит примерно 40 литров, то есть около 4%! (За-
метим, что прирост объема 1 м3 водного раствора гликоля с концентрацией гликоля 30% при
тех же условиях составит около 60 литров).
Максимальное рабочее давление большинства теплообменников ограничено, как правило,
уровнем в 4 бара. Поскольку жидкости несжимаемы, их тепловое расширение привело бы к
такому огромному росту давления, что теплообменники и трубопроводы просто порвались бы,
как будто сделанные из бумаги, если бы не существовало системы компенсации теплового рас-
ширения. Следовательно, расширительный бачок, предохранительный клапан, дренажные
клапаны и заправочные вентили являются неотъемлемым атрибутом любых закрытых
гидравлических контуров, находящихся под действием внутреннего избыточного давления.
КАК РАБОТАЕТ ЗАМКНУТЫЙ МЕМБРАННЫЙ
РАСШИРИТЕЛЬНЫЙ БАЧОК?
Рассмотрим в качестве примера не-
большой гидравлический контур
отопительной системы, заполненной
водой при температуре 20°C и дав-
лении 1 бар.
На контуре установлен классичес-
кий предохранительный клапан, на-
строенный на срабатывание при дав-
лении 3 бар. Расширительный бачок
наддут азотом (N2)и частично запол-
нен водой (см. рис. 80.1). С каждой
стороны гибкой мембраны (отде-
ляющей воду от азота) давление рав-
но 1 бар.
Когда зажигают горелку (см. рис. 80.2),
температура воды быстро растет и
начинается ее расширение.
Образующийся при этом дополни-
тельный объем воды постепенно по-
ступает в расширительный бачок.
Одновременно с этим объем бачка,
занятый азотом с другой стороны
мембраны, начинает уменьшаться.
Уменьшение объема бачка, занятого
азотом, приводит к его сжатию и, как
следствие, повышению давления, ко-
торое начинает действовать во всем
контуре.
Когда температура воды поднимается до 40°C, давление азота повышается до 1,8 бар. По-
этому и во всем контуре давление возрастает до 1,8 бар.
80. РАСШИРИТЕЛЬНЫЕ БАЧКИ
20°C
40°C
Настройка
3 бара
Настройка
3 бара
1 бар
1,8 бар
Горелка
1 бар
N2
N2 = 1,8 бар
Рис. 80.1.
Рис. 80.2.

--- PAGE 559 ---
ГИДРАВЛИКА
- 559 -
80. РАСШИРИТЕЛЬНЫЕ БАЧКИ
Если продолжать нагрев воды, напри-
мер, до 60°C, расширение составит
2% от начального объема жидкости
и давление в расширительном бачке
(а следовательно, и во всем контуре)
поднимется до 2,2 бар (см. рис. 80.3).
Итак, чем выше температура воды
в контуре, тем больше возрастает
давление в нем.
Впоследствии, при выключенной го-
релке, вода в контуре будет остывать и
ее объем начнет уменьшаться. Азот, на-
ходящийся под давлением в расшири-
тельном бачке станет вытеснять воду из
бачка обратно в контур (см. рис. 80.4).
В результате давление и в бачке, и в
контуре начнет падать по мере сниже-
ния температуры воды. При температу-
ре 20°C контур возвратится в первона-
чальное состояние и давление во всем
контуре вновь станет равным 1 бару.
80.1. УПРАЖНЕНИЕ 1.
Срабатывание предохранительного клапана
Если температура воды в контуре
случайно или по недосмотру оказы-
вается слишком высокой, появляется
опасность чрезмерного роста дав-
ления и в бачке, и в контуре. В этом
случае должен сработать предохра-
нительный клапан.
Например (см. рис. 80.5), при темпе-
ратуре воды 95°C давление достигает
значения 3 бара (давление настройки
предохранительного клапана), клапан
открывается и часть воды сбрасыва-
ется наружу. Как только давление
упадет ниже 3 бар, клапан закроется.
Итак, предохранительный клапан позволяет в любом случае ограничить максимальное дав-
ление в контуре уровнем 3 бара. Однако, что произойдет, если температура воды в контуре
вновь упадет до 20°C?
Решение на следующей странице...
1 бар
N2 = 2,2 бар
N2 = 3 бара
60°C
95°C
2,2 бар
20°C
1 бар
3 бара
3 бара
Горелка
N2
Рис. 80.3.
Рис. 80.4.
Рис. 80.5.

--- PAGE 560 ---
ГИДРАВЛИКА
- 560 -
80. РАСШИРИТЕЛЬНЫЕ БАЧКИ
Решение упражнения 1
Если в гидравлическом контуре с мембранным расширительным бачком либо в результате сра-
батывания предохранительного клапана, либо вследствие негерметичности контура часть воды
сбрасывается наружу, то при понижении температуры воды появляется серьезная проблема.
Действительно, при падении температу-
ры воды давление в контуре начнет па-
дать и азот, содержащийся в расшири-
тельном бачке, по мере падения давления
будет вытеснять воду из бачка в контур.
Поскольку часть воды из контура была
сброшена при срабатывании предохра-
нительного клапана, то ее там останется
меньше, чем нужно для уравновешива-
ния давления азота. Когда температура
воды будет вновь равна 20°C, вода пол-
ностью вытеснится из бачка и все его
пространство будет занято азотом.
Но так как объем воды в контуре умень-
шился, давление в нем окажется ниже
1 бара (то есть первоначального давле-
ния при температуре 20°C). Если количе-
ство сброшенной в атмосферу воды было достаточно большим, то давление в контуре может
упасть даже ниже атмосферного давления. В этом случае в контур через автоматический дре-
нажный клапан может зайти атмосферный воздух и вся верхняя часть контура рискует ока-
заться заполненной воздухом (см. рис. 80.6)!
К каким проблемам может привести наличие воздуха
в закрытом гидравлическом контуре?
Поскольку воздух существенно лег-
че воды, воздушные пузыри будут
накапливаться в верхних точках
контура и образовывать газовые по-
лости, через которые должна будет
проходить циркулирующая по кон-
туру вода.
Эти полости могут увлекаться
водой, перемешиваться, разби-
ваться потоком воды, и тогда вы
услышите характерное бульканье,
которое не надо путать с шумом,
возникающим при кавитации на-
сосов и напоминающим гудение бе-
тономешалки (см. раздел 77).
Наличие воздушных полостей приводит к снижению расхода воды со всеми последующими
неисправностями. В отдельных случаях расход воды в трубопроводе может даже оказаться
практически нулевым: избыточное количество воздуха в гидравлическом контуре приво-
дит к так называемым воздушным пробкам (см. рис. 80.7).
Первой реакцией на появление воздушных пробок будет стремление добавить воды в кон-
тур, чтобы повысить в нем давление и вновь довести его до давления выше атмосферного.
Тогда воздух автоматически будет сброшен через дренажный клапан и вновь восстановится
нормальный расход воды...
Воздух
Воздух
20°C
0 бар
0 бар
N2
N2
Пробка
Рис. 80.6.
Рис. 80.7.

--- PAGE 561 ---
ГИДРАВЛИКА
- 561 -
80. РАСШИРИТЕЛЬНЫЕ БАЧКИ
Но при работающем насосе воздушные пузыри будут слишком
быстро проходить через дренажный клапан (см. рис. 80.8) и не будут
успевать сбрасываться в атмосферу. Поэтому, для эффективного
удаления воздуха необходимо обязательно остановить насос.
Насос запускают на несколько секунд, затем останавливают. Та-
кая процедура, повторенная несколько раз, мало-помалу позволяет
воздуху попадать в дренажный клапан, откуда он будет сброшен
в атмосферу.
Кроме того, в составе гидравли-
ческого контура желательно иметь
воздухосборник (см. рис. 80.9).
Вода будет входить в него сверху
(поз. 1), а выходить снизу (поз. 2).
Автоматический дренажный кла-
пан устанавливают в верхней час-
ти воздухосборника (поз. 3). В
нижней части находится съемная
пробка (поз. 4). Поскольку вода
выходит из нижней части возду-
хосборника, то вероятность попа-
дания туда воздуха очень мала*.
Кроме того, вход и выход воды в воздухосборнике делают со смещением относительно его
оси, то есть тангенциально. В результате вода, поступающая в воздухосборник, начинает в
нем вращаться. Под действием центробежной силы вода прижимается к стенкам воздухо-
сборника, а воздух скапливается в его центре, откуда затем и сбрасывается через дренажный
клапан. Поскольку диаметр воздухосборника существенно больше диаметра трубопроводов,
скорость воды в нем заметно падает, что облегчает процедуру разделения воды и воздуха.
Эти два обстоятельства позволяют эффективно удалять воздух.
Отметим также, что воздухосборник является прекрасной ловушкой для различного рода загряз-
нений гидравлического контура (капли припоя, металлическая стружка и т.д.): их затем можно
удалить через отверстие, закрытое пробкой (поз. 4 на рис. 80.9). Обращаем ваше внимание на то,
÷òî, ïîñêîëüêó âîäà â âîçäóõîñáîðíèêå âðàùàåòñÿ, ýòî óñòðîéñòâî èíîãäà íàçûâàþò “öèêëîíîì”.
Другой проблемой, возникающей при попадании воздуха в закрытый гидравлический контур,
является то, что в состав воздуха входит не только азот, но и кислород. Это может привести к
повышенной коррозии металлических (особенно стальных) деталей (трубы, теплообменники).
Поскольку предохранительный клапан срабатывает при максимальной температуре окружаю-
щей среды, то прежде, чем рассматривать вопрос о добавке воды или проведении другой не
слишком приятной операции, необходимо изучить следующие моменты: каково давление над-
дува расширительного бачка, может быть он слишком мал или слишком переполнен, как он изо-
лирован, где установлен? А может быть, его мембрана потеряла герметичность или порвана?
Поскольку с расширительным бачком все не так просто, далее мы подробно рассмотрим раз-
ëè÷íûå àñïåêòû åãî ðàáîòû. Õîòÿ íà ïåðâûé âçãëÿä ðàñøèðèòåëüíûé áà÷îê – óñòðîéñòâî
сравнительно простое, однако его значение для гидравлического контура очень велико. Нару-
шения в работе расширительного бачка могут привести к серьезным неисправностям, начи-
ная от полного прекращения подачи воды в испаритель и заканчивая разрушением насоса.
Периодические добавки воды в закрытый гидравлический контур неиз-
бежно приводят к попаданию в него воздуха (а следовательно, и кисло-
рода) и таким образом способствуют развитию коррозии, отложе-
нию накипи и засорению контура.
Рис. 80.8.
Рис. 80.9.
* В отопительных и водопроводных системах воздухосборники с автоматическим дренажным клапаном использу-
þòñÿ î÷åíü øèðîêî è èçâåñòíû ïîä íàçâàíèåì “âàíòóç” (прим. ред.).

--- PAGE 562 ---
ГИДРАВЛИКА
- 562 -
80. РАСШИРИТЕЛЬНЫЕ БАЧКИ
ПРИ КАКОМ ДАВЛЕНИИ НУЖНО ЗАЛИВАТЬ ВОДУ
В ГИДРАВЛИЧЕСКИЙ КОНТУР?
Перед тем, как заправить гидравлический контур водой (перед вводом установки в эксплуа-
тацию или после опорожнения контура для выполнения ремонтных работ), необходимо оп-
ределить давление, при котором вода заливается в закрытый контур, и которое должно под-
держиваться в контуре.
80.2. УПРАЖНЕНИЕ 2.
Давление заполнения гидравлического контура
Рассмотрим установку (рис. 80.10),
содержащую гидравлический контур
закрытой градирни (см. раздел 79).
Допустим, что контур заполняется
водой с температурой 20°C, насос
выключен (если насос работает без
воды, он очень быстро выходит из
строя).
Вода имеет температуру 20°C, дав-
ление в водопроводной сети состав-
ляет, например, 5 бар. При каком
давлении мы должны будем запол-
нить контур: 0,5 бар, 1 бар, 3 бара
или 5 бар? И какое давление, в ко-
нечном итоге, будет показывать
манометр Р1 после заполнения?
Когда контур будет заполнен водой,
какое давление будет показывать
манометр Р2, расположенный перед
сливным вентилем в самой нижней
точке контура?
Примечание. В состав контура обя-
зательно должен входить обратный
или разделительный клапан (поз. 1 на рис. 80.10). Если давление в водопроводной сети вдруг
понизится, он должен препятствовать возврату воды в водопроводную сеть и, следователь-
но, не допустить ее загрязнения!
Решение упражнения 2
Очевидно, что заполнять контур под давлением, выше давления настройки предохранитель-
ного клапана (в нашем примере это 3 бара), бесполезно!
Автор вспоминает о том, как на одной из установок заправочный вентиль гидравлического
контура оставили открытым в течение всего рабочего дня. При этом дренажный клапан по-
стоянно сбрасывал лишнюю воду в канализацию: представьте себе, сколько воды было по-
трачено бесполезно! Чтобы не забывать о том, что заправочный вентиль гидравлического
контура после окончания заправки нужно обязательно закрыть, автор рекомендует перед за-
ïîëíåíèåì êîíòóðà âîäîé ïîâåñèòü íà ýòîò âåíòèëü êëþ÷è îò âàøåé ìàøèíû èëè êâàðòèðû –
тогда вы точно не забудете закрыть этот вентиль!
Далее, основным требованием при заправке контура водой является то, что давление воды
во всех частях контура обязательно должно быть выше атмосферного давления. Поэтому
минимальное избыточное давление в верхних точках контура должно быть не ниже 0,5 бар.
P1 = ?
P2 = ?
20°C
5 бар
3 бара
6 м
3 м
Рис. 80.10.

--- PAGE 563 ---
ГИДРАВЛИКА
- 563 -
80. РАСШИРИТЕЛЬНЫЕ БАЧКИ
При соблюдении этого требования проникновение воздуха и воздушных пузырей через авто-
матический дренажный клапан будет невозможно.
1°) Напомним, что давление, пока-
зываемое манометром, напрямую
зависит от высоты столба жидкос-
ти над точкой замера давления (см.
рис. 80.11). Столб воды высотой 6 м
соответствует давлению в 0,6 бар.
Таким образом, чтобы поддерживать
давление в верхней точке контура
не ниже 0,5 бар, давление Р1 долж-
но быть, как минимум, 0,6 бар +
0,5 бар = 1,1 бар.
2°) Манометр Р2 расположен на 3 м
ниже манометра Р1 и испытывает
дополнительное давление 0,3 бар.
Следовательно, давление маномет-
ра P2 = P1 + 0,3 бар = 1,4 бар.
Избыточное давление 0,5 бар в
верхней точке контура представля-
ет собой некий гарантийный запас,
необходимый для поддержания во
всех точках контура давления выше
атмосферного с тем, чтобы предот-
вратить любую возможность попа-
дания наружного воздуха в гидрав-
лический контур.
А ЕСЛИ НАДДУВ РАСШИРИТЕЛЬНОГО БАЧКА НЕДОСТАТОЧЕН?
Представим себе, что вы получили с завода расширительный бачок, наддутый до 0,3 бар.
С помощью баллона с азотом или сжа-
тым воздухом можно довести давление
в бачке до нужной величины.
На расширительном бачке азотная по-
лость снабжена штуцером, аналогичным
ниппельному клапану. При отсутствии
манометра для воздуха или азота мож-
но обойтись обычным манометричес-
ким коллектором для хладагентов (см.
рис. 80.12).
Используя гибкий шланг коллектора с
наконечником для клапанов Шредера и
подключив этот шланг к штуцеру на
бачке, вы с легкостью узнаете давление
азота по манометру НД. В результате бачок можно либо наддуть еще, либо стравить из него
лишний газ.
Итак, давление заправки закрытого гидравлического контура водой при
выключенной установке равно разности уровней между самой верхней
точкой контура и заправочным вентилем + гарантийный запас 5 м.
Разделив эту высоту на 10, мы получим давление заправки в барах.
0,5 бар
20°C
6 м
3 м
P1 = 1,1 бар
P2 = 1,4 бар
N2
N2
НД
ВД
Редуктор
Рис. 80.11.
Рис. 80.12.

--- PAGE 564 ---
ГИДРАВЛИКА
- 564 -
80. РАСШИРИТЕЛЬНЫЕ БАЧКИ
Для тех, кто пытается выиграть время, напоминаем: ни в коем случае не следует для наддува
áà÷êà èñïîëüçîâàòü ïàðû õëàäàãåíòà èëè ñæàòûé êèñëîðîä – âû ðèñêóåòå ïîëó÷èòü ìíîæåñò-
во проблем, а мембрана бачка может порваться!
Но давайте вернемся к нашему бачку, который вы получили с завода. Освобожденный от упа-
ковки бачок пуст, а его мембрана прижата к стенке давлением азота 0,3 бар (см. рис. 80.13).
После того, как монтажник уста-
новит бачок в гидравлический кон-
тур и начнет заполнять контур во-
дой, давление в бачке поднимется
до величины, равной высоте стол-
ба жидкости над бачком + гаран-
тийный запас.
В нашем примере давление воды в
бачке при температуре 20°C соста-
вит 1,1 бар.
Вода заполняет гидравлический
контур, а поскольку давление азота
в бачке было только 0,3 бар, она
проникает в бачок, давит на мем-
брану и сжимает азот.
Следовательно, давление азота в
бачке постепенно тоже поднимает-
ся до величины 1,1 бар, что вполне
нормально.
Но вряд ли можно считать нормальным, что при температуре воды всего 20°C расши-
рительный бачок уже наполовину заполнен водой.
Когда установка начнет работать, температура воды будет расти и вода станет расширяться.
При этом весь добавочный объем воды, который образовался в результате ее теплового рас-
ширения, также будет поступать в расширительный бачок. Если бачок имеет не слишком
большие размеры, то учитывая, что он уже наполовину заполнен, может сложиться ситуа-
ция, когда он будет не в состоянии вмещать дополнительное количество воды.
Например, при температуре воды 35°C давление в бачке
может возрасти до 3 бар (давление настройки предохра-
нительного клапана), а бачок будет уже полон и не сможет
поглотить ни капли воды!
Если температура будет продолжать расти и поднимется,
например, до 40°C, давление превысит 3 бара и вода нач-
нет сбрасываться наружу через предохранительный кла-
пан (см. рис. 80.14). В результате мы можем потерять
большое количество воды, которого впоследствии в тот
или иной момент нам будет нехватать для обеспечения
нормальной работы системы.
В самом деле, когда температура воды вновь понизится до
20°C, то ввиду того, что часть воды была безвозвратно
утеряна, давление в контуре обязательно упадет ниже
первоначально настроенного уровня в 1,1 бар.
20°C
40°C
6 м
1,1 бар
0,3 бар
1,1 бар
N2
N2
3 бара
3 бара
Рис. 80.13.
Рис. 80.14.

--- PAGE 565 ---
ГИДРАВЛИКА
- 565 -
80. РАСШИРИТЕЛЬНЫЕ БАЧКИ
Следовательно, давление в бачке при температуре воды
20°C будет находиться в диапазоне от 0,3 до 1,1 бар. Ко-
нечно, конкретная величина давления зависит от того,
сколько воды мы потеряли, но в любом случае, оно бу-
дет недостаточным для нормальной работы системы.
Представим себе (см. рис. 80.15), что в нашем случае
оно составит 0,5 бар (то есть 5 м вод. ст.). Это означает,
что на высоте 6 м от уровня бачка давление в гидрав-
лическом контуре будет равно -1 м вод. ст. (или -0,1 бар),
то есть окажется ниже атмосферного давления.
Иначе говоря, в верхней точке контура нам будет не хва-
тать как раз того количества воды, которое мы сбросили
через предохранительный клапан. Давление в этой точ-
ке может упасть ниже атмосферного и через дренажный
клапан в контур попадет воздух, что приведет к множест-
ву проблем.
Присутствие воздуха в гидравлическом контуре затруд-
няет нормальное охлаждение конденсатора, вызывает
снижение расхода воды и в конечном итоге может при-
вести к остановке компрессора предохранительным ре-
ле ВД.
А ЕСЛИ РАСШИРИТЕЛЬНЫЙ БАЧОК НАДДУТ СЛИШКОМ СИЛЬНО?
Представим себе, что расширительный бачок
поступил к вам с завода с давлением азота в
полости, равным 3 бара. Как и в предыдущем
случае, бачок пустой, а мембрана прижата к
стенке давлением азота (см. рис. 80.16). Когда
монтажник подсоединил бачок к контуру и на-
чал заполнять контур водой, то при давлении
в контуре 1,1 бар вода полностью заполнила
контур, но в бачок не проникла, поскольку дав-
ление в нем 3 бара.
Иначе говоря, при 20°C гидравлический контур
целиком заполнен водой при давлении 1,1 бар,
но бачок пустой!
Далее, когда температура воды начнет расти и
вода будет расширяться, прирост объема во-
ды, обусловленный ее расширением, должен
проникнуть в расширительный бачок.
Однако это невозможно до тех пор, пока дав-
ление в контуре будет оставаться ниже, чем
давление азота в бачке, то есть 3 бара!
Поскольку вода несжимаема, а ее дополни-
тельный объем, образовавшийся в результате
расширения, не может пройти в бачок, давле-
ние в контуре начнет стремительно расти.
Например, уже при 25°C давление может заметно превысить 3 бара и сработает пре-
дохранительный клапан!
Таким образом, поведение установки ничем не будет отличаться от ситуации, когда расши-
рительный бачок и вовсе отсутствует: малейшее расширение воды тут же приводит к резкому
подъему давления!
6 м
6 м
N2
N2
N2
- 0,1 бар
0,5 бар
1,1 бар
20°C
20°C
20°C
20°C
Воздух
0,5 бар
3 бара
3 бара
Рис. 80.15.
Рис. 80.16.

--- PAGE 566 ---
ГИДРАВЛИКА
- 566 -
80. РАСШИРИТЕЛЬНЫЕ БАЧКИ
Заметим, что установка ведет себя точно так же, если давление наддува расширительного бач-
ка составляет, например, 2 бара. Действительно, в момент заполнения контура при температу-
ре 20°C и давлении 1,1 бар вода точно так же не может попасть внутрь расширительного бачка.
При первом же повышении температуры, например, до 25°C давление в контуре очень быст-
ро возрастает до 2 бар. Далее вода начинает постепенно проникать внутрь бачка и сжимать
азот. Но объем воды, который попадет внутрь бачка, окажется очень небольшим. Давление азо-
та быстро вырастет до 3 бар и, например, уже при 30°C сработает предохранительный клапан.
Проведем небольшой анализ. Возьмем два бачка с одинаковым полным объемом, например,
10 л, и определим, какое количество воды должно попасть в бачок, чтобы поднять давление
в нем до 3 бар при различных значениях начальных давлений в бачке (см. рис. 80.17).
Если начальное давление в бачке 1 бар, допустим, что
для подъема давления в нем до 3 бар в бачок нужно
будет передавить 5 л воды.
Но если начальное давление в бачке 2 бара, то количе-
ство воды, которое в него нужно передавить, чтобы дав-
ление в бачке выросло до 3 бар, будет обязательно мень-
шим по сравнению с первым вариантом.
Действительно, в бачок, предварительно наддутый до
1 бара, при подъеме давления в нем до 3 бар войдет в 2 ра-
за больше воды, чем в бачок, предварительно наддутый
до 2 бар.
Это следует из закона Мариотта* для газов: P1V1 = P2V2 =
const (Внимание, в качестве давления Р следует подставить
абсолютное давление, то есть показания манометра + атмо-
сферное давление. Если шкала манометра проградуирована
в барах, то прибавлять нужно единицу. Например, если
манометр показывает 1 бар, то абсолютное давление будет
ðàâíî Ðàáñ = Ðì + Ðàòì = 1 + 1 = 2 áàðà, ãäå Ðì – äàâëåíèå
ïî ìàíîìåòðó, Ðàòì – àòìîñôåðíîå äàâëåíèå). Ñîãëàñíî óêà-
занному соотношению получим:
Для 1-го бачка: (1+1) x 10 = (3 + 1) x V ⇒20 = 4 V, то есть объем азота в бачке при аб-
солютном давлении 4 бара составит V = 20 / 4 = 5 л.
Для 2-го бачка: (2+1) x 10 = (3 + 1) x V ⇒30 = 4 V, то есть объем азота в бачке составит
V = 30 / 4 = 7,5 л.
Итак, способность расширительного бачка компенсировать температурное расширение воды
за счет того, что часть объема воды переходит в бачок, зависит от начального давления над-
дува бачка. В самом деле, мембранный расширительный бачок состоит из двух полостей: пол-
ного объема Vt, который указан производителем на корпусе бачка, и полезного объема Vu,
который всегда меньше полного объема и зависит от значений давления при пустом бачке и
бачке, заполненном водой. Коэффициент заполнения бачка определяют как отношение Vu / Vt.
80.3. УПРАЖНЕНИЕ 3. Давление наддува
A) Для того, чтобы обобщить все предыдущие рассуждения, ответьте каким давлением сле-
дует предварительно наддуть бачок на установке, представленной на рис. 80.13?
Б) Как проверить величину давления наддува на бачке, смонтированном в установке?
Прежде, чем отвечать, вы имеете право подумать!
Не нужно обманывать себя наружными размерами бачка. У данного расши-
рительного бачка всегда имеется действительный полезный объем, кото-
рый может существенно различаться в зависимости от рабочих давлений.
10 л
10 л
7,5 л
5 л
2,5 л
5 л
2 бара
1 бар
3 бара
3 бара
3 бара абс.
2 бара абс.
4 бара абс.
4 бара абс.
Рис. 80.17.
* В отечественной литературе этот закон известен как закон Бойля-Мариотта: при постоянной температуре объем V
данной массы газа обратно пропорционален его давлению Р, то есть PV = С = const. Закон справедлив для идеаль-
ных газов. Для реальных газов величина постоянной С зависит от давления. Закон установлен независимо Бойлем
(в 1660 г.) и Мариоттом (в 1676 г.) (прим. ред.).

--- PAGE 567 ---
ГИДРАВЛИКА
- 567 -
80. РАСШИРИТЕЛЬНЫЕ БАЧКИ
Решение упражнения 3
A) Каким давлением следует предварительно наддуть бачок на установке (рис. 80.13)?
Мы уже убедились, что если давление наддува бачка низкое, то при повышении температуры
воды в контуре срабатывает предохранительный клапан. Если же давление наддува слишком
велико, клапан тоже срабатывает. Что же делать?
a) Для того, чтобы при температурном расши-
рении воды бачок был бы в состоянии ком-
пенсировать это расширение, нужно, чтобы
при заполнении контура водой с температурой
20°C вода могла бы свободно заполнять часть
объема бачка (при этом давление в самой верх-
ней точке контура должно оставаться выше
атмосферного давления).
б) При работе установки, когда температура
воды достигает максимального значения, нуж-
но, чтобы изменение объема воды было пол-
ностью поглощено полезным объемом бачка,
однако давление в бачке при этом должно ос-
таваться ниже давления настройки предохра-
нительного клапана.
в) При падении температуры воды до прежне-
го значения 20°C вся вода из бачка должна сво-
бодно возвратиться в контур и давление в гид-
равлическом контуре должно вернуться к
своему первоначальному значению.
Чтобы выполнить условие б, необходимо иметь
достаточно большой полезный объем расши-
рительного бачка.
Чтобы обеспечить выполнение условий а и в, нужно иметь давление наддува бачка прибли-
зительно равным давлению, при котором заполняется контур, то есть сумме геометрической
высоты между уровнем бачка и самой верхней точки контура и гарантийного запаса. В на-
шем примере это давление равно примерно 1 бару с тем, чтобы при заполнении установки
под давлением 1,1 бар небольшое количество воды заполнило часть бачка (см. рис. 80.18).
Б) Как проверить давление в расширительном бачке, если он уже установлен в гидрав-
лический контур?
Прежде всего отметим, что самым подходящим моментом для регулирования давления азота
в расширительном бачке является ситуация, когда бачок еще не установлен в контур, или
когда контур еще не заполнен водой. Ясно, что абсолютно невозможно контролировать дав-
ление в бачке, когда установка работает!
Очевидно, что с обеих сторон мембраны бачка действует одно и то же давление. Если вы
будете измерять давление наддува в бачке при работающей установке, манометр вам пока-
жет точно такое же давление, которое показывает манометр в гидравлическом контуре. По-
скольку это давление меняется в зависимости от температуры воды, давление только одного
азота измерить невозможно.
Можно, конечно, демонтировать расширительный бачок, но для этого нужно частично слить
воду из контура, чтобы давление воды оказалось ниже давления азота: бачок перед проверкой
давления азота не должен содержать воду. Эта рутинная и неприятная операция требует пол-
íîé îñòàíîâêè àãðåãàòà, çàòåì ÷àñòè÷íîãî ñëèâà âîäû èç ãèäðàâëè÷åñêîãî êîíòóðà, à ïîçäíåå –
повторной заливки воды в контур и дренажа воздуха. Поэтому, иногда предпочитают исполь-
зовать запорный вентиль, устанавливаемый между бачком и контуром. Внимание! Если та-
кой вентиль установлен, его рукоятка (маховичок) обязательно должна быть заблокирована
в открытом положении при штатной работе агрегата, чтобы не допустить случайного пере-
крытия магистрали между бачком и входом в насос, способного привести к серьезной полом-
ке агрегата.
1,1 бар
1 бар
1,1 бар
20°C
20°C
N2
N2
6 м
Рис. 80.18.

--- PAGE 568 ---
ГИДРАВЛИКА
- 568 -
80. РАСШИРИТЕЛЬНЫЕ БАЧКИ
Итак, запомните! Прежде, чем заполнять водой какой бы то ни было закрытый контур,
настоятельно рекомендуется в первую очередь проверить давление азота в расшири-
тельном бачке. Тем самым вы сэкономите массу ценного времени. Если этого не сде-
лать, вам придется впоследствии сливать воду из контура (пусть даже и частично),
âíîâü çàïîëíÿòü êîíòóð âîäîé, ïðîèçâîäèòü äðåíàæ âîçäóõà, – è âñå ýòî òîëüêî äëÿ òîãî,
чтобы проверить давление азота в расширительном бачке. Не забывайте об этом!
80.4. УПРАЖНЕНИЕ 4. Ремонт треснувшей мембраны бачка
Вы прибыли для ремонта установки (рис. 80.13), которая нормально работала в течение мно-
гих лет. Проведя замеры давлений вы обнаружили, что давление на уровне расширительного
бачка равно 0,5 бар. Поскольку разность уровней между верхней точкой гидравлического
контура и бачком 6 м, вы дозаправляете контур водой и доводите давление на уровне бачка
до 1,1 бар (так как вы человек опытный, вы к геометрической высоте добавили гарантийный
запас 0,5 бар). После запуска агрегата температура растет, однако тут же срабатывает дре-
нажный клапан. Что же случилось с агрегатом?
Решение упражнения 4
Аномальное падение давления воды в контуре указывает на то, что в контре не хватает воды.
В этом случае прежде всего вы должны осмотреть гидравлический контур на предмет поис-
ка утечек воды: это наиболее распространенная причина подобной неисправности.
После добавки воды и подъема давления в гидравлическом контуре до 1,1 бар вы запускаете
установку, но давление в контуре начинает расти так быстро, как будто бачок чрезмерно над-
дут азотом. Однако установка работала много лет и никаких признаков того, что давление
азота в бачке было слишком большим, не наблюдалось! Что же произошло? Запомните, после
того, как вы приехали на место ремонта, поговорите с теми, кто работал с установкой или
пользовался ею до вашего приезда: они знают об установке гораздо больше, чем вы!
Если вам сказали, что в работу установки никто не вмеши-
вался, проверьте положение запорного вентиля между
бачком и контуром: он обязательно должен быть открыт.
После этого остановите агрегат и подождите, пока вода в
контуре охладится: это не займет много времени, посколь-
ку дренажный клапан уже сработает.
В ожидании, пока охлаждается вода, попробуйте прове-
рить бачок. Если можно, попытайтесь его приподнять. Ес-
ли бачок покажется вам слишком тяжелым, как будто
он весь заполнен водой, постучите по нему каким-нибудь
металлическим предметом, например, гаечным ключом (в
пустом бачке звук будет звонким, см. рис. 80.19).
Если звук глухой, отожмите заправочный клапан
бачка. В том случае, когда после отжима клапана из
бачка польется вода вместо азота, можете не сомне-
âàòüñÿ – ïðè÷èíà íåèñïðàâíîñòè â ðàçðóøåíèè
разделительной мембраны. Азот из бачка ушел в
контур, а затем был сброшен через дренажный кла-
пан, после чего бачок целиком заполнился водой
(см. рис. 80.20).
Ïîðâàííàÿ èëè íåãåðìåòè÷íàÿ ìåìáðàíà – íåèñ-
правность редкая, однако нужно уметь ее устано-
вить, чтобы без колебаний пойти на замену бачка...
0,5 бар
0,5 бар
20°C
20°C
Дзынннь!
N2
Рис. 80.19.
Рис. 80.20.

--- PAGE 569 ---
ГИДРАВЛИКА
- 569 -
80. РАСШИРИТЕЛЬНЫЕ БАЧКИ
Внимание! При стравливании азота из бачка бывает так, что из запорного клапана выходит
небольшое количество воды, даже если мембрана совершенно цела. Это случается тогда,
когда бачок наддували не сухим азотом, а обычным сжатым неосушенным воздухом. Пары
воды, содержащиеся в таком воздухе, в бачке могут сконденсироваться. Поэтому для над-
дува расширительных бачков рекомендуется использовать исключительно сухой азот.
НЕКОТОРЫЕ РЕКОМЕНДАЦИИ ПО РАСПОЛОЖЕНИЮ БАЧКА
Бачок рекомендуется устанавливать вертикально таким образом, чтобы патрубок, соединяю-
щий бачок с контуром, выходил из верхней части бачка, то есть так, как мы изображали ба-
чок на всех предыдущих схемах. Это несколько затрудняет процедуру контроля давления в
бачке, поскольку заправочный клапан будет находиться внизу, но в случае разрушения мем-
браны такое положение бачка, как мы только что убедились, упрощает диагностику указан-
ной неисправности.
Когда бачок установлен заправочным клапаном вверх (поз. А на
рис. 80.21), становится невозможным удаление воздуха из сое-
динительного патрубка.
Воздух, находящийся в бачке, может
занимать довольно заметный объем,
при этом на столько же сокращая по-
лезный объем бачка.
Однако, даже если бачок установлен
клапаном вниз (поз. В на рис. 80.22),
трубка, соединяющая бачок с конту-
ром, должна быть как можно короче
и не должна иметь зон, которые мо-
гут препятствовать движению воды
из бачка в контур и обратно.
Бачок допускается устанавливать горизонтально (поз. С на рис.
80.23), если соединительный трубопровод направлен вверх. При лю-
бом расположении бачка диаметр соединительного трубопровода
должен быть не меньше диаметра выходного патрубка бачка. По тем
же соображениям, что и для поз. В на рис. 80.22 не допускается
уменьшение диаметра соединительного трубопровода.
Все ошибки, допущенные при монтаже расширительного бачка,
могут привести к появлению завышенных потерь давления и заку-
порке соединительного трубопровода, что в свою очередь ослож-
няет движение воды из контура в бачок (когда вода в контуре на-
гревается) и из бачка в контур (когда вода в контуре охлаждается).
Если дополнительный объем воды, образовавшийся в результате ее
теплового расширения, не может свободно переходить в расшири-
тельный бачок, предохранительный клапан начнет сбрасывать во-
ду из контура, что совсем нежелательно!
Примечание. Всякий раз, когда предохранительный клапан срабатывает на контуре, кото-
рый заполнен водным раствором гликоля, ваши проблемы можно считать умноженными на
четыре. Во-первых, гликолевые растворы запрещено сливать в канализацию, поэтому иногда
предохранительный клапан оснащают дополнительной емкостью для сбора сбрасываемой
жидкости. Далее, дозаправить контур раствором гликоля не так просто, как может показать-
ся. Для этого нужно использовать насос (ручной или электрический, в зависимости от потреб-
ного количества дозаправляемой ждкости), поскольку контур находится под давлением!
Воздух
Рис. 80.21.
Рис. 80.22.
Рис. 80.23.

--- PAGE 570 ---
ГИДРАВЛИКА
- 570 -
80. РАСШИРИТЕЛЬНЫЕ БАЧКИ
Примерно через полчаса работы установки после дозаправки нужно проверить концентра-
цию гликоля в растворе, чтобы гарантированно обеспечить перемешивание дозаправленной
порции с раствором, находящимся в контуре, и убедиться в том, что полученная концентра-
ция гарантированно не допустит замерзания раствора в испарителе. Всего этого можно избе-
жать, если правильно смонтировать расширительный бачок, который должен работать безуп-
речно. Поэтому к правилам монтажа бачков на контурах, заполненных гликолевыми раство-
рами, нужно относиться особенно внимательно!
МОЖНО ЛИ УСТАНАВЛИВАТЬ РАСШИРИТЕЛЬНЫЙ БАЧОК
НА ЛИНИИ НАГНЕТАНИЯ НАСОСА?
Вновь рассмотрим контур охлаж-
дения конденсатора в закрытой
градирне (см. рис. 80.24). Запус-
тим насос и проанализируем дав-
ления в контуре, реализуемые при
температуре 20°C.
Для измерения напора насоса уста-
новим манометры на всасывании
(PA) и нагнетании (PR). Тогда на-
ïîð H = PR – PA = 2,3 – 1,0 = 1,3 áàð
(см. раздел 79). Напомним, что в
закрытом контуре напор насоса
равен потерям давления в контуре,
следовательно, в нашем случае по-
тери давления ∆Pконт = 1,3 бар.
Если разностью уровней между
бачком и входом в насос можно
пренебречь, то давление на входе в
насос РА равно давлению в бачке
PV, то есть 1 бару: итак, когда бачок
установлен на входе в насос, давле-
ние, которое показывает манометр на
всасывании, равно давлению в бачке.
Теперь установим расширительный
бачок на линии нагнетания насоса (см.
рис. 80.25). Манометр нагнетания PR по-
казывает давление в бачке, то есть 1 бар.
Но контур не изменился и потери дав-
ления в нем остались равными 1,3 бар.
Поскольку эта величина должна быть
равна напору насоса, то манометр на
всасывании будет показывать PA = 1 бар
– 1,3 áàð = -0,3 бар!
Давление на входе в насос становит-
ся ниже атмосферного, что недопус-
тимо (см. раздел 93.6)!
PR = 1 бар
А
PA = -0,3 бар
R
1 бар
PV = 1 бар
20°C
N2
PR = 2,3 бар
PA = 1 бар
A
R
1 бар
PV =
1 бар
20°C
N2
Рис. 80.24.
Рис. 80.25.

--- PAGE 571 ---
ГИДРАВЛИКА
- 571 -
80. РАСШИРИТЕЛЬНЫЕ БАЧКИ
Если контур герметичен по воде, это вовсе не значит, что он будет герметичен по воздуху.
Поэтому, при давлении в контуре ниже атмосферного, воздух может пройти в контур через
многочисленные соединения (насос, вентили и т.д.) и появятся все те проблемы, которые
обусловлены наличием воздуха.
Кроме того, появится опасность кавитации насоса, тем более, когда температура воды под-
нимется (см. раздел 77). При этом, если насос герметичный (что очень возможно для закры-
того контура), его двигатель затоплен и подшипники смазываются пленкой воды. Если в кон-
туре в большом количестве появляются воздушные пузыри, они могут сорвать пленку и на-
сос заклинит.
Поэтому большинство производителей
насосов рекомендуют поддерживать
минимальное значение давления всасы-
вания не ниже 0,5 бар.
И в завершение  укажем, что именно рас-
ширительный бачок является точкой от-
счета давлений в закрытом контуре (см.
рис. 80.26). Его нужно всегда устанавли-
вать на всасывании насоса. Так, если ба-
чок наддут, например, давлением 0,6 бар,
в точке подключения бачка давление в
контуре тоже будет равно 0,6 бар. Все
другие давления будут отсчитываться от
этого значения. Например, манометр,
расположенный на 1 м выше бачка, будет
показывать давление 0,5 бар.
МОЖНО ЛИ УСТАНАВЛИВАТЬ РАСШИРИТЕЛЬНЫЙ БАЧОК
НА ВЫХОДЕ ИЗ КОНДЕНСАТОРА?
На выходе из конденсатора темпера-
тура воды может превышать 50°C,
например, по причине падения рас-
хода воды через конденсатор.
Если на выходе из конденсатора ус-
тановить расширительный бачок,
то при повышении температуры во-
ды в бачок из контура будет посту-
пать наиболее теплая вода, объем
которой, вследствие роста темпе-
ратуры, будет увеличиваться.
Эта теплая вода через разделитель-
ную мембрану начнет передавать
тепло азоту, который в свою оче-
редь также начнет расширяться и
поднимать давление!
Итак, теплая вода, которая поступает в бачок со сжатым азотом, будет способствовать дальней-
шему росту давления азота из-за роста температуры. В результате давление азота может вы-
расти настолько, что сработает предохранительный клапан (см. рис. 80.27): вы получите си-
туацию, аналогичную слишком высокому давлению наддува расширительного бачка.
Поэтому подключение расширительного бачка всегда производится к
âñàñûâàþùåé ìàãèñòðàëè íàñîñà, è âñåãäà – ê íàèáîëåå õîëîäíîé òî÷êå
контура. Эти два требования подлежат неукоснительному выполнению.
20°C
50°C
43°C
0,5 бар
3 бара
0,6 бар
0,6 бар
1 м
N2
Тепло
P
ВД
Рис. 80.26.
Рис. 80.27.

--- PAGE 572 ---
ГИДРАВЛИКА
- 572 -
80. РАСШИРИТЕЛЬНЫЕ БАЧКИ
А ЕСЛИ БАЧОК СЛИШКОМ ВЕЛИК ИЛИ СЛИШКОМ МАЛ?
На установке (см. рис. 80.28) предус-
мотрено, что вода может нагреваться до
60°C, однако уже при 40°C давление
достигает 3 бар и срабатывает предо-
хранительный клапан.
Вы все проверили. Заполнение контура
водой, давление наддува бачка, его под-
ключение, состояние мембраны: все аб-
солютно в норме.
Когда температура поднимается до 40°C,
срабатывает предохранительный клапан,
хотя вам нужна вода с температурой
60°C. Îñòàåòñÿ òîëüêî îäíà ïðè÷èíà –
слишком мал объем расширительного
бачка.
Чтобы понять, в чем проблема, рассмот-
рим две схемы: рис. 80.28 и рис. 80.29.
Каждый бачок наддут давлением 1 бар,
но в первой схеме объем бачка равен 10 л,
à âî âòîðîé – 20 ë (ïðåäîõðàíèòåëüíûé
клапан в обеих схемах настроен на сра-
батывание при давлении 3 бара).
Выполним небольшой расчет на осно-
вании уже рассмотренного нами закона
Бойля-Мариотта (см. раздел 80.3): PV =
const (напомним, что в качестве дав-
ления нужно рассматривать абсолютное
давление).
Полезный объем 1-го бачка: (1+1) x 10 = (3+1) x V ⇒Vазота = 20 / 4 = 5 л.
Полезный объем 2-го бачка: (1+1) x 20 = (3+1) x V ⇒ Vазота = 40 / 4 = 10 л.
Итак, во втором бачке может содержаться до 10 л избыточного объема воды, образующего-
ся в результате ее теплового расширения, прежде чем давление в контуре превысит 3 бара
(что приведет к срабатыванию предохранительного клапана). В первом же бачке давление
превысит 3 бара, как только избыточный объем воды станет равным 5 л, то есть в 2 раза мень-
ше! Очевидно, что именно в этом и состоит проблема первой схемы. Прирост объема воды
при ее тепловом расширении уже для температуры 40°C составит 5 л, давление возрастает
свыше 3 бар и дренажный клапан начинает сбрасывать воду: объем бачка слишком мал!
Как предотвратить возможность установки бачка с недостаточно большим объемом?
Отсюда следует, что чем больше объем бачка, тем больше его
полезный объем и тем меньше вероятность срабатывания пре-
дохранительного клапана при росте температуры воды.
Следовательно, расширительный бачок никогда не бывает
слишком большим.
3 бара
2 бара
3 бара
3 бара
40°C
40°C
10 л
20 л
5 л
10 л
Рис. 80.28.
Рис. 80.29.

--- PAGE 573 ---
ГИДРАВЛИКА
- 573 -
80. РАСШИРИТЕЛЬНЫЕ БАЧКИ
a) Если вы хотите оценить полный объем воды в контуре, а затем рассчитать изменение этого
объема при изменении температуры, то вам не позавидуешь. Нужно подсчитывать объемы
абсолютно всех элементов контура: теплообменников, ресиверов, труб и т.д. Это долго и
скучно. Заметим, что вы можете очень быстро узнать объем воды в контуре, если в про-
цессе его заполнения запишете показания счетчика воды в водопроводе перед началом за-
полнения и после его окончания.
б) Если максимальная температура воды может быть задана, то прирост объема воды в кон-
туре за счет температурного расширения рассчитывается довольно легко. Однако помните,
что с ростом температуры прирост объема увеличивается очень быстро. Например, вы рас-
считываете прирост объема, исходя из того, что максимальная температура воды равна 40°C,
однако в процессе работы установки температура воды может иногда достигать 60°C. В этом
случае окажется, что объем расширительного бачка, выбранный из условия максимальной
температуры воды 40°C, будет явно недостаточным.
в) Если в контур, работавший на чистой воде, с целью его защиты от замерзания заливают раст-
вор гликоля, то следует иметь ввиду, что увеличение объема раствора гликоля при его тепловом
расширении может, в зависимости от концентрации раствора, составлять до 20%. В этом слу-
чае установленный в контуре расширительный бачок может оказаться слишком маленьким!
80.5. УПРАЖНЕНИЕ. РАСЧЕТ ОБЪЕМА РАСШИРИТЕЛЬНОГО БАЧКА
Чтобы завершить раздел 80, рассчитаем
объем расширительного бачка для кон-
тура закрытой градирни. Возьмем следу-
ющие исходные данные (см. рис. 80.30):
Объем воды в конденсаторе равен 40 л.
Объем воды в теплообменнике градир-
ни равен 60 л.
Полная длина трубопроводов диамет-
ром 80 / 90 мм равна 40 м.
Максимальная рабочая температура
равна 60°C.
В контур заливается водный раствор
гликоля с концентрацией 30%, тепло-
вое расширение которого в диапазоне
температур от 20°C до 60°C составляет
2,6% от полного объема.
Предохранительный клапан настроен
на срабатывание при давлении 3 бара и
расположен на 5 м ниже расширитель-
ного бачка.
Расчет объема гликолевого раствора в контуре.
Объем в трубах = 40 x (π x 0,082)/ 4 = 0,2 м3 = 200 л.
Объем в установке = 200 (трубы) + 40 (конденсатор) + 60 (теплообменник) = 300 л.
Прирост объема при расширении Vu = 300 x 2,6% = 7,8 л.
Разобраться в том, как работает расширительный бачок (этот очень
простой и одновременно достаточно сложный элемент закрытого гид-
равлического контура), какие неисправности с ним связаны, значит
наверняка избежать множества повторяющихся неприятностей при
работе гидравлических контуров: пониженного расхода воды, отклю-
чения компрессора по командам предохранительного реле НД или ВД,
срабатывания датчика защиты от замерзания воды в испарителе, ка-
витации и разрушения насосов, коррозии, накипи, закупорки и т.д.
60°C
ВД
20°C
N2
Предохранительный клапан
5 м
5 м
Рис. 80.30.

--- PAGE 574 ---
ГИДРАВЛИКА
- 574 -
80. РАСШИРИТЕЛЬНЫЕ БАЧКИ
Давление наддува бачка = 5 м вод. ст.
(расстояние между уровнем расшири-
тельного бачка и самой верхней точ-
кой установки) + 5 м вод. ст. (гаран-
тийный запас) = 10 м вод. ст. или 1 бар.
Максимально допустимое давление в
расширительном бачке при температу-
ре 60°C равно 3 бара (настройка пре-
äîõðàíèòåëüíîãî êëàïàíà) – 0,5 áàð
(разность уровней между бачком и
предохранительным клапаном), то есть
2,5 бар.
Внимание: когда давление на входе
в предохранительный клапан равно
3 барам, давление в бачке будет равно
2,5 бар, поскольку бачок находится
выше предохранительного клапана на
5 м (см. рис. 80.31).
Итак, когда в нашем бачке, предвари-
тельно наддутом азотом до давления
1 бар (2 бара абсолютных), будет на-
ходиться 7,8 л расширившегося раст-
вора гликоля, давление в бачке долж-
но быть не более 2,5 бар (3,5 бар аб-
солютных), чтобы не допустить срабатывания предохранительного клапана.
Обозначим через V полный объем расширитель-
ного бачка, предварительно наддутого азотом
до 1 бара избыточного давления (то есть до 2 бар
абсолютных).
Когда 7,8 л гликолевого раствора, образовав-
шихся в результате температурного расшире-
ния, перейдут в бачок, давление в нем не долж-
но быть больше 2,5 бар избыточных, или 3,5 бар
абсолютных (см. рис. 80.32).
Объем Vазота, содержащегося изначально в
бачке при давлении 2 бара абсолютных, умень-
шится на величину 7,8 л, сожмется, и составит
V1 = V – 7,8 ë ïðè äàâëåíèè íå áîëåå 3,5 áàð
абсолютных. Вновь используем закон Бойля-Мариотта (PV = const) при этих данных:
2 x V = 3,5 x (V – 7,8), îòêóäà íàéäåì V = 18,2 ë – минимальный полный объем нашего рас-
ширительного бачка.
Учтите, что в данном случае мы получили значение минимально допустимого полного объе-
ма бачка. Если мы возьмем бачок с объемом, в точности равным 18,2 л, предварительно над-
дутый до давления 1 бар, то при поступлении в него гликолевого раствора объемом 7,8 л дав-
ление в бачке вырастет до 2,5 бар (а 2,5 бар в бачке соответствует 3 барам на входе в предо-
хранительный клапан, который в этом случае обязательно сработает).
Примечание. В общем случае желательно, чтобы объем расширительного бачка по меньшей
мере на 25% превышал бы минимально допустимый объем. В этом случае целесообразно на-
страивать давление наддува бачка в соответствии с разностью уровней Н между местом
размещения бачка и самой верхней точкой контура установки. Для холодильных установок
контур заполняют водой (или раствором гликоля) под давлением, соответствующим высоте
Н + 5 м вод. ст. Так, если давление в верхней точке контура будет равно 0,5 бар, то это дав-
ление действует дополнительно к тому, которое создает запас воды в расширительном бачке.
60°C
ВД
5 м
5 м
P2 = 2,5 бар
2,5 бар
3 бара
АЗОТ
V
2 бара
абсолютных
V – 7,8
3,5 бар
абсолютных
Подбор бачка для контуров ледяной воды см. в разделе 91.
Рис. 80.31.
Рис. 80.32.

--- PAGE 575 ---
- 575 -
ОХЛАЖДЕНИЕ
81. ДЛЯ ЧЕГО НУЖНА ЛЕДЯНАЯ ВОДА?
Прежде, чем изучать агрегаты по производству ледяной воды, представляется целесообраз-
ным напомнить назначение этих агрегатов. Представим себе, что вам нужно обеспечить кон-
диционирование воздуха в помещениях 10-этажного (или даже больше) здания, что требует
суммарной холодопроизводительности Φo = 200 кВт. Какие средства для решения этой за-
дачи могут оказаться в нашем распоряжении?
1) Использовать множество установок непосредственного охлаждения. Разместить в каж-
дом помещении по отдельному кондиционеру, которых по всему зданию может насчитывать-
ся несколько сотен (см. рис. 81.1). Однако такой вариант потребует, чтобы эти кондиционеры,
закрепленные на стенах здания или в окнах, периодически обслуживались. С одной стороны,
ýòî íåóäîáíî, à ñ äðóãîé – íå î÷åíü êðàñèâî, êîãäà çäàíèå áóäåò îáâåøàíî êîíäèöèîíåðàìè.
Если же вы установите холодильную машину где-нибудь на крыше или рядом со зданием, а
испарители будут находиться в помещениях, это потребует множества трубопроводов (жид-
костных и всасывания), потери давления будут огромными, сложно будет бороться с утеч-
ками хладагента, что отрицательно влияет на состояние атмосферы, и вообще такое решение
создаст множество других проблем.
2) Использовать сеть ледяной воды (см. рис. 81.2).
81. ДЛЯ ЧЕГО НУЖНА ЛЕДЯНАЯ ВОДА?
12°C
7°C
200 кВт
Рис. 81.2.
Рис. 81.1.

--- PAGE 576 ---
- 576 -
ОХЛАЖДЕНИЕ
81. ДЛЯ ЧЕГО НУЖНА ЛЕДЯНАЯ ВОДА?
Для передачи холода с помощью ледяной воды требуются только два теплоизолированных
трубопровода, диаметры которых будут практически такие же, как диаметры трубопроводов
äëÿ õëàäàãåíòà. Âîäà – ýòî íåàãðåññèâíàÿ, íåäîðîãàÿ è íå çàãðÿçíÿþùàÿ îêðóæàþùóþ ñðåäó
жидкость. Технология производства, распределения и использования ледяной воды не слишком
сложная. В последнее время все больше и больше вместо систем непосредственного кипения
даже в торговом холоде используют системы охлаждения с водными растворами гликолей
для холодоснабжения торгового холодильного оборудования при плюсовых температурах в
охлаждаемом объеме.
Существует множество конкретных примеров, подтверждающих целесообразность такого
решения. Тысячи офисов, крупных магазинов и гостиниц в больших городах (в Париже в
квартале La Defense*, в Лионе в бизнес-центре La Part Dieu*) подключены к подземным ком-
ìóíèêàöèÿì “ëåäÿíîé âîäû”, êîòîðûå, â ñâîþ î÷åðåäü, ñâÿçàíû ñ îãðîìíîé öåíòðàëüþ ïî
ïðîèçâîäñòâó “ëåäÿíîé âîäû”. Êîìïðåññîðíàÿ ñòàíöèÿ, ÿâëÿþùàÿñÿ ñåðäöåì òàêîé öåíòðàëè,
насчитывает множество мощных высокопроизводительных компрессоров, оснащенных слож-
ными системами автоматики и средствами обеспечения безопасности. Разумеется, управление
подобными централями должно осуществляться только специально подготовленными людьми.
3) Проблема регулирования систем непосредственного охлаждения.
Когда компрессор обычного кон-
диционера выключен, воздух, про-
ходящий через испаритель, не ох-
лаждается. При запуске компрес-
сора холодопроизводительность
испарителя становится максималь-
íîé è âîçäóõ î÷åíü áûñòðî “çàìî-
ðàæèâàåòñÿ” (см. раздел 30.2).
Такие колебания совершенно не-
приемлемы, если вы хотите под-
держивать требуемые значения
температуры и влажности воз-
духа с высокой точностью (см.
рис. 81.3).
Ледяная вода вполне способна решить эту проблему. Действительно, благодаря испытанным
методам регулирования и высокой надежности гидравлического контура, к батареям возду-
хоохладителей может подаваться точно такое количество ледяной воды, которое необходимо
в данный момент. Точность поддержания требуемых параметров воздуха на выходе из возду-
хоохладителей не идет ни в какое сравнение с системой непосредственного охлаждения.
Чтобы лучше понять работу агрегатов по производству ледяной воды, вам следует
предварительно овладеть методами ремонта небольших установок непосредственного
охлаждения, которые описаны в самом начале настоящего пособия (разделы с 1 по 58).
Практические навыки, приобретенные монтажником или ремонтником-холодильщиком на
небольших установках непосредственного охлаждения, послужат прочной основой для ов-
ладения методами диагностики и устранения неисправностей в агрегатах по производству
ледяной воды.
26°C
24°C
22°C
20°C
Пуск / Остановка компрессора
Дифференциал = 2К
Время
′
* La Defense: бизнес-центр в Париже, насчитывающий множество современных небоскребов из стекла и металла.
La Part Dieu – òàêîé æå áèçíåñ-öåíòð â Ëèîíå (прим. ред.).
Рис. 81.3.
′

--- PAGE 577 ---
- 577 -
ОХЛАЖДЕНИЕ
82. ИСПАРИТЕЛЬ ВОДООХЛАЖДАЮЩЕЙ МАШИНЫ
Для начала посмотрим, что происходит внутри
испарителя, чтобы лучше понять его работу.
На испарителе с непосредственным охлажде-
нием воздуха очень важно соблюдать нужное
направление прохождения воздуха через испа-
ритель, чтобы одновременно обеспечить хоро-
шее заполнение испарителя жидким хладаген-
том и получить нужную величину перегрева
пара хладагента на выходе из испарителя.
Поэтому теплый воздух должен поступать на
испаритель с той стороны, откуда выходит пар
хладагента (см. рис. 82.1), чтобы оптимизиро-
вать величину перегрева этого пара.
Заметим, что такая схема организации процесса теплообмена, называемая противотоком
(см. раздел 45), обеспечивает максимальную эффективность этого процесса.
На рис. 82.2 показан испаритель для ох-
лаждения воды, представляющий собой
один из наиболее простых вариантов,
который называют коаксиальным испа-
рителем.
Жидкий хладагент проходит по цент-
ральной трубе такого испарителя, выки-
пая в ней точно так же, как и в испарите-
ле для охлаждения воздуха.
Охлаждаемая вода циркулирует в кольце-
вом пространстве между двумя трубами.
Как по-вашему, через какой фланец вода
входит в испаритель (рис. 82.2), через
фланец 1 или через фланец 2?
Хладагент кипит в центральной трубе. Однако вода, которая должна циркулировать в коль-
цевом зазоре между двумя трубами, движется в строго определенном направлении.
Действительно, для испарителя водоохлаждающей машины нужно решать те же самые за-
дачи, что и в испарителе воздухоохладителя: оптимизировать зону перегрева и обеспечить
теплообмен по принципу противотока.
Поэтому жидкая вода должна входить в испаритель с той стороны, откуда выходит хлада-
гент, то есть через фланец 2.
Заметим, что в этом случае вода движется навстречу хладагенту, что позволяет обеспечить
максимальную производительность испарителя.
82. ИСПАРИТЕЛЬ
ВОДООХЛАЖДАЮЩЕЙ МАШИНЫ
16°C
25°C
Рис. 82.1.
Рис. 82.2.

--- PAGE 578 ---
- 578 -
ОХЛАЖДЕНИЕ
82. ИСПАРИТЕЛЬ ВОДООХЛАЖДАЮЩЕЙ МАШИНЫ
На рис. 82.3 показано правильное на-
правление движения воды.
Однако, если требуется очень большая
холодопроизводительность и, следова-
тельно, большой расход ледяной воды,
становится нецелесообразным исполь-
зовать коаксиальные испарители, так
как их длина оказалась бы огромной.
В этом случае используют кожухотруб-
ные испарители, так же, как это делается
для конденсаторов (см. раздел 69). Ко-
жухотрубный испаритель (см. рис. 82.4)
представляет собой пучок параллельно
установленных медных труб, развальцо-
ванных в трубных досках, которые встав-
лены в цилиндрическую оболочку, за-
крытую с торцев крышками.
Напомним, что в кожухотрубных конденсаторах вода циркулирует внутри труб, а хладагент
конденсируется в межтрубном пространстве (это обусловлено, в том числе, и более простым
решением задачи очистки труб).
Однако, в кожухотрубных испарите-
лях малой и средней холодопроизводи-
тельности внутри труб циркулирует
именно кипящий хладагент.
Для улучшения теплообмена при мини-
мальных размерах в кожухотрубных
испарителях устанавливают систему
продольных и поперечных перегородок
(см. рис. 82.5).
Эти перегородки заставляют и хладагент, и
воду при движении внутри испарителя ме-
нять направления движения, совершая не-
сколько проходов соответственно влево/
вправо и вверх/вниз. Трубы, объединенные
в один пакет, называют проходом. Испари-
тель на рис. 82.5 имеет 3 прохода.
Хладагент, который выходит из ТРВ, пос-
тупает в трубы первого прохода.
По мере выкипания жидкого хладагента в испарителе образуется все больше и больше па-
ров, которые занимают все больший объем (см. раздел 1).
При этом, чтобы скорость движения хладагента по трубам росла не слишком сильно (а сле-
довательно, не слишком сильно росли и потери давления в испарителе), количество труб в
каждом проходе по мере приближения к всасывающему коллектору увеличивается...
Выход
Вход
Насос
Хладагент
Вода
Вода
Вода
Вода
Рис. 82.3.
Рис. 82.4.
Рис. 82.5.

--- PAGE 579 ---
- 579 -
ОХЛАЖДЕНИЕ
82. ИСПАРИТЕЛЬ ВОДООХЛАЖДАЮЩЕЙ МАШИНЫ
Поток воды направляется перегородками, которые одновременно поддерживают пучки труб.
Она обтекает трубы сверху вниз или снизу вверх перпендикулярно осям труб, как показано
на рис. 82.6. Если вам однажды придется вскрыть оболочку кожухотрубного испарителя (на-
пример, из-за замораживания воды в нем), то вы увидите как плотно установлены в нем труб-
ки, и какое мизерное пространство зарезервировано для прохода воды. Испаритель может на-
считывать более 200 плотно прилегающих друг к другу трубок. Это позволяет сильно сокра-
тить габариты испарителя, но снижает устойчивость испарителя к замерзанию воды в нем!
Первостепенным условием нормальной работы испарителя водоохлаждающей машины
является поддержание требуемого расхода воды в нем. Падение расхода воды приводит
к образованию застойных зон и зон с плохой циркуляцией воды: в этих зонах, где трубы
снаружи плохо омываются водой, больше всего следует опасаться замерзания воды.
Термобаллон ТРВ в таких испарителях устанавливают на выходе из испарителя, на трубопро-
воде, через который выходит всасываемый пар. Чтобы поддерживать нужную величину пере-
грева пара хладагента на выходе из испарителя и обеспечить нормальную работу ТРВ, нужно,
чтобы теплая вода входила в испаритель со стороны выхода паров хладагента. Теплооб-
мен по принципу противотока обеспечивает наилучшие условия работы холодильной машины.
Примечание. Чтобы повысить коэффициент теплообме-
на между хладагентом и водой, трубки испарителя осна-
щаются турбулизаторами потока (см. рис. 82.7) или име-
ют так называемую искусственную шероховатость (бо-
роздки) на внутренней поверхности. Однако наличие ис-
кусственной шероховатости осложняет возврат масла из
испарителя, если компрессор работает с пониженной хо-
лодопроизводительностью (в этом случае необходимо ос-
танавливать компрессор с предварительным вакуумиро-
ванием испарителя, см. раздел 29).
ГДЕ НУЖНО УСТАНАВЛИВАТЬ НАСОС ЛЕДЯНОЙ ВОДЫ?
Вначале напомним некоторые правила, которые следует соблюдать при монтаже системы,
если вы хотите обеспечить нормальную работу установки.
С помощью рис. 82.8 поясним основные правила монтажа компонентов гидравлического контура.
Выход воды
Вход воды
Рис. 82.6.
Рис. 82.7.

--- PAGE 580 ---
- 580 -
ОХЛАЖДЕНИЕ
82. ИСПАРИТЕЛЬ ВОДООХЛАЖДАЮЩЕЙ МАШИНЫ
Во всех случаях главной опасностью является опасность замерзания воды в испарителе со
следующими основными последствиями:
Попадание воды в контур хладагента и даже в картер компрессора.
Потеря всего хладагента.
Полное прекращение производства холода
Очень длительные и скучные ремонтные работы.
Следовательно, нужно принять все возможные меры, чтобы не допустить такой катастрофы.
В первую очередь, мы напоминаем
о необходимости соблюдения на-
правления движения воды по от-
ношению к направлению движения
хладагента. Производители теп-
лообменной аппаратуры четко ука-
зывают на их продукции, где на-
õîäèòñÿ âõîä âîäû, à ãäå – âûõîä.
Насос должен быть установлен на
входе воды в испаритель. Между
насосом и испарителем не должно
быть никаких вентилей, регулято-
ров или ответвлений.
Чтобы вода нормально обтекала все трубки, насос должен подавать воду в испаритель. Пода-
ваемая в испаритель вода обтекает трубки сверху вниз и снизу вверх, что облегчает удаление
возможных воздушных пузырей и ограничивает опасность замерзания воды в застойных зонах.
Потери давления по воде на кожухотрубных испарителях, как правило, достаточно велики.
В частности, на некоторых моделях испарителей они могут превосходить 4 м вод. ст.
Если насос установлен на выходе из испарителя, то давление воды в испарителе (см. рис. 82.9)
становится очень низким.
Это благоприятствует выделению
воздуха, растворенного в воде и
увеличивает опасность возникно-
вения воздушных пробок. Расход
воды будет снижаться, а в некото-
рых, особо неблагоприятных слу-
чаях, может начаться и кавита-
ция насоса.
Основное требование: расход воды через испаритель должен быть обя-
зательно постоянным.
Воздух
НЕТ
Рис. 82.8.
Рис. 82.9.

--- PAGE 581 ---
- 581 -
ОХЛАЖДЕНИЕ
82. ИСПАРИТЕЛЬ ВОДООХЛАЖДАЮЩЕЙ МАШИНЫ
УПРАЖНЕНИЕ 1
У некоторых испарителей вход и выход хладагента находятся с одной стороны (см. рис. 82.10).
Как в этом случае устанавливать насос?
УПРАЖНЕНИЕ 2
В цепях управления работой холодильного агрегата разработчики предусматривают клем-
мы, которые при поставке соединяются шунтирующей перемычкой. Перед пуском установ-
ки перемычку (например, между клеммами 50 и 51 на рис. 82.11) удаляют и подключают к
этим клеммам один (или несколько) приборов системы управления. Какой из двух вариантов
схем (см. рис. 82.11), на ваш взгляд, обеспечивает нормальную работу установки.
Решение на следующей странице...
Управление
Предохранители
Управление
Предохранители
Управление
Предохранители
Управление
Предохранители
P
C
Темп. воды
Темп. воды
P
C
P
C
Насос
Компрессор
Насос
Компрессор
82.1. МОНТАЖ ЭЛЕМЕНТОВ
ГИДРАВЛИЧЕСКОГО КОНТУРА НА ИСПАРИТЕЛЕ
И ПОДКЛЮЧЕНИЕ ЭЛЕКТРООБОРУДОВАНИЯ
Рис. 82.10.
Рис. 82.11.

--- PAGE 582 ---
- 582 -
ОХЛАЖДЕНИЕ
82. ИСПАРИТЕЛЬ ВОДООХЛАЖДАЮЩЕЙ МАШИНЫ
Решение упражнения 1
В вариантах поз. 2 и поз. 4 (см. рис. 82.10) насос установлен на выходе из испарителя и вса-
сывает из него воду: это неприемлемо. В варианте поз. 1 насос установлен на входе в испа-
ритель и нагнетает туда воду, что правильно, однако вход теплой воды не находится там, от-
куда выходит перегретый пар хладагента. Когда пары перегреваются за счет холодной воды,
зона перегрева должна быть очень длинной, то есть площадь поверхности, на которой идет
теплообмен между кипящим хладагентом и водой, будет снижена, что приведет к снижению
холодопроизводительности испарителя.
Таким образом, оптимальным вариантом является вариант поз. 3: насос нагнетает воду в ис-
паритель и, вдобавок к этому, более теплая вода входит в испаритель со стороны, где уста-
новлен термобаллон ТРВ, в зоне, где осуществляется перегрев паров хладагента.
Решение упражнения 2
Схема поз. 2 (см. рис. 82.11) крайне опасна. В самом деле, компрессор может запуститься,
даже если насос ледяной воды остановлен (отключен рубильником или предохранителем). В
этот момент, поскольку расход воды через испаритель отсутствует, создаются все условия
äëÿ íåèñïðàâíîñòè “ñëèøêîì ñëàáûé èñïàðèòåëü”, ñîïðîâîæäàþùåéñÿ ïàäåíèåì òåìïåðà-
туры кипения. Вода через испаритель не циркулирует, температура кипения становится ниже
0°C, и все это вместе взятое приводит к замерзанию воды в испарителе и, как следствие, раз-
рушению трубок с хладагентом!
В схеме поз. 1 при выключении насоса его контакт Р сразу же размыкается и компрессор ос-
танавливается. Следовательно, в этой схеме компрессор может работать только тогда, когда
работает насос ледяной воды. Таким образом, схема поз. 1 является верной.
82.2. УПРАЖНЕНИЕ 3. Сдвоенные насосы
Сдвоенные насосы Р1 и Р2 уста-
новлены параллельно в контуре
ледяной воды (см. рис. 82.12).
Одновременно может работать
только один из насосов (один из
насосов при этом находится в
резерве, чтобы в случае необхо-
димости, при отказе работаю-
щего насоса, обеспечить непре-
рывную работу агрегата).
Какой, по-вашему, в этом случае
должна быть схема управления
работой компрессора?
Удостоверьтесь, что холодильный компрессор останавливается сразу
же, как только выключается насос ледяной воды. Эта мера предосто-
ðîæíîñòè – ñàìîå ïåðâîå è ñàìîå ïðîñòîå, ÷òî íóæíî âûïîëíèòü ïðè
контроле работы агрегата по производству ледяной воды.
C
C
Темп. воды
Темп. воды
P1
P1
P1
P2
P2
P2
Компрессор
Компрессор
Управление
Предохранители
Управление
Предохранители
Рис. 82.12.

--- PAGE 583 ---
- 583 -
ОХЛАЖДЕНИЕ
82. ИСПАРИТЕЛЬ ВОДООХЛАЖДАЮЩЕЙ МАШИНЫ
Решение упражнения 3
Поскольку одновременно работает только один насос, компрессор должен работать только
тогда, когда работает либо насос 1, либо насос 2.
Следовательно, нам нужна схема поз. 2 на рис. 82.12, когда контакты P1 и P2 подключены
параллельно, что является правильным.
В схеме поз. 1 контакты P1 и P2 подключены последовательно. Поэтому, чтобы компрессор
запустился, необходима одновременная работа обоих насосов!
ДОЛЖЕН ЛИ НАСОС ЛЕДЯНОЙ ВОДЫ РАБОТАТЬ ПОСТОЯННО?
Давайте вновь рассмотрим испаритель для охлаждения воздуха. Где должен быть установлен
датчик температуры воздуха для управления работой компрессора?
Так как нам нужно поддерживать заданную тем-
пературу в охлаждаемом помещении, датчик тем-
пературы воздуха может находиться либо в по-
мещении, либо на входе воздуха в испаритель
(см. рис. 82.13).
Чтобы термобаллон датчика температуры из-
мерял действительно нужную нам температуру
воздуха, воздух в помещении нужно постоянно
перемешивать, особенно когда речь идет о по-
мещении большого объема.
Поэтому в кондиционерах вентилятор испари-
теля работает постоянно, обеспечивая перемеши-
вание воздуха.
В агрегате по производству
ледяной воды термобаллон
датчика температуры, управ-
ляющего работой компресо-
ра, должен обязательно из-
мерять температуру воды, а
не воздуха, поскольку ком-
прессор обеспечивает имен-
но охлаждение воды.
Теперь посмотрите на схему
(рис. 82.14) и попытайтесь
представить, что произошло
бы, если бы насос ледяной
воды остановился бы одно-
временно с компрессором?
Решение на следующей
странице...
Температура
воздуха
Температура воды
7°C
12°C
Рис. 82.13.
Рис. 82.14.

--- PAGE 584 ---
- 584 -
ОХЛАЖДЕНИЕ
82. ИСПАРИТЕЛЬ ВОДООХЛАЖДАЮЩЕЙ МАШИНЫ
Термобаллон датчика температуры измеряет температуру воды на входе в испаритель. Если
насос ледяной воды останавливается одновременно с выключением компрессора, вода сразу
же перестает циркулировать. Тогда датчик температуры будет измерять температуру непод-
вижной воды, которая находится в трубопроводе. В пределе, если бы трубопровод был пол-
ностью теплоизолирован, температура термобаллона никогда бы не поднялась, и датчик тем-
пературы никогда бы не выдал команду на запуск компрессора! То есть, ожидая, что темпе-
ратура термобаллона поднимется и датчик выдаст команду на запуск компрессора, мы можем
столкнуться с ситуацией, когда никакой циркуляции воды в гидравлическом контуре не будет
(поскольку насос выключен) и никакого охлаждения воздуха в помещении не произойдет!
МОЖНО ЛИ УСТАНАВЛИВАТЬ ДАТЧИК ТЕМПЕРАТУРЫ
ЛЕДЯНОЙ ВОДЫ НА ВЫХОДЕ ВОДЫ ИЗ ИСПАРИТЕЛЯ?
Рассмотрим пример на рис. 82.15. Если термобал-
лон датчика температуры воздуха, управляющего
работой компрессора, установить в воздушном по-
токе на выходе из испарителя, то следует ожидать
крупных неприятностей.
В самом деле, температура воздуха на выходе из ис-
парителя будет низкой и компрессор выключится.
После этого воздух очень быстро перестанет ох-
лаждаться, его температура вырастет и компрес-
сор вновь запустится. Тогда температура воздуха
на выходе из испарителя опять очень быстро упа-
дет, и компрессор опять выключится, и так далее:
то есть компрессор начнет работать в режиме цик-
лирования постоянно!
Теперь посмотрим, что произойдет, если в агрегате по производству ледяной воды установить
датчик температуры ледяной воды на выходе из испарителя и настроить его на включение
компрессора при температуре воды 7°C и остановку компрессора при температуре воды 5°C.
При остановленном компрессоре
температура воды на входе в ком-
прессор и на выходе из компрессора
равна и составляет, например, 10°C.
Следовательно, датчик температуры
запускает компрессор и вода быстро
охлаждается, при этом номинальное
значение перепада температур по во-
де на испарителе составляет 5 К.
В результате температура воды на
выходе из испарителя опускается до
значения 10°C – 5 К = 5°C, после
чего компрессор сразу же выключа-
ется (см. рис. 82.16).
Насос ледяной воды должен работать постоянно, чтобы термобал-
лон датчика температуры постоянно омывался водой.
Температура воздуха
Температура воды
НЕТ
5°C
10°C
Рис. 82.15.
Рис. 82.16.

--- PAGE 585 ---
- 585 -
ОХЛАЖДЕНИЕ
82. ИСПАРИТЕЛЬ ВОДООХЛАЖДАЮЩЕЙ МАШИНЫ
Но температура воды на входе в испаритель при этом не меняется и по-прежнему равна 10°С.
Эта вода, не меняя своей температуры, проходит через испаритель при выключенном компрессо-
ре, доходит до термобаллона датчика температуры, и компрессор вновь запускается, и так далее!
Таким образом, компрессор может начать работу в режиме циклирования. Если компрессор
защищен от этого режима задержкой времени запуска компрессора, то после очередного вы-
ключения (см. раздел 30) он не сможет обеспечивать нужную холодопроизводительность, по-
скольку большую часть времени будет выключен.
Примечание. Большая часть современных агрегатов по производству ледяной воды оборудо-
вана автоматикой, которая полностью управляет работой установки. На некоторых самых пос-
ледних модификациях этих агрегатов датчик температуры воды, управляющий работой ком-
прессора, все-таки установлен на выходе воды из испарителя. Однако, управление в этих моде-
лях осуществляется с помощью цифровых программируемых процессоров, достаточно сложных
и специально устанавливаемых разработчиками, чтобы предотвратить явления циклирования.
ГДЕ НУЖНО УСТАНАВЛИВАТЬ ДАТЧИК ТЕМПЕРАТУРЫ
ДЛЯ ЗАЩИТЫ ОТ ЗАМЕРЗАНИЯ ВОДЫ В ИСПАРИТЕЛЕ?
Когда из-за какой-нибудь неисправности (например, падения расхода воды) температура воды
на выходе из испарителя начинает падать, датчик температуры для защиты от замерзания воды
в испарителе является последней преградой на пути к самой крупной аварии: замерзанию во-
ды в испарителе!
Как правило, датчик температуры для защиты от замерзания воды в испарителе устанавлива-
ет производитель испарителя на выходе воды из испарителя (то есть там, где вода имеет ми-
нимальную температуру) как можно ближе к испарителю, зачастую между соединительным
фланцем и обечайкой испарителя (см. рис. 82.17).
Для предотвращения режимов
циклировния датчики защиты от
замерзания оснащены ручной
кнопкой сброса каждого срабо-
тавшего датчика и в случае их
срабатывания нужно обязательно
выяснить причину срабатывания,
прежде чем нажимать эту кнопку.
В самом деле, нажать кнопку
сброса, не выяснив причину
(часто это обусловлено пробле-
мами гидравлического контура),
недостаточно. Нужно очень хо-
рошо разбираться в конструкции
установки и режимах ее работы,
чтобы устранить причину сраба-
тывания защиты от замерзания.
“Íàñèëîâàòü” çàùèòó îò çàìåðçàíèÿ – ýòî çíà÷èò î÷åíü áûñòðî ñîçäàòü ñåáå ñåðüåçíûå
проблемы.
Датчик температуры воды, предотвращающий замерзание воды в ис-
ïàðèòåëå, – ýòî îñíîâíîé ýëåìåíò çàùèòû, êîòîðûé íèêîãäà íå äîë-
жен отключаться.
Защита от замерзания
Регулятор температуры
7°C
12°C
Рис. 82.17.

--- PAGE 586 ---
- 586 -
ОХЛАЖДЕНИЕ
83. НОМИНАЛЬНЫЕ УСЛОВИЯ РАБОТЫ ОХЛАДИТЕЛЕЙ ЖИДКОСТИ
Благодаря настоящему руководству, вы
должны были бы в совершенстве овла-
деть диагностикой и устранением неис-
правностей для небольшого кондицио-
нера, изображенного на рис. 83.1.
А теперь мы сравним номинальные ра-
бочие параметры данного кондиционера
с рабочими параметрами агрегата для
производства ледяной воды с конденса-
тором воздушного охлаждения, представ-
ленного на рис. 83.2.
В работе этих двух систем могут быть
существенные различия по температур-
ным параметрам, которые обусловлены
разной конструкцией теплообменников.
Действительно, интенсивность теплообмена между хладагентом и водой в десятки раз
превышает интенсивность теплообмена между хладагентом и воздухом.
Так, при одинаковой холодопроизводитель-
ности габариты агрегата по производству ле-
дяной воды будут существенно меньше габа-
ритов воздушного кондиционера. Самое основ-
ное различие будет в перепадах температур
по охлаждаемой среде на испарителе. В пер-
вом случае (см. рис. 83.1) мы видим, что пе-
репад температур по воздуху на испарителе
∆t исп
возд = 26°C – 16°C = 10 Ê, òîãäà êàê ïåðåïàä
температур по воде (см. рис. 83.2) на испари-
теле ∆t исп
воды = 12°C – 7°C = 5 Ê.
Разумеется, в тех случаях, когда агрегат по производству ледяной воды используется для
кондиционирования, ледяная вода с помощью насосов подается в батареи воздухоохладите-
лей, через которые с помощью вентиляторов прогоняется воздух в охлаждаемых помещени-
ях. Однако, даже если агрегат по производству ледяной воды работает круглый год, темпера-
тура воды остается практически постоянной независимо от времени года. При максималь-
ной холодопроизводительности агрегата вода, как правило, поступает в него с температурой
от 11°C до 13°C и выходит из агрегата холоднее примерно на 5 К, то есть с температурой от
6°C до 8°C. Поскольку температура воды меняется незначительно, давление (температура)
кипения хладагента в испарителе остаются относительно неизменными.
И напротив, в случае воздухоохладителей с непосредственным охлаждением, некоторые па-
раметры (расход воздуха, температура, влажность) в течение года могут заметно меняться,
оказывая существенное влияние на величины давления (и, соответственно, температуры)
кипения хладагента в испарителе.
83. НОМИНАЛЬНЫЕ УСЛОВИЯ РАБОТЫ
ОХЛАДИТЕЛЕЙ ЖИДКОСТИ
В централях по производству ледяной воды перепад температур по
воде на испарителе, как правило составляет 5 К.
26°C
16°C
Воздух
Испаритель
7°C
Вода
12°C
Рис. 83.1.
Рис. 83.2.

--- PAGE 587 ---
- 587 -
ОХЛАЖДЕНИЕ
83. НОМИНАЛЬНЫЕ УСЛОВИЯ РАБОТЫ ОХЛАДИТЕЛЕЙ ЖИДКОСТИ
83.1 ОСНОВНЫЕ ОТЛИЧИЯ КОНДИЦИОНЕРА
НЕПОСРЕДСТВЕННОГО ОХЛАЖДЕНИЯ
На испарителе, охлаждающем воздух за счет непо-
средственного кипения хладагента (см. рис. 83.3),
номинальные рабочие параметры запомнить очень
ïðîñòî, åñëè çíàòü “ïðàâèëî 10 Ê”:
Перепад температур по воздуху на испарите-
ле составляет не более 10 К (в примере на
рис. 83.3 ýòî 25°C – 15°C = 10 Ê).
Температурный напор на выходе из испарителя
– òàêæå íå áîëåå 10 Ê (çäåñü 15°C – 5°C = 10 Ê).
Температурный напор на входе в испаритель
(разность между температурой воздуха на вхо-
де в испаритель и температурой êèïåíèÿ) –
äâà ðàçà ïî 10 Ê, òî åñòü 25°C – 5°C = 20 Ê.
Напоминаем о важности такого параметра как
температурный напор на входе в испаритель: для
испарителя с непосредственным охлаждением воз-
духа температурный напор на входе в испаритель
больше 20 К указывает на серьезную неисправ-
ность на стороне низкого давления (слишком слабый ТРВ, ранее дросселирование хладаген-
та в жидкостной магистрали, нехватка хладагента, слишком слабый испаритель). Все эти не-
исправности детально рассмотрены в разделах с 14 по 20.
УПРАЖНЕНИЕ
На небольшом кондиционере (см. рис. 83.4) тем-
пература кипения упала до -5°C.
Воздух поступает на испаритель с температу-
рой 22°C и выходит из испарителя с температу-
рой 8°C. Температура пара хладагента на выхо-
де из испарителя в точке, где находится термо-
баллон ТРВ, составляет -1°C.
Каким будет ваш диагноз?
Решение упражнения
При температуре воздуха на входе в испаритель
22°C и температуре кипения (НД) -5°C, темпера-
турный напор на входе в испаритель составляет
22°C – (-5°C) = 27 К (т. е. гораздо выше 20 К).
Отсюда очевидно, что речь идет о неисправности на стороне низкого давления (НД). Пере-
ãðåâ ïàðà íà âûõîäå èç èñïàðèòåëÿ ðàâåí -1°C – (-5°C) = 4 Ê, ÷òî ñîîòâåòñòâóåò ìèíèìàëüíî
допустимому значению.
Падение температуры кипения при минимально возможном перегреве говорит о том, что
испаритель слишком слабый.
Ïîñêîëüêó ïåðåïàä òåìïåðàòóð ïî âîçäóõó íà èñïàðèòåëå âûñîêèé (22°C – 8°C = 14 К), то
речь идет о пониженном расходе воздуха через испаритель. Заметим, что большинство не-
исправностей этого типа обусловлено либо засорением фильтра на входе в воздушный тракт
воздухоохладителя, либо проблемами с приводным ремнем вентилятора воздухоохладителя.
15°C
13°C
25°C
5°C
8°C
22°C
- 1°C
НД
- 5°C
НД
Рис. 83.3.
Рис. 83.4.

--- PAGE 588 ---
- 588 -
ОХЛАЖДЕНИЕ
83. НОМИНАЛЬНЫЕ УСЛОВИЯ РАБОТЫ ОХЛАДИТЕЛЕЙ ЖИДКОСТИ
А теперь рассмотрим параметры испарителя для охлаждения воды.
Â îòëè÷èå îò âîçäóõîîõëàäèòåëåé ñ íåïîñðåäñòâåííûì îõëàæäåíèåì, ãäå èñïîëüçóþò “ïðà-
âèëî 10 Ê”, íà èñïàðèòåëÿõ äëÿ îõëàæäåíèÿ âîäû äåéñòâóåò “ïðàâèëî 5 Ê”.
Äîïóñòèì, ÷òî íàì íóæíî ïîíèçèòü òåìïåðàòóðó âîäû ñ 12°C äî 7°C. Ïðèìåíÿÿ “ïðàâèëî 5 Ê”,
получим:
Температура воды на выходе из испарителя равна температуре воды на входе в испари-
òåëü ìèíóñ 5 Ê, òî åñòü 12°C – 5 Ê = 7°C.
Температура кипения равна температуре воды на выходе из испарителя минус 5 К, то
åñòü 7°C – 5 Ê = 2°C.
Температурный напор на входе в испаритель равен температуре воды на входе в испари-
òåëü ìèíóñ òåìïåðàòóðà êèïåíèÿ, òî åñòü 12°C – 2°C = 10 Ê (äâà ðàçà ïî 5 Ê).
А что у нас происходит с перегревом?
Измерив температуру пара хладаген-
та на выходе из испарителя (в точке,
где стоит термобаллон ТРВ), мы уз-
наем перегрев пара по отношению к
температуре кипения.
Перегрев должен быть минимально
возможным, но не допускающим пуль-
саций давления на выходе из испари-
теля (см. раздел 8).
На испарителе воздухоохладителя с
непосредственным охлаждением воз-
духа, так же, как и на испарителе ох-
ладителя жидкости, контроль величи-
ны перегрева позволяет оценить сте-
пень заполнения воздухоохладителя.
Величина перегрева является одним
из главных параметров при диагнос-
тике работы любой холодильной ма-
шины (см. рис. 83.6).
На испарителе для охлаждения воды температурный напор равен поло-
вине температурного напора на входе в воздухоохладитель, то есть 10 К.
7°C
+ 2°C
12°C
Вода
Темп. напор = 12°C – 2°C = 10 K
4°C
14°C
4°C
4°C
Перегрев 10 К
Рис. 83.5.
Рис. 83.6.

--- PAGE 589 ---
- 589 -
ОХЛАЖДЕНИЕ
83. НОМИНАЛЬНЫЕ УСЛОВИЯ РАБОТЫ ОХЛАДИТЕЛЕЙ ЖИДКОСТИ
Никогда не упускайте из вида, что недопустимое снижение перегрева свидетельствует о за-
ливе испарителя жидким хладагентом, который, в свою очередь, может привести к смертель-
ным для компрессора гидравлическим ударам! Разумеется, такая же опасность существует и
в охладителях жидкости.
Для водоохлаждающих машин перегрев пара на выходе из испарителя может меняться в
диапазоне от 4 К до максимум 8 К (см. рис. 83.7). В тех случаях, когда вы имеете дело с мо-
ноблочными агрегатами, изготовленными и настроенными на заводе, изменять заводскую
настройку ТРВ не рекомендуется.
Для холодильных машин большой холодопроизводительности компрессор может быть осна-
щен регулятором производительности. Такие машины могут также состоять из нескольких,
установленных параллельно, компрессоров. Например, если три компрессора установлены
для работы в одном холодильном контуре (см. рис. 83.8), то расход хладагента может менять-
ся ступенчато от 100% (когда работают три компрессора) до 66% (при 2 работающих ком-
прессорах), 33% (работает 1 компрессор) и, наконец, 0%, когда все компрессоры остановлены.
Однако ТРВ только один и, следовательно, он должен подавать хладагент в испаритель при
любом режиме работы централи. Его номинальная производительность определяется для
варианта, когда расход хладагента максимальный, то есть 100%...
7°C
+ 2°C
12°C
Вода
Ïåðåãðåâ = 8 – 2 = 6 K
Холодопроизводительность = 100%
Зона
перегрева
8°C
8°C
+ 2°C
12°C
7°C
Вода
Рис. 83.7.
Рис. 83.8.

--- PAGE 590 ---
- 590 -
ОХЛАЖДЕНИЕ
83. НОМИНАЛЬНЫЕ УСЛОВИЯ РАБОТЫ ОХЛАДИТЕЛЕЙ ЖИДКОСТИ
Следовательно ТРВ должен иметь возможность адаптации к изменению расхода. Он должен
поддерживать перегрев пара в заданных пределах и при холодопроизводительности 100%, и при
66%, и при 33%. В результате регулирования холодопроизводительности перегрев также может
меняться в зависимости от числа работающих компрессоров. Так, если вы настроили ТРВ на
поддержание заданного перегрева при холодопроизводительности 100%, то вас не должно удив-
лять то обстоятельство, что при холодопроизводительности 33% перегрев может измениться.
Действительно, по мере того, как температура воды на входе в испаритель начнет падать, дат-
чик температуры будет выдавать команду на выключение одного, а потом и двух компрессо-
ров. ТРВ окажется переразмеренным и испаритель начнет переполняться жидким хладаген-
том. В некоторых случаях ТРВ может даже спровоцировать пульсации давления в испарите-
ле, а следовательно, и на входе в компрессор. В нашем примере (сравните данные рис. 83.8 и
рис. 83.9) перегрев падает с 6 Ê ïðè ïðîèçâîäèòåëüíîñòè 100% äî 9°C – 4°C = 5 К при
минимальной производительности, когда работает только один компрессор.
Попробуйте теперь вновь отрегулировать ТРВ на перегрев 6 К. Когда производительность
вырастет, перегрев опять изменится. Поэтому не делайте ненужных попыток и не трогайте
настройку ТРВ, заданную изготовителем агрегата, если вы не можете полностью спрогно-
зировать последствия вашего вмешательства!
В заключение подчеркнем следующее. Если вам нужно настроить ТРВ на заданную величи-
ну перегрева в централи по производству ледяной воды, то делать это следует тогда, когда про-
изводительность централи максимальная (100%), а температура воды на входе в испаритель
равна 12°C. Не настраивайте ТРВ на слишком малый перегрев, так как при падении холодо-
производительности он будет уменьшаться: при пониженной холодопроизводительности
перегрев должен оставаться не ниже 4 К, поэтому всегда проверяйте величину перегрева.
Разумеется, если на вашей централи установлен электронный ТРВ, проблема снимается, по-
скольку перегрев на такой централи постоянно поддерживается оптимальным при помощи
встроенного процессора.
ВАЖНОЕ ЗАМЕЧАНИЕ. На рис. 83.8 перепад температур по воде равен
5 К при работе централи с максимальной холодопроизводительностью,
то есть когда задействованы все три компрессора. Но, поскольку расход
воды через испаритель всегда должен оставаться постоянным, то при
работе только одного компрессора перепад температур по воде не может
быть больше 5 К! Заметьте, что когда работает только один компрессор
(ñì. ðèñ. 83.9), ïåðåïàä òåìåðàòóð ïî âîäå ñîñòàâëÿåò 9°Ñ – 7,3°Ñ = 1,7 Ê,
то есть 5 К / 3 = 1,7 К. Точно так же, когда работают два компрессора,
перепад температур по воде составит (5 К х 2) / 3 = 3,4 К. Таким образом,
когда вы проверяете перепад температур по воде на испарителе центра-
ли, обязательно учитывайте число работающих компрессоров.
+ 4°C
7,3°C
9°C
Холодопроизводительность = 33%
9°C
Расход воды
постоянный
Настройку регулятора температуры ледяной воды в зависимости от числа работаю-
щих компрессоров или производительности компрессора с переменной производи-
тельностью см. в разделах 98.2 и 98.3.
Рис. 83.9.

--- PAGE 591 ---
- 591 -
ОХЛАЖДЕНИЕ
83. НОМИНАЛЬНЫЕ УСЛОВИЯ РАБОТЫ ОХЛАДИТЕЛЕЙ ЖИДКОСТИ
Что такое температурный напор на выходе из испарителя?
Для оценки качества теплообменных процессов и нормальной работы агрегатов по произ-
âîäñòâó ëåäÿíîé âîäû èíîãäà èñïîëüçóåòñÿ ïîíÿòèå “òåìïåðàòóðíûé íàïîð íà âûõîäå èç èñ-
ïàðèòåëÿ”. Если бы теплообменник для производства ледяной воды имел бесконечно большую
площадь поверхности теплообмена, если бы эта поверхность была абсолютно чистой и пол-
íîñòüþ îìûâàëàñü ñ îäíîé ñòîðîíû âîäîé, à ñ äðóãîé ñòîðîíû – õëàäàãåíòîì, òî òåìïåðà-
тура воды на выходе из испарителя была бы равна температуре кипения, а температурный
напор на выходе из испарителя был бы равен 0 К. Разумеется, таких теплообменников не су-
ществует и приведенные выше условия теплообмена являются чисто теоретическими.
В реальности теплообменник имеет конеч-
ную величину площади теплообменной по-
верхности, определяемую конструктором
из соображений минимальной стоимости
аппарата при заданных параметрах процес-
са теплообмена.
В реальных условиях работы теплооб-
менного аппарата новый чистый тепло-
обменник, в котором оптимальным об-
разом организован теплообменный про-
цесс, позволяет получать величину тем-
пературного напора на выходе из аппа-
рата, как правило, порядка 5...6 К.
В примере на рис. 83.10 разность между
температурой воды на выходе из испарите-
ля (7°C) и температурой кипения (2°C) дает
вполне приемлемую величину температурного напора 5 К.
Но когда температура кипения падает, холодопроизводительность тоже падает (в общем слу-
чае на 3...5% при снижении температуры кипения на 1 К). Поскольку холодопроизводитель-
ность падает, температура ледяной воды на выходе из испарителя начинает расти. Если тем-
пература кипения падает, а температура воды на выходе из испарителя растет, температур-
ный напор на выходе из испарителя тоже растет, что указывает на снижение эффективности
работы холодильной машины.
В примере на рис. 83.11 температура кипе-
ния хладагента равна -3°C, а температура
воды на выходе из испарителя равна 9°C.
Следовательно, температурный напор на
âûõîäå èç èñïàðèòåëÿ ðàâåí 9°C – (-3°C)
= 12 К.
Этот напор на выходе аномально высок,
что свидетельствует о серьезных непо-
ладках в работе агрегата по производст-
ву ледяной воды.
Заметим, что температурный напор на
входе в испаритель также аномально вы-
ñîê (îí ðàâåí 12°C – (-3°C) = 15 Ê âìåñòî
10 К). Это так же указывает на наличие
проблем в холодильном контуре на сто-
роне низкого давления (НД).
Таким образом, даже если температур-
ный напор на входе в испаритель меня-
ется в том же направлении, что и тем-
пературный напор на выходе из испари-
теля, иногда представляется полезным
сравнивать эти две величины в процессе
устранения некоторых довольно сложных
неисправностей.
+2°C
-3°C
12°C
12°C
12
9
-3
7°C
9°C
Выход воды
Вход воды
Напор на выходе = 12 К
Напор на
входе = 15 К
Рис. 83.10.
Рис. 83.11.

--- PAGE 592 ---
- 592 -
ОХЛАЖДЕНИЕ
84. КОНТРОЛЬ РАБОТЫ АГРЕГАТА
ПО ПРОИЗВОДСТВУ ЛЕДЯНОЙ ВОДЫ ОЩУПЫВАНИЕМ
Обычно все агрегаты по производству ледяной воды оснащаются термометрами, позволяющи-
ми контролировать значения температур воды на входе и выходе конденсатора и испарителя.
Имея эти данные и немного опыта, можно очень быстро обнаружить некоторые неисправ-
ности в работе агрегата, используя только технику ощупывания узлов и элементов контура.
Разумеется, эта техника никогда не заменит традиционных измерительных приборов, таких
как термометры, манометры или токоизмерительные клещи.
Тем не менее, если вы хорошо знаете холодильный контур и имеете небольшую практику,
такая техника вам вовсе не помешает.
КОНТРОЛЬ КАРТЕРНЫХ НАГРЕВАТЕЛЕЙ
В агрегатах по производству ледяной воды мы встречаемся с теми же проблемами и такими
же неисправностями, как и на других установках. В частности, проблемы перетекания жид-
кого хладагента, который может накапливаться в картере компрессора во время его стоянки,
могут вызвать те же непоправимые последствия (см. раздел 28).
Независимо от того, работает ком-
прессор или выключен, масляный
картер компрессора всегда должен
оставаться теплым.
При остановке компрессора темпе-
ратура картера должна поддержи-
ваться на уровне, превышающем
температуру окружающего воздуха
примерно на 20 градусов (как пра-
вило, от 30°С до 40°С) с помощью
картерного нагревателя RC.
Этот уровень температуры легко
оценить, ощупывая картер рукой
(см. рис. 84.1 и раздел 40).
Если в то время, когда компрессор выключен, его картер холодный, значит обязательно нужно
проверить цепь электропитания картерного нагревателя.
Если агрегат по производству ледяной воды в зимнее время не работает, не снимайте питание
с общего шкафа управления агрегатом, поскольку в этом случае картерный нагреватель окажет-
ся выключенным. В противном случае, перед очередным запуском холодильной машины вам
придется не менее суток держать ее под напряжением, чтобы подогреть масло в компрессорах.
84. КОНТРОЛЬ РАБОТЫ АГРЕГАТА
ПО ПРОИЗВОДСТВУ ЛЕДЯНОЙ ВОДЫ
ОЩУПЫВАНИЕМ
Примечание. Непосредственно вблизи нагревателя картер может быть
очень горячим: будьте осторожны и не обожгитесь!
RC
Рис. 84.1.

--- PAGE 593 ---
- 593 -
ОХЛАЖДЕНИЕ
84. КОНТРОЛЬ РАБОТЫ АГРЕГАТА
ПО ПРОИЗВОДСТВУ ЛЕДЯНОЙ ВОДЫ ОЩУПЫВАНИЕМ
Не пренебрегайте значением картерных нагревателей. Картерный нагреватель позволяет не
допустить растворения хладагента в масле, что может привести к крайне отрицательным
последствиям:
Образование большого количества масляной эмульсии при запуске компрессора вслед-
ствие падения НД.
Ìàññîâûé âûáðîñ ìàñëà â öèëèíäðû êîìïðåññîðîâ ñ áîëüøîé îïàñíîñòüþ “ìàñëÿíûõ
ãèäðîóäàðîâ” è ðàçðóøåíèåì êëàïàíîâ.
Çíà÷èòåëüíàÿ îïàñíîñòü “îãîëåíèÿ” ìàñëÿíîãî íàñîñà.
Вымывание масла из подшипников при запуске компрессора и их длительная работа без
смазки.
Неоправданное срабатывание реле контроля давления масла (см. раздел 101).
КОНТРОЛЬ ПЕРЕГРЕВА
При работе компрессора напряжение питания с картерного нагревателя снято, но сам картер
компрессора в точке А должен оставаться при температуре от 30°С до 50°С (см. рис. 84.2).
При этом масло подогревается за счет теп-
ла, выделяющегося при работе компрессо-
ра. Если температура картера оказывается
ниже, например, около 20°С, то при ощупы-
вании картера вы чувствуете легкий холод.
Это ненормально, поскольку такая ситуация
объясняется попаданием в картер жидкого
хладагента, где он выкипает и тем самым
охлаждает масло.
Это в свою очередь означает, что перегрев
пара на выходе из испарителя слишком низ-
кий и появляется серьезная опасность гид-
равлических ударов!
Действительно, тепловой мощности картерного нагревателя явно недостаточно, чтобы он
мог испарить то количество жидкого хладагента, которое попадает в картер компрессора из-
за низкого перегрева. При максимальной тепловой мощности встроенного картерного на-
гревателя от 75 до 250 Вт (в зависимости от размерности компрессора), она будет примерно
в 100 раз меньше требуемой для выпаривания хладагента. Чтобы испарить 1 кг хладагента
R22 за 10 секунд, потребуется мощность около 20 кВт!
В этом случае нужно немедленно проверить перегрев и определить причину того, почему он
упал: например, появились проблемы с ТРВ или снизился расход ледяной воды.
Если температура картера в точке А слишком велика (более 50°С), то проблема может быть
обусловлена слишком большим перегревом (нужно обязательно установить причину). В самом
деле, всасываемые компрессором пары хладагента в числе прочего выполняют одну очень
важную функцию: они охлаждают приводной двигатель компрессора. Поскольку всасывающая
магистраль, как правило, закрыта теплоизоляцией, перегрев можно оценить, ощупывая вса-
сывающий патрубок компрессора в точке В (см. рис. 84.2). Температура патрубка должна быть
низкой, а в летнее время на корпусе двигателя можно даже наблюдать образование конденсата.
Наконец, если температура в точке А очень высокая (выше 60°С), тогда как в точке В она
представляется нормальной, то вполне вероятно, что речь может идти об аномальном росте
ВД, то есть о неисправности на стороне высокого давления.
Если всасывающий вентиль холодный, а картер теплый (или очень теплый), значит можно
считать, что параметры установки близки к нормальным. В противном случае нужно будет
устанавливать манометры, чтобы провести более точную диагностику работы установки.
ВД
НД
Рис. 84.2.

--- PAGE 594 ---
- 594 -
ОХЛАЖДЕНИЕ
84. КОНТРОЛЬ РАБОТЫ АГРЕГАТА
ПО ПРОИЗВОДСТВУ ЛЕДЯНОЙ ВОДЫ ОЩУПЫВАНИЕМ
ОЩУПЫВАНИЕ ГОЛОВКИ БЛОКА ЦИЛИНДРОВ
Компрессоры средней производительности часто оборуду-
ются устройством снижения производительности, устанав-
ливаемым на головке блока. Такое устройство легко обнару-
жить по наличию на головке блока электроклапана (поз. 1
на рис. 84.3). Для управления клапаном, перекрывающим
полость всасывания соответствующих цилиндров, исполь-
зуется давление нагнетания (ВД) компрессора. С помощью
такого устройства можно менять производительность комп-
рессора от 100% (задействованы 6 цилиндров) до 66% (по-
лость всасывания двух цилиндров перекрыта).
Иногда встречаются системы регулирования производи-
тельности на каждой из двух наружных головок блока (поз. 1
и поз. 2 на рис. 84.3). Тогда на каждой головке блока уста-
навливают свой электроклапан (следовательно, всего их бу-
дет два) и производительность компрессоров может принимать значения 100%, 66% и 33%.
Более мощные компрессоры используют другие способы регулирования производительнос-
ти. Например, для управления механическими устройствами, обеспечивающими отжим вса-
сывающих клапанов, используют давление масла. Под действием этого давления всасываю-
щие клапаны остаются постоянно открытыми и соответствующие цилиндры не участвуют в
работе компрессора. В этом случае на картере компрессора установлены три или четыре элек-
троклапана (поз. 3 на рис. 84.3).
Для большинства компрессоров,
оснащенных системой регулиро-
вания производительности, уста-
новленной на головке блока, легко
определить, какие цилиндры ра-
ботают, а какие нет. Для этого до-
статочно пощупать цилиндры.
Когда головка блока прохладная
или чуть теплая в точке С (см.
рис. 84.4) и горячая в точке D, это
означает, что данная группа ци-
линдров работает нормально. Дей-
ствительно, холодный пар хлада-
гента приходит из картера, распо-
ложенного под цилиндрами, и выходит горячим и сжатым под высоким давлением в верхней
точке цилиндра, откуда направляется к центральной головке блока, выполняющей роль на-
гнетательного коллектора, где выходит через нагнетательный вентиль.
Когда головка блока имеет одну и ту же температуру и в точке С, и в точке D, это означает, что
в данной группе цилиндров сжатие пара отсутствует. То есть, либо задействована система регу-
лирования производительности компрессора, либо на данной группе цилиндров имеются про-
блемы с клапанами. В этом случае нужно сделать так, чтобы компрессор несколько минут по-
работал с максимальной производительностью, то есть задействовать все цилиндры. Если при
таком режиме работы головка блока одной из групп цилиндров окажется аномально горячей
по сравнению с другими, то проблема может быть заключена действительно либо в клапанах,
либо в устройстве регулирования производительности подозрительной группы цилиндров.
Чтобы обнаруживать аномалию на клапане или на устройстве сниже-
ния производительности, достаточно пощупать каждую из головок
блока и сравнить ваши ощущения. ОДНАКО, БУДЬТЕ ВНИМАТЕЛЬ-
НЫ! Там, где вы будете ощупывать корпус компрессора, температура
в зоне нагнетания может оказаться очень высокой, близкой к 100°С.
Поэтому ощупывание нужно производить очень осторожно!
Рис. 84.3.
Рис. 84.4.

--- PAGE 595 ---
- 595 -
ОХЛАЖДЕНИЕ
84. КОНТРОЛЬ РАБОТЫ АГРЕГАТА
ПО ПРОИЗВОДСТВУ ЛЕДЯНОЙ ВОДЫ ОЩУПЫВАНИЕМ
ОЩУПЫВАНИЕ КОНДЕНСАТОРА, ОХЛАЖДАЕМОГО ВОДОЙ
Ощупывая кожух конденса-
тора водяного охлаждения,
можно очень отчетливо ощу-
тить изменение температуры
между зоной снятия перегре-
ва (область E на рис. 84.5, где
температура составляет от
60°C до 70°C), зоной конден-
сации (область F, где темпе-
ратура равна примерно 45°C),
и зоной переохлаждения (об-
ласть G, где температура име-
ет значение около 30...40°C).
Холодная вода поступает в конденсатор снизу (чтобы оптимизировать переохлаждение). При
наличии небольшого опыта можно даже оценить высоту жидкого хладагента на дне кон-
денсатора.
Когда установка работает нормально, температура жидкого хладагента будет чуть выше тем-
пературы воды на входе в конденсатор в зоне Н, а уровень жидкого хладагента будет нахо-
диться на высоте примерно от четверти до трети высоты конденсатора.
Если уровень жидкого хладагента в конденсаторе слишком высокий и его температура близ-
ка к температуре входящей в конденсатор воды в зоне Н, то переохлаждение хладагента бу-
дет превосходным. Однако это также может означать и избыток хладагента в контуре, а в этом
случае следует обязательно проверить величину давления нагнетания (ВД).
Если же уровень жидкого хладагента слишком низкий и вы не чувствуете разницы темпера-
тур в различных зонах конденсатора и, в частности, разницы между температурой верха и
низа корпуса конденсатора, то это явно указывает на признак нехватки хладагента.
Ощупыванием можно очень легко сравнить разность температур охлаждающей конденсатор
воды в зонах I и Н. Для оборотной воды перепад температур по воде должен быть около 5 К.
Если эта разность вам представляется более высокой, то можно говорить о пониженном рас-
ходе воды.
Таким образом, ощупывая картер компрессора, всасывающий вентиль
компрессора, головки блоков цилиндров и конденсатор, мы можем до-
вольно быстро обнаружить возможные аномалии в работе холодиль-
ного агрегата. На основании этого мы можем предположить причину
неисправности еще до того, как воспользуемся специальным инстру-
ментом и измерительными приборами. То есть ощупывание может
оказать вам серьезную помощь в диагностике работы холодильной ма-
шины и не учитывать это было бы неразумным!
Вода
Жидкий
хладагент
Рис. 84.5.

--- PAGE 596 ---
- 596 -
ОХЛАЖДЕНИЕ
85. ПАДЕНИЕ РАСХОДА ЛЕДЯНОЙ ВОДЫ
ИСТОРИЯ НЕИСПРАВНОСТИ
Летним утром ремонтник приезжает по вызову в организацию, расположенную в большом
здании: во всех помещениях здания температура аномально высокая.
Компрессор агрегата по производству ледяной воды остановлен. Ремонтник быстро прове-
ряет электросхему (см. раздел 54) и обнаруживает, что сработал датчик температуры, защи-
щающий систему от замерзания воды в испарителе. Давление в контуре ледяной воды пред-
ставляется нормальным, насос вращается (в нужном направлении), все вентили открыты, а
температура воды на входе и на выходе из испарителя равна 25°С, что не удивительно, по-
скольку компрессор не работает.
Наш ремонтник взводит датчик защиты от замерзания воды, компрессор сразу же запуска-
ется и через несколько минут ремонтник замечает, что температура воды на выходе из испа-
рителя очень быстро падает. Поскольку ремонтник торопится, то он уезжает, считая, что все
снова стало нормальным. На следующее утро вновь поступает вызов из того же здания и
вновь говорят, что агрегат не работает. К тому же клиент отмечает, что после отъезда ре-
монтника компрессор работал весь день, однако во второй половине дня температура в
помещениях снова выросла.
Отметим грубую ошибку ремонтника: он взвел датчик защиты от замерзания, не установив
причины, по которой этот датчик сработал и, следовательно, не устранил эту причину. Не
удивительно, что неисправность быстро повторилась.
Давайте поразмышляем. Агрегат по производству ледяной воды работал всю вторую поло-
вину дня, однако температура воздуха в помещениях аномально высокая. Позднее, скорее
всего ночью, компрессор выключился защитой от замерзания воды в испарителе. Когда же
компрессор запустили, температура воды на выходе из испарителя быстро понизилась.
Осведомленный ремонтник тут же приступил бы к измерению температур. Он увидел бы
что сразу после запуска компрессора температура ледяной воды на входе в испаритель пада-
åò äî 14°Ñ, à íà âûõîäå – äî 5°Ñ (см. рис. 85.1).
Прежде, чем продолжить чтение, внимательно изучите значения параметров на рис 85.1.
85. ПАДЕНИЕ РАСХОДА ЛЕДЯНОЙ ВОДЫ
1°C
ВД = 45°C
НД = -3°C
5°C
14°C
Темп. напор
14 – (-3) = 17 К
Перегрев
1 – (-3) = 4 К
Рис. 85.1.

--- PAGE 597 ---
- 597 -
ОХЛАЖДЕНИЕ
85. ПАДЕНИЕ РАСХОДА ЛЕДЯНОЙ ВОДЫ
Манометр ВД показывает нормальную температуру конденсации (45°C), а вот температура
кипения (манометр НД) слишком низкая, всего -3°C. Поскольку температура воды на входе
в испаритель равна 14°C, то температурный напор на входе в испаритель чересчур высокий,
так как равен 17 К.
При перегреве 4 К можно говорить о том, что испаритель заполнен жидким хладагентом.
Падение НД с низким перегревом указывает на то, что мы имеем дело с неисправностью
“ñëèøêîì ñëàáûé èñïàðèòåëü”. Â ñâÿçè ñ ýòèì ðåìîíòíèê ìîæåò ðàññìàòðèâàòü äâà âà-
рианта: низкий расход воды через испаритель или его загрязнение.
Если загрязнен испаритель?
Если трубки испарителя загрязнены, то теплообмен между водой и хладагентом ухудшает-
ся. В результате мы получим параметры, приведенные на рис. 85.2.
Заметьте, что все они совпадают с данными рис. 85.1 за исключением одного: перепад темпе-
ðàòóð ïî âîäå íà èñïàðèòåëå ñëèøêîì ìàë (çäåñü 14°C – 10°C = 4 Ê). Åñëè òðóáêè èñïàðèòåëÿ
сильно загрязнены (например, накипью), то теплообмен ухудшается, перепад температур по
воде на испарителе становится меньше, чем обычно, а температура воды на выходе из испари-
теля не падает слишком низко. В случае на рис. 85.1 наоборот, перепад температур по воде до-
статочно большой (9 К), а температура воды на выходе из испарителя достаточно низкая (5°C):
следовательно, неисправность рис. 85.1 не может быть вызвана загрязнением испарителя.
Примечание. Подавляющее большинство контуров ледяной воды являются закрытыми гер-
метичными контурами. Вода в них почти никогда не обновляется, за исключением чрезвы-
чайных обстоятельств (утечки, крупные аварии...). Следовательно, контур защищен от за-
грязнений и наружного воздуха (пыль, дым, насекомые, микроорганизмы и др.). Кроме то-
го, поскольку вода холодная, появление накипи маловероятно.
Если в закрытом контуре ледяной воды иногда устанавливают фильтры, то это делают исклю-
чительно из предосторожности. Действительно, при монтаже контура, его ремонте или ре-
конструкции в трубы попадают всякого рода посторонние предметы: металлические опилки,
отходы при зачистке сварных швов, тряпки и даже камни! Фильтры устанавливают, чтобы за-
щитить насосы, вентили и теплообменники. Вместе с тем нужно иметь в виду, что эти пред-
меты засоряют фильтры, снижая расход воды, но трубы при этом не загрязняются.
В кожухотрубном испарителе отсутствует накипь, а из-за того, что
вода практически не обновляется, отсутствует коррозия и загрязне-
ние (особенности пластинчатых испарителей см. в разделе 95).
10°C
14°C
НД = -3°C
1 °C
Плохой теплообмен
Рис. 85.2.

--- PAGE 598 ---
- 598 -
ОХЛАЖДЕНИЕ
85. ПАДЕНИЕ РАСХОДА ЛЕДЯНОЙ ВОДЫ
Если падает расход воды через испаритель?
Если расход воды через испаритель падает, то снижается не только давление кипения хлада-
гента (НД), но и скорость воды в межтрубном пространстве испарителя. Молекулы воды
контактируют с холодными трубами дольше, чем при нормальном расходе, температура
воды понижается и перепад температур по воде на испарителе начинает расти: в нашем
примере (см. рис. 85.3) îí âîçðàñòàåò äî 14°C – 5°C = 9 Ê.
Каждый кубометр воды, проходящий через испаритель, способствует выкипанию некоторо-
го количества хладагента, передавая ему тепло. Если расход воды падает, теплообмен между
водой и хладагентом ухудшается и хладагент выкипает менее интенсивно: следовательно,
падает количество пара, производимого испарителем. Но объемная производительность ком-
прессора не меняется и он стремится всасывать одно и то же количество пара из испарите-
ля. Поэтому падает давление кипения, растет температурный напор и вновь наступает рав-
новесие между паропроизводительностью испарителя и производительностью компрессора,
но при новом, пониженном значении кипения.
Если расход воды через испаритель падает, то ее температура на выходе из испарителя тоже
снижается и на вход в батареи воздухоохладителей поступает вода с более низкой темпера-
турой. Однако из-за того, что скорость воды в батареях снижается, ее подогрев в батареях
растет, и на вход в испаритель вода приходит с повышенным значением температуры.
Температура воды на входе в испаритель повышается, а температура кипения хладагента в ис-
парителе падает: следовательно, температурный напор на испарителе возрастает. Одновремен-
но падает холодопроизводительность холодильной машины (напомним, что падение темпера-
туры кипения на 1 К снижает холодопроизводительность на 3...5%). Падением холодопроиз-
водительности и объясняется повышение температуры воздуха в охлаждаемых помещениях.
Простое ощупывание установки показывает вам, что всасывающий вентиль компрессора по-
крыт инеем. Несмотря на повышенную температуру воды на входе в испаритель, давление
кипения и перегрев понижены.
Падение температуры кипения ниже 0°C приводит к тому, что воз-
никает серьезная опасность замерзания воды в испарителе!
Падение давления кипения и перегрева пара на выходе из испарителя при од-
новременном росте температурного напора и перепада температур по воде
позволяют утверждать, что расход воды через испаритель недостаточен.
1°C
14 °C
5°C
НД = -3°C
Низкий расход воды
Рис. 85.3.

--- PAGE 599 ---
- 599 -
ОХЛАЖДЕНИЕ
85. ПАДЕНИЕ РАСХОДА ЛЕДЯНОЙ ВОДЫ
Почему датчик защиты испарителя от замерзания воды в нем
срабатывает не днем, а ночью?
Разгар лета. Днем потребность в ледяной воде в батареях воздухоохладителей в охлаждае-
мых помещениях растет с ростом наружной температуры, солнечного нагрева и количества
людей, находящихся в помещениях...
Из-за того, что расход воды низкий, агрегат по производству ледяной воды не обеспечивает
требуемой холодопроизводительности и потребность в холоде оказывается более высокой,
чем производство холода: поэтому температура в охлаждаемых помещениях растет.
Ночью тепловые нагрузки сильно падают, поскольку людей в помещениях нет, а солнечный
нагрев отсутствует. Так как потребность в холоде падает, температура ледяной воды начина-
ет медленно снижаться.
Чтобы лучше понять происходящее, предположим, что регулятор температуры воды (установ-
ленный на входе воды в испаритель, см. рис. 85.4) настроен на срабатывание при температуре
11°С. Заметим, что такая настройка абсолютно классическая, поскольку при перепаде темпе-
ратур по воде на испарителе 5 К температура воды на выходе из испарителя была бы тогда 6°С.
Однако в данном случае представим, что температура воды, возвращающейся из батарей
воздухоохладителей, равна 11,1°С (см. рис. 85.4), то есть чуть выше, чем температура сраба-
тывания датчика.
Вследствие пониженного расхода воды давление кипения гораздо ниже обычного (НД = -6°С)
и температура воды на выходе из испарителя становится равной 2,1°С (вместо 6,1°С при нор-
мальном расходе).
Нужно было настроить датчик защиты от замерзания воды в испарителе на срабатывание при
такой температуре (например, около 4°С), при которой датчик выдавал бы команду на выклю-
÷åíèå êîìïðåññîðà ðàíüøå, ÷åì ìàøèíà “ñâàëèòñÿ” â îáëàñòü ðàáîòû ïðè íèçêèõ òåìïåðàòó-
рах кипения и вода в испарителе замерзнет!
Теперь вы начинаете понимать, почему компрессор выключается по команде защиты от
замерзания в ночное время?
А теперь представим себе, что датчик защиты от замерзания настроен неправильно, напри-
мер, на срабатывание при температуре воды на выходе из испарителя, равной 2°С
При такой настройке (см. рис. 85.4) компрессор не выключился бы, но какая при этом вас
подстерегала бы опасность?
-2°C
2,1°C
11,1°C
11°C
Защита от замерзания
Регулятор
темп. воды
BP = -6°C
Температурный напор
11 – (-6) = 17 K
Рис. 85.4.

--- PAGE 600 ---
- 600 -
ОХЛАЖДЕНИЕ
85. ПАДЕНИЕ РАСХОДА ЛЕДЯНОЙ ВОДЫ
Компрессор продолжал бы работать, несмотря на то, что температура кипения упала до -6°С
(см. рис. 85.5). Испаритель был бы полностью залит жидким хладагентом, поскольку пере-
грев очень низкий.
Так как расход воды низкий, вода циркулирует между перегородками испарителя очень мед-
ленно. При каждом изменении направления течения образуются завихрения, которые спо-
собствуют формированию застойных зон, в которых вода и застаивается. Но если в течение
длительного времени неподвижная вода контактирует с трубками испарителя, температура
которых равна -6°С, то вокруг трубок начинают образовываться слои льда: это и есть начало
замерзания. Если компрессор не будет выключен по команде датчика защиты от замерзания,
то возникает огромная опасность.
В этот момент можно отчетливо слышать, как трубки испарителя начинают зловеще потрески-
вать: трубки разрушаются! В лучшем случае, их проходное сечение уменьшается (см. рис. 85.5).
В худшем случае, одна или несколько трубок разрываются и наступает катастрофа: вода и
хладагент вступают в непосредственный контакт. В этот момент возможны 2 варианта:
Если давление воды выше, чем НД хладагента, вода поступает в контур хладагента.
Если давление воды ниже, чем НД хладагента, хладагент проникает в воду, а затем сбра-
сывается в атмосферу через дренажный клапан. Когда весь хладагент из контура уйдет,
его место займет вода, которая заполнит контур хладагента.
В обоих случаях давления выравниваются, вода проникает в холодильный контур, вы-
зывая огромные разрушения, потому что может попасть даже в картер компрессора!
Примечание. Давление кипения хладагента и давление воды выравниваются. Если вы по-
дозреваете, что теплообменник разрушен, то можете это проверить, измерив соответствую-
щие давления обоих контуров.
Если в контуре воды есть ручные дренажные вентили, то вы можете открыть их, как бы страв-
ливая воздух: в том случае, когда в контуре воды присутствует хладагент, что мы получим на
выходе из дренажного вентиля? Внимание! Метод поиска утечек хладагента зависит от
категории хладагента (ХФУ, ГХФУ или ГФУ, см. раздел 15), а некоторые типы хладоно-
сителей (водных растворов) могут содержать атомы хлора.
Хладагент
Вода
Хладагент
-6°C
2,1°C
11,1°C
КРАК!!
Рис. 85.5.

--- PAGE 601 ---
ГИДРАВЛИКА
- 601 -
85. ПАДЕНИЕ РАСХОДА ЛЕДЯНОЙ ВОДЫ
ИСПОЛЬЗОВАНИЕ СИГНАЛИЗАТОРА РАСХОДА ВОДЫ
Последствия замерзания воды в испарителе настолько разрушительны, что как правило на
контурах ледяной воды обязательно устанавливают сигнализатор расхода воды.
Назначение сигнализатора заключается в том, чтобы выдавать команду на немедленную ос-
тановку компрессора, если расход воды через испаритель становится недостаточным.
Его одинаково можно устанавли-
вать либо на входе в испаритель
(поз. 1 на рис. 85.6), либо на его
выходе (поз. 2). Главное, чтобы че-
рез сигнализатор расхода прохо-
дил бы тот же самый расход, кото-
рый проходит через испаритель.
Вместе с тем имейте в виду, что
если сигнализатор установлен на
выходе из испарителя, то есть там,
где вода имеет низкую температу-
ру, то повышается опасность кон-
денсации влаги наружного возду-
ха в клеммной коробке и корпусе
сигнализатора. Поэтому при тех-
ническом обслуживании холодильной машины не забывайте покрыть защитной смазкой
механические детали сигнализатора, чтобы предотвратить их заедание или потерю чувстви-
тельности прибора.
На рис. 85.7 показано, что когда расход воды через
испаритель Qv1 соответствует норме, вода оказы-
вает давление на пластину сигнализатора, которую
èíîãäà íàçûâàþò “êîøà÷èé ÿçû÷îê”.
Если сила давления воды на язычок больше, чем
сила натяжения настроечной пружины, то цепь сиг-
нализатора замкнута и компрессор может работать
(см. верхнюю схему рис. 85.7).
На нижней схеме рис. 85.7 расход Qv2 недостато-
чен, сила давления воды на язычок сигнализатора
становится меньше силы натяжения настроечной
пружины, контакт сигнализатора расхода размыка-
ется и компрессор останавливается.
Рассмотрим пример настройки сигнализатора рас-
хода: небольшой агрегат для производства ледяной
воды холодопроизводительностью 60 кВт с расхо-
дом воды через испаритель (номинальное значение)
10 м3/час, позволяющим получить перепад темпе-
ратур по воде на испарителе 5 К.
Перед тем, как начинать настройку любого контролирующего элемента, прежде всего удос-
òîâåðüòåñü â òîì, ÷òî çíà÷åíèå êîíòðîëèðóåìîãî ïàðàìåòðà, â äàííîì ñëó÷àå – ðàñõîäà âîäû,
соответствует заданному.
Далее, наиболее приемлемый способ настройки сигнализатора расхода воды заключается в
том, чтобы медленно, очень медленно, закрывать запорный вентиль на магистрали подачи
ледяной воды, одновременно внимательно наблюдая за поведением давления (температуры)
кипения НД. Как только температура кипения опустится ниже -1°С, сигнализатор расхода
должен сработать и выдать команду на выключение компрессора.
Сигнализатор расхода
Qv1
Qv2
C
C
Варианты подключения сигнализа-
тора расхода см. в разделе 100.
Рис. 85.6.
Рис. 85.7.

--- PAGE 602 ---
ГИДРАВЛИКА
- 602 -
85. ПАДЕНИЕ РАСХОДА ЛЕДЯНОЙ ВОДЫ
Совершенно очевидно, что после открытия запорного вентиля расход воды возрастает и кон-
такт сигнализатора расхода должен замкнуться. К сожалению, это происходит далеко не
всегда. И наоборот, может быть и такое, что при полностью закрытом запорном вентиле
контакт сигнализатора расхода не размыкается. А в ряде случаев контакт размыкается, но не
замыкается при открытом вентиле.
Чаще всего это происходит из-за неправильной установки сигнализатора или несоот-
ветствия длины пластины сигнализатора и диаметра трубопровода.
В примере на рис. 85.8 длина язычка L слишком ма-
ла и контакт такого сигнализатора не замкнется,
даже если расход Qv1 будет соответствовать номи-
нальному!
Ремонтник начинает подкручивать регулировочный
винт сигнализатора, чтобы его контакт замкнулся.
Впоследствии, когда расход воды упадет, такой
сигнализатор может и не сработать!
Чтобы можно было использовать сигнализатор рас-
хода на трубопроводах различных диаметров, он
комплектуется пластинками (язычками) различной
длины (заметим, что для трубопроводов очень большого диаметра нужно заказывать плас-
тинку специально). Несоответствие длины пластинки и диаметра трубопровода может иног-
да доставить различного рода неприятности, суть которых поясняется схемами на рис. 85.9.
Случай 1: монтажник забыл установить язычок.
Случай 2: монтажник так увлекся, прикручивая сигнализатор расхода, что язычок уперся в
нижнюю стенку трубопровода.
Случай 3: монтажник установил сигнализатор давления с язычком, длина которого больше
диаметра трубопровода.
Случай 4: монтажник установил сигнализатор давления задом наперед.
Существует множество других ошибок (см., например, рис. 85.10), однако
результат всегда один и тот же: сигнализатор не работает!
В первых трех случаях для исправления ошибки нужно снять сигнализа-
тор расхода с трубопровода, предварительно слив воду с того участка тру-
бопровода, где стоит сигнализатор (если есть герметичные запорные вен-
тили, что не всегда имеет место), и оснастить его язычком (пластинкой)
такой длины, которая соответствует диаметру трубопровода.
В последнем случае нужно отвернуть или довернуть корпус сигнализато-
ра на пол-оборота, расчитывая, что это удастся сделать и что при этом не
появится утечка воды!
Однако, чтобы повысить надежность работы агрегата, можно использовать и другую систе-
му контроля расхода воды через испаритель...
L
Qv1
C
Рис. 85.8.
Рис. 85.9.
Рис. 85.10.

--- PAGE 603 ---
ГИДРАВЛИКА
- 603 -
85. ПАДЕНИЕ РАСХОДА ЛЕДЯНОЙ ВОДЫ
Очень часто для контроля расхода воды используют дифференциальный датчик давления
(см. рис. 85.11).
Когда расход воды через испари-
тель равен нулю, потери давления
в испарителе также равны нулю
(см. раздел 75.5). Например, когда
давление на входе в испаритель рав-
но 2 барам, то при отсутствии рас-
хода давление на выходе из испа-
рителя также будет равно 2 барам.
В результате давление в каждом из
двух сильфонов дифференциаль-
ного датчика давления будет оди-
наково, контакт датчика будет ра-
зомкнут и компрессор остановлен.
Когда будет запущен насос ледя-
ной воды, расход воды начнет по-
вышаться и потери давления на испарителе достигнут номинального значения. В сильфонах
появится разность давлений, в результате чего контакт датчика замкнется и выдаст команду
на запуск компрессора. Так же, как и в случае с сигнализатором расхода, если расход воды
через испаритель начнет падать, дифференциальный датчик давления должен выдать коман-
ду на выключение компрессора.
Для того, чтобы сравнить эффективность дифференциального датчика давления с эффек-
тивностью сигнализатора давления, рассмотрим в качестве примера нашу централь по про-
изводству ледяной воды с холодопроизводительностью 60 кВт с номинальным расходом ле-
дяной воды 10 м3/ч.
Допустим, что при номинальном
расходе ледяной воды 10 м3/ч, по-
тери давления в испарителе равны
3 м водяного столба.
Какие потери давления на испа-
рителе мы будем иметь, если рас-
ход упадет до величины 5 м3/ч (см.
рис. 85.12)?
При изучении взаимосвязи потерь
давления с расходом мы убедились,
что потери давления пропорцио-
нальны не расходу, а квадрату рас-
хода (см. раздел 75.5).
Отсюда следует, что если расход упал с 10 м3/ч до 5 м3/ч, то есть в два раза, потери давле-
ния упадут в четыре раза, или составят только 3 / 4 = 0,75 м вод. ст.
Соотношение между расходом и потерями давления обеспечивает высокую чувствительность
дифференциального датчика давления, что существенно облегчает его настройку. Однако при
монтаже этого типа датчиков, так же, как и для других датчиков, необходимо соблюдать опре-
деленные правила...
C
2 бара
2 бара
Расход = 0
C
?
2 Bar
5 м3/ч
Рис. 85.11.
Рис. 85.12.

--- PAGE 604 ---
ГИДРАВЛИКА
- 604 -
85. ПАДЕНИЕ РАСХОДА ЛЕДЯНОЙ ВОДЫ
Основное правило состоит в том, чтобы между чувствительным элементом датчика (в
данном случае сильфоном) и теплообменником, который должен защищаться этим датчи-
ком, не было никакой арматуры.
В примере на рис. 85.13, если датчик давления подключен к трубопроводам в точках С и D,
то при закрытых запорных вентилях А или В расход через испаритель будет равен нулю, а
перепад давления, измеряемый датчиком, будет максимальным, и датчик не выдаст ко-
манду на выключение компрессора! Прежде, чем читать дальше, попробуйте понять, почему
так происходит...
В самом деле, давление на всасывании насоса (в точке Е) поддерживается расширительным
бачком (в нашем примере это 1,7 бар). При закрытом запорном вентиле на испарителе рас-
ход становится равным нулю и потери давления в потребителях (батареи воздухоохладите-
лей...) также равны нулю. Следовательно, давления в точках F и C будут равны давлению на
входе в насос, то есть 1,7 бар. Но на нагнетании насоса (в точке D) давление будет гораздо
выше (в следующем разделе мы увидим, что оно будет максимально возможным для данного
насоса). Допустим, что в нашем случае оно будет равно 2,5 бар.
Следовательно, если дифференциальный датчик давления подключен к точкам C и D, то он
áóäåò íàõîäèòüñÿ ïîä äåéñòâèåì ðàçíîñòè äàâëåíèé 2,5 – 1,7 = 0,8 áàð, òîãäà êàê ïðè íóëåâîì
расходе разность давлений должна быть равна нулю. Датчик давлений в этом случае не смо-
жет выдать команду на выключение компрессора и компрессор будет работать без расхода
воды через испаритель.
Попутно заметим, что многие разработчики холодильных машин устанавливают чувствитель-
ный элемент датчика температуры защиты от замерзания воды внутри кожуха испарителя,
чтобы не допустить замерзания воды при отсутствии ее расхода.
В заключение еще раз подчеркнем, что любое снижение расхода воды сопровождается за-
метным изменением потерь давления на испарителе, и если дифференциальный датчик дав-
ления подключить к точкам G и Н, то он тотчас же выдаст команду на остановку компрес-
сора. Следовательно, этот защитный прибор является очень надежным, если он правильно
установлен и соответствующим образом настроен.
Вдобавок ко всему, еще хуже то, что датчик температуры защиты от
замерзания воды в испарителе, установленный в точке G, не сможет
зафиксировать опасное понижение температуры воды в испарителе,
поскольку расход воды отсутствует, и вода начнет замерзать: это оз-
начает гарантированное разрушение трубок испарителя.
C
Нулевой расход
Потребители
1,7 бар
1,7 бар
1,7 бар
2,5 бар
Рис. 85.13.

--- PAGE 605 ---
ГИДРАВЛИКА
- 605 -
86. КАК КОНТРОЛИРОВАТЬ РАСХОД ВОДЫ
Засорение фильтра, насос, вращающийся не в ту сторону или работающий в режиме кавита-
öèè, âîçäóõ â êîíòóðå – è â ðåçóëüòàòå ðàñõîä ëåäÿíîé âîäû ìîæåò ñíèçèòñÿ âäâîå. Ïðè ïóñ-
коналадочных работах или в прцессе выполнения ремонтных работ на водоохлаждающей
машине очень важно правильно определить расход ледяной воды, проходящей через испа-
ритель, и, при необходимости, привести его к номинальному значению.
ОЦЕНКА РАСХОДА ЛЕДЯНОЙ ВОДЫ ЧЕРЕЗ ИСПАРИТЕЛЬ
Очень редко бывает так, что холодопроизводительность установки указывают на шильдике
холодильной машины, и это понятно: холодопроизводительность меняется в зависимости от
температуры воды на входе в испаритель и температуры конденсации. Действительно, зна-
чения этих температур определяют величины НД и ВД, от которых напрямую зависит холо-
допроизводительность.
Например, если известно, что холодопроизводительность установки Фо равна 35 кВт и вспо-
миная, что эмпирические коэффициентты теплоотдачи для испарителя и сухой градирни
равны соответственно 1,16 и 1,25, то можно легко определить:
– ðàñõîä âîäû ÷åðåç èñïàðèòåëü Qè ≈Φo / (∆tи х 1,16) = 35 / (5 х 1,16) ≈6 м3/ч;
– ðàñõîä âîäû ÷åðåç êîíäåíñàòîð Qê ≈Qи x 1,25 = 6 x 1,25 ≈7,5 м3/ч.
Разумеется такие величины являются приближенными с точностью до первого знака после
запятой, однако даже оценочные значения могут оказать вам огромную помощь при рабо-
тах на монтажной площадке.
При оценке расхода воды вам может
помочь и надпись на корпусе ТРВ (см.
раздел 8.1).
На испарителе (см. рис. 86.1) установлен
ТРВ производства компании Sporlan со
следующей маркировкой: GVE 10 CP100.
Такая маркировка означает: G – ÒÐÂ ñ
присоединительными трубками под пай-
ку; V – õëàäàãåíò R22; E – ñ ëèíèåé
внешнего уравнивания давления; 10 – õî-
лодопроизводительность в тоннах холода
США при температуре кипения 5°C и
температуре конденсации 38°C (напом-
ним, что 1 тонна холода США равна при-
мерно 3,5 кВт); CP100 – ÒÐÂ ñ òî÷êîé
МОР (см. раздел 47), равной +15°C).
Чтобы оценить расход воды, используем ту же формулу, что и выше: Фо = 10 х 3,5 = 35 кВт,
тогда расход воды через испаритель Qи ≈ Φo / (∆tи х 1,16) = 35 / (5 х 1,16) ≈6 м3/ч. Однако
будьте внимательны! Такая оценка даст вам только порядок величины расхода и иногда мо-
жет быть ошибочной, если сменный клапанный узел ТРВ не соответствует надписи на кор-
пусе (см. раздел 8.1).
Помощь в оценке расхода воды может оказать и шильдик на корпусе двигателя компрес-
сора, который дает информацию о величине потребляемой двигателем силы тока. В са-
мом деле, между электрической мощностью, потребляемой приводным двигателем компрес-
сора, и холодопроизводительностью установки существует однозначная взаимосвязь. Правда,
следует иметь в виду, что на двигателях европейских производителей указана величина но-
минальной силы потребляемого тока. На двигателях же, произведенных в США, Англии и
Японии, указывают силу тока, потребляемого при максимальной нагрузке, которая обознача-
ется аббревиатурой FLA (см. рис. 86.1). В данном случае FLA = 16 A.
86. КАК КОНТРОЛИРОВАТЬ РАСХОД ВОДЫ
Однако напомним, что в любом случае расход ледяной воды (и расход воды
в контуре градирни) задают с таким расчетом, чтобы перепад темпера-
тур по воде ∆tи на испарителе был близок к 5 К.
7°C
12°C
Расход
воды?
Рис. 86.1.

--- PAGE 606 ---
ГИДРАВЛИКА
- 606 -
86. КАК КОНТРОЛИРОВАТЬ РАСХОД ВОДЫ
Сила тока, потребляемого двигателем при полной нагрузке, соответствует максимальной ве-
личине силы тока, которую двигатель может выдержать без повреждений. Поэтому, если вы
измеряете действительную величину силы потребляемого тока с помощью токоизмеритель-
ных клещей, то как правило, получите величину ниже той, которая указана на шильдике дви-
гателя (кроме случаев, когда давление конденсации ВД заметно выросло).
В первом приближении можно считать, что для компрессора, приводимого двигателем
трехфазного тока напряжением 400 В, сила тока 1 А соответствует холодопроизводительнос-
ти водоохлаждающей машины примерно 2 кВт. Учтите, что это очень грубое приближе-
ние, поскольку холодопроизводительность зависит от температур кипения и конденсации.
Кроме того, не путайте потребляемую двигателем электрическую мощность Nэл и холодо-
производительность холодильной машины Фо.
В примере на рис. 86.1 FLA = 16 A, значит холодопроизводительность компрессора около
Фо = 16 x 2 = 32 кВт. Тогда, используя уже известную нам эмпирическую зависимость,
получим расход воды через испаритель Qи ≈ Φo / (∆tи х 1,16) = 32 / (5 х 1,16) ≈5,5 м3/ч, а
расход воды через конденсатор Qк = Qи х 1,25 = 5,5 x 1,25 ≈7 м3/ч.
Все эти оценки позволяют более или менее точно получить представление о порядке величи-
ны расхода воды через испаритель и через конденсатор. В заключение отметим, что аббревиа-
тура LRA на шильдике двигателей производства США, Англии и Японии означает величину
пускового тока. То есть в данном случае (рис. 86.1) пусковой ток LRA = 80 А (см. раздел 63).
ОЦЕНКА РАСХОДА С ПОМОЩЬЮ
НАПОРНОЙ ХАРАКТЕРИСТИКИ НАСОСА
Мы уже убедились (см. раздел 76), что напор насоса Н можно измерить с помощью мано-
метра, установленного между нагнетательным и всасывающим патрубками насоса. Напом-
ним, что в закрытом гидравлическом контуре напор насоса Н равен гидравлическому сопро-
тивлению (потерям давления) ∆P всего контура.
Например (см. рис. 86.2), открыв вентиль С (при закры-
том вентиле В), измеряют давление на нагнетании насо-
са РС = 1,8 бар. Далее, закрыв вентиль С и открыв вен-
тиль В, измеряют давление на всасывании РВ = 1,2 бар.
Следовательно, напор насоса Н = PC – PB = 1,8 – 1,2 = 0,6 áàð
(или 6 м вод. ст.). Зная текущее значение напора насоса,
можно с помощью напорной характеристики (которая
иногда бывает нанесена на корпусе самого насоса) легко
найти значение расхода воды.
От точки Н = 6 м вод. ст. проводят горизонталь А (см. рис. 86.3) до пересечения с напорной ха-
рактеристикой насоса в точке В. Далее из точки В проводят вертикаль С до пересечения с гори-
зонтальной осью, на которой находят значение расхода 14 м3/ч.
Все это на первый взгляд кажется очень простым, однако ес-
ли два или три человека проводят одни и те же измерения, то
далеко не всегда они приходят к одному и тому же результату.
В самом деле, насколько точны наши измерения? А напорная ха-
рактеристика, насколько она верна? Поэтому к интерпретации
результатов измерений надо всегда подходить очень осторожно
и, в частности, обращать внимание на следующие моменты.
Насколько диапазон измеряемых величин соответствует диа-
пазону измерения манометра? (Например, измерить давле-
ние 1,2 бар, а затем 1,8 бар манометром с диапазоном изме-
рений от 0 до 10 бар можно, но погрешность результатов из-
мерений будет очень велика...).
PC – PB = ∆P
м вод. ст.
м3/ч
8
6
4
0
10 15 20
5
2
Рис. 86.2.
Рис. 86.3.

--- PAGE 607 ---
ГИДРАВЛИКА
- 607 -
86. КАК КОНТРОЛИРОВАТЬ РАСХОД ВОДЫ
В самом деле, на манометре диаметром 40 мм со шкалой от 0 до
10 бар изменение давления на десятую долю бара вызывает пе-
ремещение стрелки манометра на расстояние около 1 мм, поэто-
му точно измерить такое изменение совершенно невозможно.
Представим себе, что при измерении давления нагнетания (в точ-
ке С) мы допустили ошибку всего в 0,2 бар в большую сторону
è âìåñòî 1,8 áàð ïîëó÷èëè 2,0 áàð. Òîãäà Í = 2 – 1,2 = 0,8 áàð, ÷òî
согласно напорной характеристике (см. рис. 86.4) соответствует
расходу около 3 м3/ч (поз. 1). Та же ошибка в 0,2 бар при измере-
íèè äàâëåíèÿ âñàñûâàíèÿ äàåò âåëè÷èíó Í = 1,8 – 1,4 = 0,4 áàð,
а при таком напоре расход будет больше 20 м3/ч (поз. 2)!
Насколько используемая вами напорная характеристика на-
соса соответствует фактической характеристике насоса, ус-
тановленного в контуре? Она действительно относится к
этому насосу? (Напорные характеристики могут очень сильно меняться в зависимости
от диаметра крыльчатки и числа оборотов двигателя).
В нужном ли направлении вращается насос? Напомним, что для центробежного насоса,
как и для любой центробежной машины, поток воды при вращении крыльчатки в обрат-
ную сторону все равно движется от всасывания к нагнетанию, но ее расход резко падает!
Разумеется, вряд ли стоит разбирать насос, измерять диаметр крыльчатки и число оборотов
двигателя только для того, чтобы контролировать расход!
НАСОСЫ С РЕГУЛИРУЕМЫМ РАСХОДОМ
Прежде, чем продолжать, представляется важным
уточнить, что существует множество насосов, у ко-
торых напорная характеристика может регулиро-
ваться (пример характеристик одного из таких на-
сосов представлен на рис. 86.5). Целью регулиров-
ки напорной характеристики является обеспечение
соответствия характеристик насоса гидравличес-
кой характеристике контура с тем, чтобы обеспе-
чить значение расхода по контуру как можно ближе
к требуемому значению.
Чтобы регулировать расход, конструкторы иногда ис-
пользуют клапан, размещаемый внутри насоса меж-
ду нагнетанием и всасыванием. Степень открытия
этого клапана регулируется снаружи. Если клапан
закрыт (поз. 4), то весь расход проходит через насос
и направляется в установку. Если клапан полностью
открыт (поз. 1), то часть расхода возвращается на вса-
сывание насоса и расход, который уходит в установ-
ку, становится очень малым.
Таким образом, при теоретически постоянном на-
поре насоса, например, 1 м вод. ст., расход может
меняться от 2,2 м3/ч до 12 м3/ч (поз. 1 и поз. 4 на
рис. 86.5 соответственно).
Заметим, что запорный элемент клапана может за-
нимать промежуточное положение, например, меж-
ду точками 1 и 2: тогда напорная характеристика на-
соса тоже будет расположена между кривыми 1 и 2.
8
5
4
3
2
1
0
2
4
6
8
10
6
4
2
5 10 15 20
0
0
м вод. ст.
м вод. ст.
м3/ч
м3/ч
Рис. 86.4.
Рис. 86.5.

--- PAGE 608 ---
ГИДРАВЛИКА
- 608 -
86. КАК КОНТРОЛИРОВАТЬ РАСХОД ВОДЫ
При этом через насос будет проходить всегда одно и то же количество воды независимо от
положения запорного элемента клапана. То есть мощность, потребляемая электродвигателем
насоса, остается неизменной, каким бы ни был расход воды по контуру. Указанный способ
регулирования производительности насосов используется, как правило, для небольших на-
сосов с малыми значениями потребляемой мощности.
В настоящее время большинство конструкторов предпочитают использовать насосы с регу-
лируемым числом оборотов (потребляемая мощность падает пропорционально снижению
числа оборотов), когда напорные характеристики, оставаясь подобными друг другу, могут
эквидистантно перемещаться (см. рис. 86.6).
ГИДРАВЛИЧЕСКАЯ ХАРАКТЕРИСТИКА СЕТИ
При анализе величины потерь давления (см. раз-
дел 75.5) мы убедились, что потери давления про-
порциональны квадрату расхода, то есть, если расход
удваивается, то потери давления возрастают в 4 раза.
Допустим, что потери давления в закрытом гидравли-
ческом контуре равны 1 м вод. ст. при расходе 4 м3/ч
(точка B на рис. 86.6).
Отсюда мы можем сделать вывод, что если расход
упадет в 2 раза (то есть до 2 м3/ч), то потери дав-
ления составят 0,25 м вод. ст. (то есть снизятся в 4
раза), и по гидравлической характеристике контура
мы перейдем от точки В к точке A. Если же расход
вырастет до 8 м3/ч (то есть удвоится), потери дав-
ления увеличатся до 4 м вод. ст. (то есть возрастут
в 4 раза), что даст нам точку D.
Если расход составит 6 м3/ч (вырастет в 1,5 раза), по-
тери давления возрастут до 2,25 м вод. ст. (увеличат-
ся в 1,52 раза), в результате чего мы получим точку C.
Нанесем на график рис. 86.6 напорные характеристики
насоса с рис. 86.5 и на этом же графике проведем кри-
вую гидравлической характеристики сети, которую мы
только что рассчитали. Теперь мы достаточно точно
можем найти расход в зависимости от положения регу-
лятора производительности насоса (см. рис. 86.7).
Для положения 4 в нашем гидравлическом контуре на-
сос обеспечит расход 7,5 м3/ч при потерях давления
3,5 м вод. ст.
В положении 1 насос даст расход 3,5 м3/ч при потерях
давления 0,75 м вод. ст.
Следовательно, данный насос, установленный в кон-
тур с такой гидравлической характеристикой, спо-
собен обеспечить регулируемый расход в диапазоне
от 3,5 до 7,5 м3/ч. Если бы нам потребовался, напри-
мер, расход 10 м3/ч, то с этим насосом получить ука-
занный расход было бы невозможно!
Соединив все эти точки, мы получим кривую, которая называется гид-
равлической характеристикой сети (подробный расчет см. в разделе 94).
Каким бы ни был расход воды в этом контуре, соответствующие зна-
чения потерь давления обязательно будут лежать на этой кривой.
5
6
5
4
3
2
1
0
4
3
2
2
2
6
8
10
4
4
6
8
10
1
0
м3/ч
м3/ч
м вод. ст.
м вод. ст.
Рис. 86.6.
Рис. 86.7.

--- PAGE 609 ---
ГИДРАВЛИКА
- 609 -
86. КАК КОНТРОЛИРОВАТЬ РАСХОД ВОДЫ
86.1. ИЗМЕРЕНИЕ НАПОРА ПРИ НУЛЕВОМ РАСХОДЕ
Рассматривая напорные характеристики насоса, можно констатировать: чем больше падает
расход, тем больше растет напор насоса. При нулевом расходе напор будет максимальным.
Итак, запомните: при закрытом запорном вентиле на нагнетании насоса расход стано-
вится равным нулю, а напор будет максимальным (за исключением некоторых частных
вариантов конструктивного исполнения насосов).
Очень часто это свойство насосов используют для проверки их функционирования, направ-
ления вращения и рабочих параметров. Например, для насосов с регулируемым числом обо-
ротов напор будет разным при разном числе оборотов. Если крыльчатка вращается в невер-
ном направлении, то расход насоса становится очень небольшим и насос не сможет создавать
нужное давление.
Существует очень простой и очень надежный способ
проверить, в нужном ли направлении вращается насос
и соответствует ли его напорная характеристика числу
оборотов. Для этого достаточно закрыть вентиль на на-
гнетании и измерить так называемый “áåçðàñõîäíûé
íàïîð íàñîñà Íî”, òî åñòü íàïîð íàñîñà ïðè íóëåâîì
расходе.
В примере на рис. 86.8, после того, как мы закрыли
вентиль F на нагнетании, манометр на выходе из насо-
са показывает давление РС = 2 бара и на входе в насос
РВ = 1,2 бар. Таким образом, Hо = (PC – PB) = 2 – 1,2 =
0,8 бар (8 м вод. ст.). Отсюда можно заключить, что на-
сос работает с числом оборотов N2.
Заметим, что если этот насос будет вращаться в обрат-
ном направлении, то его напор заметно упадет (напри-
мер, до 4 м вод. ст.), что не будет соответствовать ни-
какой напорной характеристике.
УПРАЖНЕНИЕ
При измерении напора Н насоса (см. рис. 86.9) с помощью
высокоточных манометров были получены следующие
значения давлений: PC = 1,3 бар, PB = 0,5 бар.
После этого измерения были повторены при закрытом
вентиле на нагнетании, в результате чего были найдены
следующие значения: PC = 1,3 бар, PB = 1,3 бар. Как вы
объясните этот результат?
Решение на следующей странице...
При установке насоса в гидравлический контур рабочая точка обяза-
тельно будет находиться на пересечении напорной характеристики
насоса и гидравлической характеристики контура. Помните об этом
и вы сможете предотвратить множество проблем!
PC = 2 бара
PB = 1,2 бар
м вод. ст.
10
8
6
0
5
10 15
20
м3/ч
F
PC
PB
N1
N2
N3
Рис. 86.8.
Рис. 86.9.

--- PAGE 610 ---
ГИДРАВЛИКА
- 610 -
86. КАК КОНТРОЛИРОВАТЬ РАСХОД ВОДЫ
Решение упражнения
Давайте немного поразмышляем. Если напор насоса Н = PC – PB = 1,3 – 0,5 = 0,8 áàð, òî ýòî
означает, по-видимому, что крыльчатка насоса передает воде весьма заметную энергию дав-
ления. С другой стороны, измерение Но дает результат PC – PB = 0 бар!
Следовательно, при измерении Но допущена грубая
ошибка. В самом деле, величина Но ни при каких ус-
ловиях не может быть ниже величины Н, поскольку
с падением расхода напор насоса должен только воз-
растать!
И действительно, если мы внимательно посмотрим на то,
как установлены манометры, то увидим, что манометр С
расположен за нагнетательным вентилем. При измерении
напора Но мы закрыли запорный вентиль на нагнетании (поз. 1 на рис. 86.10), но манометр
С, размещенный после этого вентиля, не может измерять давление. Кроме того, поскольку
при закрытом вентиле поз. 1 расход в сети отсутствует, потери давления тоже равны нулю,
поэтому давление РС равно давлению РВ.
Манометры следует устанавливать между на-
сосом и запорными вентилями. Значит, либо
нужно изменить место врезки манометра,
либо закрыть другой вентиль (если он суще-
ствует), расположенный чуть дальше за ма-
нометром (поз. 2 на рис. 86.11) в гидравли-
ческом контуре.
Âûâîä. Èçìåðåíèå íàïîðà íàñîñà Í è îïðåäåëåíèå ïî ðåçóëüòàòàì èçìåðåíèÿ ðàñõîäà –
процедура простая, но содержащая множество подводных камней. Результаты измере-
ния всегда нужно перепроверять другими способами.
ИСПОЛЬЗОВАНИЕ ГИДРАВЛИЧЕСКОЙ ХАРАКТЕРИСТИКИ
ТЕПЛООБМЕННИКА
Например, каким образом можно измерить расход через испаритель? Прежде всего необхо-
димо иметь манометр, позволяющий измерить давление на входе в испаритель и на выходе
из него. Например, на рис. 86.12 стоят два манометра, но лучше проводить измерения, ис-
пользуя один и тот же манометр (см. раздел 76).
Поток воды проходит через испаритель, который представляет собой узкие и извилистые ка-
налы, соединенные как последовательно, так и параллельно. Эти каналы имеют высокое гид-
равлическое сопротивление. Разумеется, при нулевом расходе воды гидравлическое сопро-
тивление тоже равно нулю. Разность давлений воды на входе в испаритель РЕ (см. рис. 86.12)
и на выходе из него РS равна нулю (∆P = 0,8 – 0,8 = 0 áàð).
PC
PC
PB
PB
PS = 0,8 бар
PE = 0,8 бар
Остановка
Рис. 86.10.
Рис. 86.11.
Рис. 86.12.

--- PAGE 611 ---
ГИДРАВЛИКА
- 611 -
86. КАК КОНТРОЛИРОВАТЬ РАСХОД ВОДЫ
Когда расход воды повышается, потери давления начинают стремительно расти, так как тре-
ние воды создает сопротивление ее движению.
Допустим, что при расходе воды 10 м3/ч в результате измерений мы получили (см. рис. 86.13):
PE = 1,3 бар и PS = 1,2 бар, то есть ∆P = 0,1 бар (1 м вод. ст.).
Напомним, каким образом мы строили гидравлическую характеристику контура (рис. 86.6.).
Когда расход удваивается, потери давления возрастают в 4 раза. Поэтому, если в нашем при-
мере расход вырастет до 20 м3/ч, то потери давления составят 0,1 x 4 = 0,4 бар (4 м вод. ст.).
Итак, конструкторы предоставляют в наше распоряже-
ние графики, связывающие потери давления в испари-
телях с расходом воды через них (см. рис. 86.14). Если
у вас есть такие графики, то расход воды через испари-
тель может быть очень легко найден простым измере-
нием потерь давления на испарителе.
Как правило, эти графики строятся для нескольких мо-
делей испарителей.
Допустим, нам требуется оценить расход воды через
испаритель модели И1. Установив манометры, получа-
ем PE = 13,45 м вод. ст. и PS = 11,2 м вод. ст., следова-
тельно ∆P = 2,25 м вод. ст..
Используя график (рис. 86.14), можно заключить, что
расход воды через испаритель равен примерно 15 м3/ч.
Отметим, что для регулировки расхода с целью по-
лучения номинальных величин в последнее время на
испарителях все чаще устанавливают уравнительные
вентили с маркировкой, указывающей на степень от-
крытия вентиля (см. рис. 86.15).
Эти вентили оснащаются дифференциальными рас-
ходомерами, позволяющими с помощью встроенных в
них микропроцессоров точно определять величину
проходящего через них расхода.
Вместе с тем, независимо от используемых для изме-
рения расхода средств, иногда результаты измерения
расхода в гидравлических контурах дают удивитель-
ные значения. Но это другая история...
PS = 1,2 бар
PE = 1,3 бар
∆P
м вод. ст.
И1
И2
4
1
0
5
10
15
20
0,25
2,25
м3/ч
∆P
Расход
РАБОТА
Рис. 86.13.
Рис. 86.14.
Рис. 86.15.

--- PAGE 612 ---
- 612 -
ОХЛАЖДЕНИЕ
87. НЕИСПРАВНОСТИ В КОНТУРЕ ХЛАДАГЕНТА ОХЛАДИТЕЛЕЙ ЖИДКОСТИ
Неисправности в контуре хладагента агрегатов по производству ледяной воды очень похожи
на неисправности, встречающиеся в установках с возухоохладителями непосредственного
кипения (см. разделы с 14 по 27 настоящего пособия). Однако, чтобы помочь вам применить
полученные ранее знания о неисправностях воздухоохладителей непосредственного кипе-
ния к охладителям жидкости, мы рассмотрим некоторые из наиболее характерных неисправ-
ностей. Для начала остановимся на параметрах охладителя жидкости при нормальной работе
установки, использующей, например, в качестве хладагента R22.
87.1. УПРАЖНЕНИЕ 1. Нормальная работа водоохлаждающей машины
Агрегат по производству ледяной воды, оборудованный конденсатором водяного охлажде-
ния с оборотным водоснабжением, введен в эксплуатацию в соответствии с конструкторской
документацией.
Вам известны следующие параметры (см. рис. 87.1):
Температура воды на входе в конденсатор Twk = 27°C.
Температура ледяной воды на входе в испаритель Twe = 12°C.
Зная, что установка работает нормально, укажите, где находится вход и выход каждого теп-
лообменника. Дополните недостающие значения температур.
Каковы будут нормальные значения перегрева пара хладагента на выходе из испарителя и
переохлаждения жидкого хладагента на выходе из конденсатора?
На агрегате есть табличка с информацией: хладагент R22, холодопроизводительность 70 кВт.
Оцените величины расхода воды через испаритель и через конденсатор.
Решение на следующей странице...
87. НЕИСПРАВНОСТИ В КОНТУРЕ ХЛАДАГЕНТА
ОХЛАДИТЕЛЕЙ ЖИДКОСТИ
?
?
?
?
?
?
?
?
?
?
?
?
Рис. 87.1.

--- PAGE 613 ---
- 613 -
87. НЕИСПРАВНОСТИ В КОНТУРЕ ХЛАДАГЕНТА ОХЛАДИТЕЛЕЙ ЖИДКОСТИ
ОХЛАЖДЕНИЕ
Решение упражнения 1
Монтаж теплообменников выполняют таким образом, чтобы реализовать теплообмен по прин-
ципу противотока, при котором теплая вода движется навстречу хладагенту в испарителе, а хо-
ëîäíàÿ – íàâñòðå÷ó õëàäàãåíòó â êîíäåíñàòîðå. Ýòî ïîçâîëÿåò óëó÷øèòü ïåðåîõëàæäåíèå â
конденсаторе и оптимизировать зону перегрева в испарителе.
При работе компрессора с максимальной производительностью в испарителе применяют
“ïðàâèëî 5 Ê”. Âîäà âõîäèò â èñïàðèòåëü ñ òåìïåðàòóðîé 12°C, à âûõîäèò ñ òåìïåðàòóðîé 7°C.
Äàâëåíèå êèïåíèÿ (ÍÄ) ñîîòâåòñòâóåò òåìïåðàòóðå êèïåíèÿ îêîëî 7°C – 5 Ê = 2°C. Âåëè÷èíà
перегрева пара хладагента на выходе из испарителя, позволяющая оценивать степень запол-
нения испарителя кипящим хладагентом, в общем случае должна находиться в диапазоне от
4 до 7 К. Будем считать, что в нашей установке перегрев составляет 6 К, то есть температура
в точке, где стоит термобаллон ТРВ, составляет 2°C + 6 К = 8°C.
Температурный напор на конденсаторе принимается равным около 15 К, следовательно
tê = 27°C + 15 Ê = 42°C. Ïåðåïàä òåìïåðàòóð îáîðîòíîé âîäû íà êîíäåíñàòîðå – îò 5 Ê äî 6 Ê.
Поэтому, если температура воды на входе в конденсатор равна 27°C, то на выходе она состав-
ляет 27°C + 5 К = 32°C.
Переохлаждение жидкого хладагента на выходе из конденсатора, которое позволяет оценить
степень заполнения конденсатора жидким хладагентом, в общем случае должно находиться
в диапазоне от 4 до 8 К. Допуская, что переохлаждение составляет 6 К, температура жидкос-
òè íà âûõîäå èç êîíäåíñàòîðà áóäåò 42°C – 6 Ê = 36°C.
Таким образом можно считать, что установка, приведенная на рис. 87.2, работает нормально,
если выполняются следующие условия:
Номинальная холодопроизводительность установки 70 кВт. Вновь используя эмпирическую
формулу, приведенную в начале раздела 86, получим:
Расход воды через испаритель Qи ≈ Φο / (∆tи х 1,16) = 70 / (5 х 1,16) = 12 м3/ч.
Расход воды через конденсатор Qк ≈Qи x 1,25 = 12 x 1,25 = 15 м3/ч.
Теперь рассмотрим некоторые неисправности...
Если в качестве рабочих параметров установок принимать не величи-
ны давлений, а характерные значения температур, то наши рассуж-
дения будут справедливы для любых таких же установок, но рабо-
тающих на других хладагентах: R134a, R404A, R407C, R410A и т.д.
36°C
8°C
32°C
27°C
42°C
7°C
2°C
12°C
Рис. 87.2.

--- PAGE 614 ---
- 614 -
ОХЛАЖДЕНИЕ
87. НЕИСПРАВНОСТИ В КОНТУРЕ ХЛАДАГЕНТА ОХЛАДИТЕЛЕЙ ЖИДКОСТИ
НЕХВАТКА ХЛАДАГЕНТА
Такая неисправность, которая приводит к недостатку хладагента и в конденсаторе, и в испа-
рителе, уже рассматривалась нами в разделах с 15 по 17 (для испарителей с прямым расшире-
нием). Признаки неисправности в установке для производства ледяной воды аналогичны при-
знакам для воздухоохладителя и вопрос только в их правильной трактовке (см. рис. 87.3).
Если испаритель плохо запол-
нен жидким хладагентом, то
перегрев увеличивается, а ко-
личество паров, производи-
мых испарителем, падает.
Ввиду того, что объемная про-
изводительность компрессора
– âåëè÷èíà ïîñòîÿííàÿ, îí
стремится всасывать прежнее
количество паров из испари-
теля, поэтому давление кипе-
ния (НД) заметно падает.
Холодопроизводительность
также снижается, ледяная вода
охлаждается плохо и перепад
температур по воде на испа-
рителе ∆tи становится меньше
номинального, хотя компрес-
сор работает с максимальной
производительностью.
Поскольку холодопроизводи-
тельность упала, количество
тепла, которое должно сбра-
сываться через конденсатор,
снизилось. Следовательно конденсатор становится переразмеренным и давление конденса-
ции (НД) падает.
Нехватка хладагента в испарителе
⇔Высокий перегрев.
Нехватка хладагента в конденсаторе ⇔Низкое переохлаждение.
Падение холодопроизводительности ⇔Падение перепада температур по воде на испарителе.
В охладителях жидкостей неисправность, приводящая к снижению расхода хладагента че-
рез испаритель с повышением перегрева, сопровождается тем, что температура пара хла-
дагента на выходе из испарителя (в точке, где
установлен термобаллон ТРВ) становится
практически равной температуре охлаждае-
мой жидкости на входе в испаритель.
Обобщение признаков (см. табл. 87.1):
1. Падение холодопроизводительности.
2. Падение давления кипения (НД) и, соответ-
2. ственно, температуры кипения.
3. Высокий перегрев.
4. Низкое переохлаждение.
Температура кипения (НД) = -10°C

Перегрев = 24 К

Температура конденсации (ВД) = 35°C

Переохлаждение = 1 К
< 5 К 
Состояние картера
Теплый
Состояние смотрового стекла
на жидкостной магистрали
Пузыри
Перепад температур по воде
на испарителе = 3 К
< 5 К 
28°C
25°C
35°C
11°C
-10°C
14°C
Переохлаждение 
Перегрев 
34°C
14°C
НЕХВАТКА ХЛАДАГЕНТА
Рис. 87.3.
Табл. 87.1.

--- PAGE 615 ---
- 615 -
87. НЕИСПРАВНОСТИ В КОНТУРЕ ХЛАДАГЕНТА ОХЛАДИТЕЛЕЙ ЖИДКОСТИ
ОХЛАЖДЕНИЕ
ПРЕЖДЕВРЕМЕННОЕ ДРОССЕЛИРОВАНИЕ ХЛАДАГЕНТА
В ЖИДКОСТНОЙ МАГИСТРАЛИ
Эту неисправность мы изучили в разделах 18 и 19 (для воздухоохладителя). Рассмотрим лю-
бую из причин раннего дросселирования: неполностью открыт расходный вентиль на выхо-
де из конденсатора, засорен фильтр-осушитель, неполностью открыт электроклапан на вхо-
де в ТРВ... В результате расход жидкости через испаритель падает и конденсатор начинает
чрезмерно заполняться жидким хладагентом. Количество жидкого хладагента в испарителе
падает и перегрев пара на выходе из испарителя растет (см. рис. 87.4). Холодопроизводитель-
ность установки снижается и перепад температур по воде на испарителе уменьшается.
Если сравнивать эту неис-
правность с нехваткой хлада-
гента, то основное различие
состоит в том, что жидкий
хладагент, который накапли-
вается в конденсаторе, позво-
ляет обеспечить хорошее пе-
реохлаждение.
Частичная закупорка жид-
костной магистрали, где бы
она не происходила, всегда
приводит к преждевремен-
ному дросселированию и
частичному вскипанию жид-
кого хладагента прежде, чем
он поступит в ТРВ.
Быстро и надежно найти мес-
то частичной закупорки жид-
костной магистрали позволя-
ет измерение перепада темпе-
ратур ∆t между выходом из
конденсатора и входом в ТРВ.
Участок магистрали, где пе-
репад температур аномально
высокий (больше 1 К), и будет
местом
преждевременного
дросселирования.
Нехватка хладагента в испарителе
⇔Высокий перегрев.
Хорошее заполнение конденсатора
⇔Нормальное переохлаждение.
Падение холодопроизводительности ⇔ Падение перепада температур по воде на испарителе.
Обобщение признаков (см. табл. 87.2):
1. Падение холодопроизводительности.
2. Падение температуры кипения (НД).
3. Высокий перегрев.
4. Нормальное переохлаждение.
5. Аномально высокий перепад темпе-
ратур на жидкостной магистрали.
Температура кипения (НД) = -10°C

Перегрев = 24 К

Температура конденсации (ВД) = 38°C

Переохлаждение = 7 К

Перепад температур хладагента
на жидкостной магистрали
ДА
Состояние картера
Теплый
Состояние смотрового стекла
на жидкостной магистрали
см. ниже*
Перепад температур по воде
на испарителе = 3 К
< 5 К 
Перегрев 
РАННЕЕ ДРОССЕЛИРОВАНИЕ
Переохлаждение 
31°C
14°C
28°C
25°C
38°C
11°C
-10°C
14°C
∆θ ?
Рис. 87.4.
* Если раннее дросселирование произошло на расходном вентиле (выход из конденсатора) или фильтре-осушителе,
в смотровом стекле будут наблюдаться паровые пузыри. Если же преждевременное дросселирование произошло
на электроклапане, то никаких пузырей в смотровом стекле не будет (прим. ред.).
Табл. 87.2.

--- PAGE 616 ---
- 616 -
ОХЛАЖДЕНИЕ
87. НЕИСПРАВНОСТИ В КОНТУРЕ ХЛАДАГЕНТА ОХЛАДИТЕЛЕЙ ЖИДКОСТИ
87.2. УПРАЖНЕНИЕ 2. Слишком слабый ТРВ
Холодопроизводительность
установки по производству
ледяной воды (см. рис. 87.5)
упала (перепад температур по
воде на испарителе снизил-
ся), тогда как компрессор
работает с номинальной
производительностью.
Какую неисправность вы бы
предположили в соответствии
с результатами измерений,
приведенными на рис. 87.5?
Решение упражнения 2
Провал температуры кипения
(-10°C)
и
высокий
тем-
пературный напор на испари-
теле (24 К) говорят о неис-
правности на стороне низкого
давления (НД).
Уровень жидкости в испарителе явно недостаточен, поскольку перегрев высокий (24 К). Одна-
ко уровень жидкости в конденсаторе нормальный, поскольку переохлаждение хорошее (7 К).
Поскольку при нормальном заполнении конденсатора заполнение испарителя плохое, значит
между этими двумя теплообменниками есть повышенное гидравлическое сопротивление,
которое препятствует нормальной циркуляции жидкости.
Померяем температуру жидкости на выходе из конденсатора и на входе в ТРВ: никакого пе-
репада температур по жидкостной магистрали нет, следовательно, раннее дросселирование
отсутствует. Однако жидкость в испаритель поступает плохо. Причиной этому может быть
только одно: низкая пропускная способность ТРВ. Именно он создает указанное выше гид-
равлическое сопротивление. Например, если регулировочный винт ТРВ закрыт и проходное
отверстие слишком мало (см. раздел 14).
Обобщение признаков (см. табл. 87.3):
1. Падение холодопроизводительности.
2. Падение температуры кипения.
3. Огромный перегрев.
4. Нормальное переохлаждение.
5. Отсутствие перепада температур на жид-
5. костной магистрали.
Все эти признаки свидетельствуют о не-
èñïðàâíîñòè òèïà “ñëèøêîì ñëàáûé ÒÐÂ”.
28°C
25°C
37°C
12°C
-10°C
14°C
30°C
14°C
30°C
Рис. 87.5.
Табл. 87.3.
Температура кипения (НД) = -10°C

Перегрев = 24 К

Температура конденсации (ВД) = 37°C

Переохлаждение = 7 К

Состояние картера
Теплый
Перепад температур хладагента
на жидкостной магистрали?
НЕТ
Перепад температур по воде
на испарителе = 2 К
< 5 К 

--- PAGE 617 ---
- 617 -
87. НЕИСПРАВНОСТИ В КОНТУРЕ ХЛАДАГЕНТА ОХЛАДИТЕЛЕЙ ЖИДКОСТИ
ОХЛАЖДЕНИЕ
87.3. УПРАЖНЕНИЕ 3. Слишком слабый испаритель
Холодопроизводительность
агрегата по производству ле-
дяной воды (см. рис. 87.6) рез-
ко упала, хотя ледяная вода
на выходе из испарителя име-
ет температуру 5°C.
Какую неисправность вы бы
предположили на этой уста-
новке согласно результатам
измерений, приведенным на
рис. 87.6?
Решение упражнения 3
Очевидно, что при снижении
температуры кипения до -3°C
и росте температурного напо-
ра на входе в испаритель до
17 К речь идет о неисправнос-
ти на стороне низкого давле-
ния (НД).
Отметим, что перегрев близок к минимально допустимому (4 К), следовательно испаритель
хорошо заполнен жидким хладагентом, однако давление кипения (НД) упало. Что же это за
неисправность, при которой падение давления кипения одновременно сопровождается паде-
нием перегрева? Конечно же, речь идет о снижении производительности испарителя.
Теперь рассмотрим, как ведут себя параметры охлаждаемой воды. Все предыдущие неис-
правности характеризовались тем, что перепад температур по воде на испарителе был пони-
æåííûì (< 5 Ê), çäåñü æå ïåðåïàä òåìïåðàòóð ïî âîäå àíîìàëüíî âûñîêèé (14 – 5 = 9 Ê): ñëå-
довательно речь идет о снижении расхода ледяной воды через испаритель (см. раздел 85).
Обобщение признаков (см. табл. 87.4):
1. Падение холодопроизводительности.
2. Падение температуры кипения (НД).
3. Перегрев близок к минимально допус-
3. тимому.
Ýòî ïðèçíàêè íåèñïðàâíîñòè òèïà “ñëèøêîì ñëàáûé èñïàðèòåëü”.
Температура кипения (НД) = -3°C

Перегрев = 4 К

Температура конденсации (ВД) = 38°C

Переохлаждение = 6 К

Состояние картера
Холодный
Перепад температур по воде
íà èñïàðèòåëå = 14°C – 5°C = 9 Ê
> 5 К 
Все неисправности на стороне низкого давления сопровождаются па-
дением холодопроизводительности, что приводит к снижению коли-
чества тепла, приходящего в конденсатор. Как следствие, для конден-
саторов водяного охлаждения падает перепад температур по воде,
охлаждающей конденсатор (становится ниже 5 К).
28°C
25°C
38°C
5°C
-3°C
14°C
32°C
1°C
Рис. 87.6.
Табл. 87.4.

--- PAGE 618 ---
- 618 -
ОХЛАЖДЕНИЕ
87. НЕИСПРАВНОСТИ В КОНТУРЕ ХЛАДАГЕНТА ОХЛАДИТЕЛЕЙ ЖИДКОСТИ
87.4. УПРАЖНЕНИЕ 4. Повышенный расход через ТРВ
Вы прибыли для техническо-
го обслуживания установки
(см. рис. 87.7).
Считаете ли вы, что судя по
результатам измерений, эта
установка по производству
ледяной воды работает нор-
мально?
Решение упражнения 4
При температуре воды на
входе в испаритель 12°C тем-
пература кипения несколько
великовата (5°C), однако ни-
чего страшного в этом нет.
Переохлаждение хорошее (5 К), следовательно, заполнение конденсатора нормальное. Однако
температура конденсации (ВД) представляется немного повышенной (48°C) для значения тем-
пературы воды на входе в конденсатор 28°C (это значит, что температурный напор на входе
в конденсатор равен 20 К). Может быть, проблемы на стороне ВД? Однако это маловероятно,
поскольку перепад температур по охлаждаемой воде на испарителе 6 К, что априори под-
тверждает удовлетворительную холодопроизводительность.
Вместе с тем, обратите внимание на чрезвычайно низкий перегрев пара на выходе из испа-
рителя (всего 1 К). Значит испаритель переполнен хладагентом, а всасывающий вентиль ком-
прессора и картер компрессора холодные!
Может ли это быть из-за недостаточной производительности испарителя? Нет, это невозмож-
но, поскольку температура кипения даже чуть выше номинального значения. Ощупывание
испарителя и всасывающей магистрали показывает, что их температуры почти одинаковы
(6°C – 5°C = 1 Ê). Ýòî óêàçûâàåò íà òî, ÷òî ïðîèçâîäèòåëüíîñòü èñïàðèòåëÿ ÷åðåñ÷óð âåëèêà.
Итак, холодопроизводительность достаточна, давление почти в норме, но испаритель залит
æèäêîñòüþ “ïîä çàâÿçêó”, ÷òî ñèëüíî ïîâûøàåò îïàñíîñòü ãèäðîóäàðîâ è ðàáîòû êîìïðåññî-
ðà “âëàæíûì õîäîì”: î÷åâèäíî, ÷òî ó íàñ слишком велика производительность ТРВ.
Поскольку данная установка собиралась и настраивалась на заводе, вряд ли там была допу-
щена ошибка и неправильно подобран сменный клапанный узел ТРВ. Скорее всего, кто-то
из обслуживающего персонала, а такие случаи далеко не редкость, решил открыть регули-
рующий винт ТРВ, когда по какой-либо причине вдруг упало давление кипения (НД). В ре-
зультате НД выросло, но ТРВ оказался совершенно расстроенным!
Никогда не меняйте настройку ТРВ, если вы на 100% не понимаете,
что вы делаете!
34°C
28°C
5°C
48°C
6°C
12°C
6°C
43°C
Рис. 87.7.

--- PAGE 619 ---
- 619 -
87. НЕИСПРАВНОСТИ В КОНТУРЕ ХЛАДАГЕНТА ОХЛАДИТЕЛЕЙ ЖИДКОСТИ
ОХЛАЖДЕНИЕ
87.5. УПРАЖНЕНИЕ 5. Загрязнение теплообменника градирни
Однажды прекрасным летним днем вас пригласили отремонтировать установку, схема кото-
рой представлена на рис. 87.8. Компрессор установки выключился по команде предохрани-
тельного реле ВД. Осмотрев установку вы замечаете, что насос градирни и насос гидравли-
ческого контура конденсатора работают, вода в контуре градирни есть, все вентили открыты...
Вы запускаете компрессор и по-
стоянно контролируете изменение
температур в гидравлическом
контуре конденсатора вплоть до
момента, когда компрессор вновь
выключится по команде предох-
ранительного реле ВД.
Какая же неисправность наиболее
вероятна?
a) Низкий расход воды в гидравли-
ческом контуре конденсатора.
б) Низкий расход воды в контуре
градирни.
в) Загрязнение конденсатора.
г) Загрязнение теплообменника
градирни.
д) Низкий расход воздуха в гра-
дирне.
Решение упражнения 5
Прежде всего следует измерить температуру воздуха по влажному термометру, то есть
Тh = 22°C (см. рис. 87.8). От этого зависит работа всей установки.
Заметим, что температура воды в баке градирни равна 28°C, то есть на 6 К выше температу-
ры воздуха по влажному термометру. Если бы расход воздуха через вентилятор градирни
был бы недостаточен (пониженное число оборотов вентилятора, порванный или проскаль-
зывающий приводной ремень и т.д.), или если бы упал расход воды через оросительное уст-
ройство градирни (фильтр на всасывании насоса градирни засорен, закупорены форсунки
оросителя и т.д.), то вода в градирне не смогла бы охлаждаться нормально и высота зоны
охлаждения (см. раздел 73) была бы гораздо больше 6 К.
В самом деле, чтобы получить приемлемое значение высоты зоны охлаждения градирни (не бо-
лее 6 К) необходим значительный расход воздуха через градирню и интенсивная работа оро-
сительного устройства. Следовательно неисправности (б) и (д) можно полностью исключить.
Продолжим наши рассуждения. Какими могли бы быть последствия падения расхода воды в
гидравлическом контуре конденсатора или загрязнения конденсатора? Температура конден-
сации была бы, как и в нашем случае, повышенной, но у нас вполне нормальное значение
òåìïåðàòóðíîãî íàïîðà íà âõîäå â êîíäåíñàòîð (60°C – 45°C = 15 Ê). Ñ äðóãîé ñòîðîíû, ìî-
жет ли появиться накипь в закрытом контуре гликолевого раствора воды? Кроме того, пере-
ïàä òåìïåðàòóð ïî âîäå íà êîíäåíñàòîðå âïîëíå íîðìàëüíûé (50°C – 45°C = 5 Ê), ÷òî ïîä-
тверждает неправомерность предположения о пониженном расходе воды в контуре конден-
сатора. Следовательно можно исключить неисправности (a) и (в).
Таким образом, нам остается только проверить предположение (г): загрязнение теплообмен-
ника градирни. Нормальные условия работы закрытой градирни перечислены в разделе 79.1.
При температуре воды в баке градирни около 28°C температура водного раствора гликоля на
выходе из теплообменника градирни должна составлять примерно 34°C, однако в нашем слу-
чае она существенно выше (45°C), как будто бы теплообменник градирни теплоизолирован
от орошающей его воды. Действительно, это одна из наиболее частых неисправностей закры-
той градирни: на наружной поверхности теплообменных труб образуется слой накипи, кото-
рый периодически необходимо удалять.
Ts = 35°C
Th = 22°C
50°C
60°C
28°C
45°C
45°C
Рис. 87.8.

--- PAGE 620 ---
ГИДРАВЛИКА
- 620 -
88. РАСПРЕДЕЛИТЕЛЬНЫЕ СЕТИ ЛЕДЯНОЙ ВОДЫ
Агрегат по производству ледяной воды, как следует из его названия, предназначен для ох-
лаждения воды. Разумеется, ледяная вода должна после этого поступать к потребителям холо-
да (воздухоохладители, централи подготовки воздуха...) через распределительные сети, пред-
ставляющие собой систему более или менее протяженных трубопроводов, насосов и различ-
ных вентилей и регуляторов. Иногда непродуманная конструкция или плохая настройка ре-
гулирующих клапанов распределительной сети может привести к серьезным нарушениям в
производстве ледяной воды. Полное изучение гидравлических проблем требует специально-
го учебника, содержащего не одну сотню страниц. Поэтому мы будем довольствоваться упо-
минанием только некоторых из них...
КАК ПОДДЕРЖИВАТЬ ПОСТОЯННЫЙ РАСХОД ВОДЫ ЧЕРЕЗ ИСПАРИТЕЛЬ?
Мы уже убедились, что обеспечение постоянного и заданного расхода через испаритель яв-
ляется первоочередным условием поддержания нормальной работы холодильного контура
агрегата по производству ледяной воды, предотвращающим опасность замерзания воды в
испарителе и его разрушения. Какая же схема гидравлического контура позволяет выпол-
нить это условие в случае, когда подача ледяной воды в воздухоохладители производится с
помощью регулирующих трехходовых или двухходовых клапанов?
Наиболее приемлемым считается вариант, при котором насос подачи ледяной воды установ-
лен как можно ближе к испарителю и обязательно на входе в него. Между насосом и испа-
рителем не должно быть никаких регулирующих клапанов. Рассмотрим в качестве при-
мера установку по производству ледяной воды (см. рис. 88.1), предназначенную для подачи
воды в воздухоохладители, которые находятся в двух разных помещениях.
88.1. УПРАЖНЕНИЕ 1. Гидравлическая схема
Гидравлическая схема на рис. 88.1 неполная.
1) Агрегат по производству ледяной воды: укажите направление движения воды через насос,
установите расширительный бачок и недостающую арматуру, датчик температуры воды для
управления работой компрессора, датчик температуры для защиты от замерзания воды, сиг-
нализатор расхода воды. Как все это работает?
2) Помещения: установите датчики температуры воздуха в каждом помещении, подумайте
над тем, как работают трехходовые регулирующие клапаны.
Итак, ваш ход (решение на следующей странице)...
88. РАСПРЕДЕЛИТЕЛЬНЫЕ СЕТИ
ЛЕДЯНОЙ ВОДЫ
Воздух
Воздух
Помещение 1
Помещение 2
Рис. 88.1.

--- PAGE 621 ---
ГИДРАВЛИКА
- 621 -
88. РАСПРЕДЕЛИТЕЛЬНЫЕ СЕТИ ЛЕДЯНОЙ ВОДЫ
Решение упражнения 1
Согласно ранее сформулированным рекомендациям, мы можем утверждать следующее (см.
рис. 88.2).
Насос устанавливаем на входе воды в испаритель со стороны выхода хладагента. Независи-
мо от расположения двух трехходовых регулирующих вентилей, предназначенных для регу-
лирования расхода воды через две батареи воздухоохладителей, расход воды через испари-
тель должен оставаться постоянным.
Заметим, что ледяная вода должна циркулировать в батареях воздухоохладителей также по
принципу противотока. Ледяная вода входит в воздухоохладитель со стороны выхода из него
воздуха. С другой стороны, если расход воды через воздухоохладители может быть перемен-
ным, то температура воды на входе в воздухоохладители должна оставаться постоянной (на-
пример, 7°C). Такая схема подачи воды в воздухоохладители является идеальной для того,
чтобы обеспечить максимальную осушку воздуха даже при малой потребности в холоде.
Трехходовые регулирующие клапаны установлены на
магистрали возврата воды в испаритель (см. рис. 88.3).
Поз. 1. Потребность в холоде отсутствует и патрубок
А регулирующего клапана закрыт. Вода с темпера-
турой 7°C входит в патрубок В и через патрубок АВ
возвращается в испаритель с той же температурой.
Поз. 2. Потребность в холоде максимальная и патру-
бок В регулирующего клапана закрыт. Вода с темпе-
ратурой 7°C проходит через батарею, подогревает-
ся и входит в патрубок А регулирующего клапана с
температурой 12°C. Далее, с этой же температурой,
подогретая вода возвращается через патрубок АВ в
испаритель.
Поз. 3. Потребность в холоде средняя и запорный
элемент регулирующего трехходового клапана нахо-
дится в промежуточном положении. Часть воды с
температурой 7°C проходит через батарею воздухоохладителя, подогревается и приходит к па-
трубку А. Другая часть при температуре 7°C проходит через частично открытый патрубок В,
затем смешивается с водой, прошедшей через патрубок А. Таким образом, через патрубок АВ
(общий патрубок трехходового клапана) всегда проходит постоянный расход, поэтому па-
трубок АВ соединяется с насосом. При этом температура воды, которая возвращается в ис-
паритель, зависит от положения запорного элемента трехходового клапана.
FS
7°C
12°C
12°C
7°C
TAG
Tводы
Помещение 1
Помещение 2
Tвозд
Tвозд
НЕТ
Рис. 88.2.
Рис. 88.3.

--- PAGE 622 ---
ГИДРАВЛИКА
- 622 -
88. РАСПРЕДЕЛИТЕЛЬНЫЕ СЕТИ ЛЕДЯНОЙ ВОДЫ
Заметим, что для нормальной работы трехходового регулирующего клапана очень важ-
но направление потоков воды (см. рис. 88.3). Клапаны с тарельчатым запорным элементом
(их также называют седельными клапанами) в общем случае должны устанавливаться так,
чтобы патрубок В обязательно был патрубком для входа воды. Если вода будет выходить из
патрубка В, то при его работе появятся стук, дребезг, клапан очень быстро выйдет из строя и
никакое регулирование с помощью такого клапана будет невозможно (см. раздел 98.5).
Расширительный бачок устанавливают на входе в насос, обязательно соединительным патруб-
ком вверх. Датчик температуры, предотвращающий возможность замерзания воды (TAG), ус-
танавливают на трубопроводе ледяной воды, выходящем из испарителя. Сигнализатор рас-
хода устанавливают с учетом направления движения потока через него (которое указывает
стрелка на корпусе сигнализатора) на выходе из испарителя. Если остановлен насос гид-
равлического контура, если сработала защита от замерзания воды в испарителе (дат-
чик TAG) или разомкнулся контакт сигнализатора расхода, компрессор должен немед-
ленно выключиться.
Регулирование работы системы. Компрессор обеспечивает производство ледяной воды.
Датчик температуры ледяной воды Тводы, установленный на входе воды в испаритель, из-
меряет температуру воды, выходящей из батарей воздухоохладителя и дает команду на за-
пуск компрессора, если температура этой воды слишком высока.
В каждом помещении есть собственный датчик температуры воздуха, установленный в
помещении или в воздухозаборнике воздухоохладителя. Каждый из датчиков управляет по-
ложением запорного элемента своего трехходового регулирующего клапана, который в свою
очередь меняет текущее значение холодопроизводительности своей батареи воздухоохла-
дителя в зависимости от потребности в холоде. При этом в одном из двух помещений по-
требность в холоде может быть максимальной, тогда как в другом помещении она может
полностью отсутствовать. Имейте в виду, что оба этих датчика никоим образом непосред-
ственно не оказывают влияния на работу компрессора!
ИСПОЛЬЗОВАНИЕ ЗАКОЛЬЦОВКИ
В случае, когда установка по производству ледяной воды предназначена для подачи воды к
нескольким потребителям, гидравлический контур заметно усложняется. Для таких вариан-
тов обычно создают два контура: первичный контур, который обеспечивает циркуляцию воды
через испаритель холодильной машины, и несколько вторичных контуров, подающих ледя-
ную воду, каждый к своему потребителю (батарее воздухоохладителя).
Один из таких вариантов показан на рис. 88.4. Здесь мы видим насос первичного контура РР
и два насоса вторичных контуров PS1 и PS2 соответственно.
Не путайте регулирование работы компрессора и регулирование темпе-
ратуры воздуха в охлаждаемых помещениях. Между этими двумя систе-
мами нет никаких электрических связей (см. также разделы 98.2 и 98.3).
7°C
12°C
PP
10 м3/ч
5 м3/ч
P
S
1
P
S
2
Рис. 88.4.

--- PAGE 623 ---
ГИДРАВЛИКА
- 623 -
88. РАСПРЕДЕЛИТЕЛЬНЫЕ СЕТИ ЛЕДЯНОЙ ВОДЫ
88.2. УПРАЖНЕНИЕ 2. Контур с закольцовкой
Контур на рис. 88.4 называют контуром с закольцовкой. Каким должен быть расход насоса пер-
вичного контура РР для подачи воды в испаритель, если расход насоса первого вторичного
контура PS1 равен 10 м3/ч, а расход насоса второго вторичного контура PS2 равен 5 м3/ч? В
правой части схемы находится уравнительный вентиль В (см. раздел 86.1), который называ-
þò “âåíòèëü çàêîëüöîâêè”. Êàê åãî íàñòðàèâàòü? Ïðàâèëüíî ëè îí óñòàíîâëåí?
Решение упражнения 2
Основным принципом, который нужно неукоснительно выполнять, является принцип
постоянства расхода через испаритель независимо от величин расхода по вторичным
контурам.
Каким должен быть расход насоса первичного контура PP? При работе обоих насосов вто-
ричных контуров PS1 и PS2 суммарный расход, который должен проходить через эти насосы,
равен 10 + 5 = 15 м3/ч. Представим себе, что расход насоса первичного контура РР меньше
этой величины и равен, например, 11 м3/ч. Если насос РР обеспечивает расход, равный толь-
ко 11 м3/ч, нам будет недоставать 4 м3/ч. Как же тогда распределятся расходы по контурам?
Схема на рис. 88.5 говорит сама за себя: в ней появится закольцованное течение в обратном
направлении через вентиль В с расходом 4 м3/ч. В нашем примере в этом случае по контуру
2 будет циркулировать смесь воды с температурой на входе 7°C и расходом 1 м3/ч и темпе-
ратурой на входе 20,8°C и расходом 4 м3/ч. В результате помещения, обслуживаемые этим
контуром, будут получать воду с температурой 18°C вместо 7°C и охлаждение воздуха в них
заметно ухудшится. Если вас попросят отремонтировать такую систему, то имейте в виду,
что здесь чисто гидравлическая проблема! Следовательно, вам необходимо будет проверить
все ответвления от первичного контура, чтобы убедиться в том, что к потребителю поступа-
ет вода с требуемой температурой и в нужном количестве.
Следовательно, в нашем примере расход насоса первичного контура должен быть около 16 м3/ч.
Настройка уравнительного вентиля B. Давайте представим, что вентиль В закрыт (см.
рис. 88.6), а насосы всех вторичных контуров (в данном случае PS1 и PS2) остановлены. На-
сос первичного контура РР прокачивает воду через испаритель, но поскольку вентиль В за-
крыт, вода через этот вентиль проходить не может...
Для таких контуров вторым основным принципом является выполне-
ние требования о том, чтобы расход в первичном контуре был как ми-
нимум на 5...10% выше суммы расходов всех вторичных контуров.
10 м3/ч
11 м3/ч
5 м3/ч
P
S
1
P
S
2
7°C
12°C
7°C
18°C
20,8°C
4 м3/ч
1 м3/ч
1 м3/ч
11 м3/ч
PP
Рис. 88.5.

--- PAGE 624 ---
ГИДРАВЛИКА
- 624 -
88. РАСПРЕДЕЛИТЕЛЬНЫЕ СЕТИ ЛЕДЯНОЙ ВОДЫ
Раз через вентиль В вода не пойдет, то пойдет она через выключенные насосы PS1 и PS2 (вы-
ключенный насос всегда пропустит воду через свою крыльчатку) и будет пытаться циркули-
ровать во вторичных сетях.
Но каждый вторичный контур имеет свой индивидуальный насос, потому что каждый
контур характеризуется достаточно большой величиной гидравлического сопротивления.
Следовательно, насос первичного контура РР должен преодолевать гидравлическое сопротив-
ление не только первичного контура (он и предназначен именно для этого), НО КРОМЕ ТОГО,
он должен преодолевать и гидравлическое сопротивление вторичных контуров плюс сопротив-
ления выключенных насосов PS1 и PS2. В результате полное гидравлическое сопротивление
становится огромным, расход резко падает, а иногда может вообще быть почти нулевым. Пред-
ставим себе, что в этом случае произойдет с агрегатом по производству ледяной воды!
Поэтому вентиль закольцовки В никогда не должен быть закрытым. Чтобы предотвратить
возможные проблемы вентиль закольцовки обязательно следует устанавливать в точку А
(см. рис. 88.6). Его настраивают таким образом, чтобы при выключенных насосах вторичных
контуров обеспечить расход воды через испаритель никак не ниже 16 м3/ч, на что мы указыва-
ли выше (обратите внимание, расход ни в коем случае не должен быть меньше этой величины).
88.3. ИСПОЛЬЗОВАНИЕ СМЕСИТЕЛЬНОГО РЕСИВЕРА
Вероятно, самым лучшим для подобных систем будет использование так называемого сме-
сительного ресивера (или смесительного коллектора). В ресиверах достаточно большого ди-
аметра скорость воды падает вплоть до ничтожно малых величин, например, до 0,1 м/с (при
óñëîâèè âûïîëíåíèÿ “ïðàâèëà òðåõ äèàìåòðîâ” èëè ïðàâèëà 3D, êîãäà äèàìåòð ðåñèâåðà íå
меньше 3-х диаметров трубопроводов, а расстояние между входом трубопроводов и днищем
ресивера также не меньше 3-х диаметров трубопроводов, см. схему 1 на рис. 88.7). В
результате, в таком ресивере почти отсутствуют потери давления и вы можете быть уверены
в том, что давления в первичном контуре и во всех вторичных контурах выровняются:
îòñþäà ïðîèñõîäèò è åùå îäíî íàçâàíèå òàêîãî ðåñèâåðà – “óðàâíèòåëüíûé ðåñèâåð”.
УПРАЖНЕНИЕ 3. Смесительный ресивер
Для того, чтобы установилось надлежащее распределение температур воды в ресивере и в
установке, врезки трубопроводов в ресивер должны быть выполнены с соблюдением опре-
деленных требований.
1. Среди 4 вариантов выполнения таких врезок (см. рис. 88.7) какой из вариантов вы считае-
1. те наилучшим?
2. Где в этом случае должен находиться расширительный бачок и как можно контролировать
2. давление в нем?
Решение на следующей странице...
PP
P
S
1
P
S
2
Закрыто
Рис. 88.6.

--- PAGE 625 ---
ГИДРАВЛИКА
- 625 -
88. РАСПРЕДЕЛИТЕЛЬНЫЕ СЕТИ ЛЕДЯНОЙ ВОДЫ
Решение упражнения 3
Для того, чтобы обеспечить нормальную работу смесительного ресивера, вспомним, что в
любой емкости теплая вода всегда поднимается вверх, а холодная опускается вниз. Посколь-
ку скорость вынужденного движения воды в ресивере пренебрежимо мала, мы будем иметь
в нем именно этот процесс.
Насос вторичного контура должен всасывать воду с минимально возможной температурой,
поэтому схемы 1, 2 и 4 на рис. 88.7 будут неприемлемыми.
Заметим, что если насосы первичного и вторичного контура расположить в точности друг
против друга, как это сделано в схеме 1, то никакого смешивания между собой воды первич-
ного и вторичного контуров не произойдет (это будет не смесительный ресивер, а проме-
жуточная емкость).
Кроме того, насос первичного контура должен
отбирать наиболее теплую воду, которая нахо-
дится в верхней части ресивера, и далее на-
правлять ее в испаритель, следовательно,
только в схеме 3 он установлен правильно.
В примере на рис. 88.8 вы можете в разрезе
смесительного ресивера наблюдать циркуля-
цию воды при нормальной работе.
Также, как и в системе с закольцовкой, рас-
ход в первичном контуре всегда должен быть
больше расхода во вторичном контуре.
Если расход воды во вторичном контуре PS
будет больше, чем расход воды в первичном
контуре PP, то часть воды, возвращающаяся от
потребителя, вновь будет уходить во вторич-
ный контур.
В результате температура воды на входе во вторичный контур начнет расти и поддержание
заданной температуры воздуха в охлаждаемых помещениях окажется невозможным. Таким
образом, будьте особенно внимательны при работе с установками, которые оснащены насо-
сами с регулируемым расходом.
12°C
7°C
7°C
12,3°C
PS 15 м3/ч
PP 16 м3/ч
Испаритель
Потребитель
1 м3/ч
PP
PP
PP
PP
PS
PS
PS
PS
Испаритель
Испаритель
Испаритель
Потребитель
Потребитель
Потребитель
Потребитель
Испаритель
3D
D
3D
Рис. 88.7.
Рис. 88.8.

--- PAGE 626 ---
ГИДРАВЛИКА
- 626 -
88. РАСПРЕДЕЛИТЕЛЬНЫЕ СЕТИ ЛЕДЯНОЙ ВОДЫ
Поскольку скорость воды в смесительном ресиве-
ре практически нулевая, то воздух, который может
находиться в гидравлическом контуре, будет накап-
ливаться в верхней части ресивера, откуда его мож-
но будет удалить через дренажный клапан (поз. 1
на рис. 88.9). То есть ресивер прекрасно выполня-
ет функцию сброса воздуха из контура. Кроме того,
если в нижней части ресивера установить сливной
вентиль (поз. 2), то через него можно будет удалять
всякого рода загрязнения гидравлического конту-
ра. То есть ресивер будет выполнять также и функ-
цию очистки контура.
Давление наддува расширительного бачка. По-
мимо других преимуществ, смесительный ресивер
представляет собой нейтральную (среднюю) точку
гидравлического контура и именно к нему должен
быть подсоединен расширительный бачок.
Допустим, например, что разность уровней между самой верхней точкой гидравлического
контура и расширительным бачком составляет 10 м, а предохранительный клапан, установ-
ленный на расширительном бачке, настоен на срабатывание при давлении 3 бара. Поскольку
геометрическая высота столба воды равна 10 м, то расширительный бачок должен быть
наддут азотом до давления 1 бар + (от 0,3 до 0,5 бар гарантийный запас), то есть от 1,3 до
1,5 бар (при необходимости см. раздел 80).
Внимание! В данном случае это не отопительный контур. Температура воды в нем (мини-
мально возможная) равна 7°C. Однако в летнее время вода может иметь гораздо более высо-
кую температуру (от 30 до 35°C, если в разгар лета выключится компрессор). Поэтому пре-
дохранительный клапан должен быть настроен таким образом, чтобы даже при максималь-
ной температуре воды 35°C давление в контуре оставалось бы ниже давления открытия пре-
дохранительного клапана (то есть 3 бар, см. рис. 88.10).
Итак, при температуре 7°C, когда в бачке находится минимальный объем воды, давление
наддува бачка должно составлять около 1,5 бар. Заметим, что для быстрого снижения тем-
пературы воды первичного контура достаточно остановить все насосы вторичного контура.
Испаритель
Испаритель
1,5 бар
< 3 бар
35°C
7°C
7°C
35°C
PS
PS
Рекомендции по настройке и описание работы расширительного бачка изложе-
ны в разделах 91.1 и 91.2.
На этом разделе заканчивалось 3-е издание настоящего пособия. Оно было пере-
работано и дополнено, все схемы и рисунки были выполнены в цвете. Разделы, ко-
торые следуют дальше, появились в новом, 4-м издании. Они содержат новую,
ранее не публиковавшуюся информацию и дополнительные сведения о холодиль-
ных установках и гидравлических контурах.
Для того, чтобы облегчить вам поиск нужных сведений, четвертое из-
дание книги заканчивается предметным указателем, который вы най-
дете в конце книги.
7°C
> 7°C
Испаритель
Потребитель
PS
PP
Рис. 88.9.
Рис. 88.10.

--- PAGE 627 ---
ГИДРАВЛИКА
- 627 -
89. СМЕСИТЕЛЬНЫЕ РЕСИВЕРЫ
A) Напомним, для чего нужны смесительные ресиверы
Некоторые гидравлические сети представляются неоправданно усложненными. Человеку,
неискушенному в тонкостях гидравлики, может показаться странным, зачем нужно так ус-
ложнять себе жизнь и почему же не использовать один насос на одной сети с установленны-
ми в ней последовательно испарителем, батареями воздухоохладителей, трехходовыми регу-
лирующими вентилями и трубопроводами?
Такая постановка вопроса могла бы рассматриваться, когда в состав установки входит толь-
ко один испаритель и только одна батарея воздухоохладителя. Но как сделать нормальной
работу установки независимо от потребностей в холоде в разных помещениях, если в ее сос-
тав входят несколько агрегатов по производству ледяной воды, которые должны снабжать
этой водой множество не связанных друг с другом потребителей. В таких условиях исполь-
зовать только один насос для снабжения совокупности потребителей разным количеством ле-
дяной воды становится невозможным.
Действительно, когда имеется несколько сетей по производству и/или потреблению ледяной
воды, очень заманчивым становится использование смесительного ресивера.
Тем не менее, чтобы смесительный ресивер
ðàáîòàë “ïðàâèëüíî”, íóæíî ñîáëþäàòü îï-
ределенные существенные требования.
В разделе 88.3 мы уже давали рекоменда-
ции по конструкции и организации расхо-
дов смесительных ресиверов.
В настоящем разделе мы дадим дополни-
тельную информацию о смесительных ре-
сиверах (см. рис. 89.1), о которой нас про-
сили многочисленные читатели.
Б) Могут ли появиться неисправности в смесительном ресивере?
Трудно себе представить, как может появиться неисправность в простом ресивере, и тем не
менее!
Если регулятор температуры воды на входе в испаритель дал команду на остановку компрес-
соров, а температура воздуха в охлаждаемых помещениях не достигла требуемого значения,
обратите внимание на ресивер.
Например, из-за чего температура воды на входе в батареи воздухоохладителей (вторичный
контур) может подняться до 10°C, в то время, как температура воды на выходе из испарителя
(первичный контур) равна 7°C? Почему холод, произведенный в водоохлаждающей машине,
не поступает в систему охлаждения воздуха?
Чаще всего это происходит из-за неудачной конструкции или неправильного монтажа гид-
равлического контура. Если в контуре имеется смесительный ресивер, задайтесь вопросом:
правильно ли подобран этот ресивер? Соответствуют ли рекомендациям места врезки в него
трубопроводов, расходы через них?
89. СМЕСИТЕЛЬНЫЕ РЕСИВЕРЫ
89.1. ДОПОЛНИТЕЛЬНАЯ ИНФОРМАЦИЯ
3D
PP
PS
Вторичный
контур
Первичный
контур
D
Рис. 89.1.

--- PAGE 628 ---
ГИДРАВЛИКА
89. СМЕСИТЕЛЬНЫЕ РЕСИВЕРЫ
- 628 -
В) Напомним о параметрах холодильного контура
В контуре ледяной воды оборотная вода, которая приходит из батарей воздухоохладителя,
следовательно, теплая вода, должна поступать в верхнюю часть смесительного ресивера
(поз. A на рис. 89.2).
Напоминаем, что скорость воды в смесительном ресивере очень мала (порядка нескольких см/с).
Поэтому изменение направления потока на участке от патрубка А к патрубку В в смеситель-
ном ресивере происходит очень медленно, что облегчает удаление воздуха, если он появля-
ется, в направлении к дренажному клапану.
Далее теплая вода через партубок В всасывается насосом первичного контура РР и направ-
ляется в испаритель (заметим,что в последнее время все чаще и чаще агрегаты для произ-
водства ледяной воды оснащаются пластинчатыми паяными испарителями). Пройдя через
испаритель, ледяная вода вновь возвращается в смесительный ресивер через патрубок С.
Насос вторичного контура PS всасывает ледяную воду, выходящую из ресивера через патру-
бок D, и далее направляет ее в батареи воздухоохладителей.
Изменение направления потока между патрубками С и D также происходит очень медленно
и облегчает очистку воды от возможных примесей (грязи и т.д.) и осаждение этих примесей
на дно ресивера.
Это небольшое превышение расхода очень медленно перемещается от патрубка С к патруб-
ку В, вследствие чего мы получаем гарантию того, что температура в точке D (на входе во
вторичный контур) будет равна температуре в точке С.
Более теплая вода обязательно должна входить в верхнюю часть реси-
вера. Более холодная вода должна входить в нижнюю часть ресивера.
Напомним, что расход в первичном контуре всегда должен быть на
5...10% выше расхода во вторичном контуре.
Напомним, что скорость движения жидкости в смесительном реси-
вере очень мала, потери давления практически отсутствуют, вслед-
ствие чего давления в точках А, В, С и D почти одинаковы (откуда и
ïðîèçîøëî íàçâàíèå “óðàâíèòåëüíûé ðåñèâåð”).
PS
PP
12°C
7°C
ХОЛОД
Дренаж
Удаление грязи
Рис. 89.2.

--- PAGE 629 ---
ГИДРАВЛИКА
- 629 -
89. СМЕСИТЕЛЬНЫЕ РЕСИВЕРЫ
Г) Пример первой неисправности: смесительный ресивер
предусмотрен для работы в составе отопительной системы
Если смесительный ресивер плохо работает в составе холодильной машины, то первое, что
нужно сделать, это проверить, не был ли этот ресивер предназначен для работы в составе
системы отопления!
Чтобы понять это, рассмотрим штатную работу смесительного ресивера в составе отопи-
тельной системы (см. рис. 89.3).
В качестве примера мы взяли отопительную систему на базе теплового насоса, в которой ис-
пользуется смесительный ресивер.
Для ресивера, используемого в системе отопления, теплая вода, нагретая в установке, долж-
на входить в верхнюю часть ресивера (поз. А). Выход теплой воды для ее подачи к отопи-
тельным батареям (патрубок В) должен быть подсоединен, как показано на рис. 89.3 (ниже
входа патрубка А на расстоянии трех диаметров входного патрубка).
Âîçâðàò “õîëîäíîé âîäû” èç îòîïèòåëüíûõ áàòàðåé äîëæåí ïîäñîåäèíÿòüñÿ ê íèæíåé ÷àñòè
смесительного ресивера (поз. С). Изменение направления движения потока от патрубка А к
патрубку В и от патрубка С к патрубку D происходит с теми же последствиями, что и в реси-
вере холодильной машины: не только снижается скорость воды, благоприятствуя удалению
воздуха из контура и очистке воды от загрязнений, но и выравнивается давление во всем
объеме ресивера.
Будьте внимательны! Ресиверы для систем отопления и систем охлаждения внешне очень
похожи друг на друга, однако работают по-разному. Внимательно изучайте места врезок тру-
бопроводов первичного и вторичного контуров, а также расположение насосов.
Для смесительных ресиверов, используемых и в системах отопления,
и в системах охлаждения существует одно и то же общее правило:
более теплая вода должна находиться в верхней части ресивера, более
õîëîäíàÿ – â íèæíåé åãî ÷àñòè.
Заметьте, что превышение расхода первичного контура на 5...10% по
отношению к расходу вторичного контура в ресиверах системы отоп-
ления движется сверху вниз, тогда как в ресиверах системы охлажде-
ния этот избыток расхода движется снизу вверх.
PS
D
3D
PP
50°C
43°C
ТЕПЛО
Рис. 89.3.

--- PAGE 630 ---
ГИДРАВЛИКА
89. СМЕСИТЕЛЬНЫЕ РЕСИВЕРЫ
- 630 -
Чтобы ресивер можно было исполь-
зовать в системах отопления или в
системах охлаждения, нужно со-
блюдать те же самые рекомендации
относительно размеров: следует со-
блюдать “ïðàâèëî òðåõ D” (см. раз-
дел 83.3), где D – äèàìåòð òðóáû
первичного контура, рассчитанного
исходя из условия обеспечения тре-
буемого расхода воды в первичном
контуре при минимальных потерях
давления в нем (см. рис. 89.4).
Скорость воды в смесительном реси-
вере очень мала (от 0,1 до 0,25 м/с).
Именно по этой причине ресиверы
íàçûâàþò åùå è “ñòàòè÷åñêèìè êîë-
ëåêòîðàìè” (èìåÿ â âèäó îòñóòñòâèå
динамического давления, обуслов-
ленного скоростным напором воды).
Если размеры смесительных ресиверов и их конструкция выбраны правильно, и рекоменда-
ции по подключению трубопроводов первичного и вторичного контуров также выполнены,
то насосы двух контуров и сами контуры становятся полностью независимыми. Например,
если один из насосов останавливается, то расход другого насоса нисколько не меняется!
Д) А что, если ресивер заменить отрезком простой трубы?
На схеме рис. 89.5 монтажник
решил сэкономить и заменил
ресивер отрезком обычной
трубы. Будет ли такая конст-
рукция работать нормально?
В принципе, схема на рис. 89.5
работоспособна, но только в
том случае, когда труба, заме-
няющая смесительный реси-
вер, установлена вертикально,
и неукоснительно выполнено
îñíîâíîå óñëîâèå: “òåïëî ââåð-
õó, õîëîä âíèçó”.
В примере на рис. 89.5 теплая
вода из батарей воздухоохла-
дителя входит через патрубок
А (следовательно, сверху) пе-
ред тем, как быть переданной
через патрубок В на всасыва-
ние насоса и далее в испари-
тель. Более холодная вода из
испарителя поступает в патрубок С (следовательно, снизу), после чего выходит через патру-
бок D и далее идет в насос вторичного контура.
Ñîáëþäåíèå ïðèíöèïà “òåïëî ââåðõó è õîëîä âíèçó” ïðåäîòâðàùàåò ïàðàçèòíóþ öèðêóëÿöèþ
воды, обусловленную температурным расслоением (так называемый эффект термосифона).
Зачем же тогда усложнять себе жизнь и использовать ресиверы большого диаметра, соблю-
дая замечательное “ïðàâèëî 3D”?
3D
3D
3D
3D
3D
PS
PS
PP
PP
7°C
12°C
D
> 3D
ХОЛОД
Рис. 89.4.
Рис. 89.5.

--- PAGE 631 ---
ГИДРАВЛИКА
- 631 -
89. СМЕСИТЕЛЬНЫЕ РЕСИВЕРЫ
В самом деле, при замене ресивера отрезком трубы вы можете
заметить отсутствие изменения направления движения пото-
ков воды и переноса потоков между трубами (см. рис. 89.6).
Поскольку диаметр трубы, установленной вместо ресивера,
такой же как и у труб гидравлических контуров, то скорость
воды не может падать, когда эта вода проходит через трубу.
Следовательно, такой монтаж абсолютно не подходит для уда-
ления воздуха и грязи. Поэтому установка должна быть обору-
дована устройствами для деаэрации и очистки от загрязнений.
Лучше все-таки вместо этой трубы установить смесительный
ресивер.
Е) Как сделать, чтобы установка работала и на обогрев, и на охлаждение?
В качестве примера рассмотрим тепловой насос, который зимой должен подавать в гидрав-
ëè÷åñêèé êîíòóð òåïëóþ âîäó, à ëåòîì – ëåäÿíóþ âîäó. Êàê â ýòîì ñëó÷àå ïîäêëþ÷àòü ñìå-
ñèòåëüíûé ðåñèâåð, åñëè âñåãäà äîëæíî ñîáëþäàòüñÿ óñëîâèå – òåïëàÿ âîäà âõîäèò ñâåðõó,
холодная снизу?
Простого решения, позволяющего использовать смесительный ресивер, не существует. В
каждое время года и, следовательно, при каждом изменении температурного режима,
необходимо менять местами подвод трубопроводов, что сделать практически немыслимо.
Как же поступить?
На рис. 89.7 показано очень часто применяемое для этой цели техническое решение, заклю-
÷àþùååñÿ â èñïîëüçîâàíèè “áàéïàñíîé ìàãèñòðàëè”, ñîåäèíÿþùåé äâà êîëëåêòîðà, ÷òîáû ïî-
давать во вторичный контур либо теплую, либо холодную воду.
Прежде, чем читать дальше, попробуйте объяснить, как работает эта установка?
Вместе с тем, точно так же, как и для установок со смесительным ре-
сивером, для того, чтобы байпасная труба работала, расход в первичном
контуре обязательно должен быть больше расхода во вторичном контуре.
D
D
ТЕПЛО
PS2
PS1
50°C
42°C
PP
50°C
Рис. 89.6.
Рис. 89.7.

--- PAGE 632 ---
ГИДРАВЛИКА
89. СМЕСИТЕЛЬНЫЕ РЕСИВЕРЫ
- 632 -
В режиме отопления (см. рис. 89.7) теплая вода выходит по трубопрводу А и далее через тру-
бопровод В подается во вторичные контуры. Охлажденная вода возвращается из отопитель-
ных батарей через трубопровод С и далее подается на вход в насос первичного контура через
трубопровод D, после чего нагнетается в конденсатор теплового насоса. Байпасная труба по-
зволяет обеспечить циркуляцию (сверху вниз) той части воды, которая представляет собой
превышение расхода первичного контура над расходом вторичного контура.
Если, например, насос вторичного контура PS2 остановлен, то расход, проходящий через тру-
бопровод B (и, следовательно, возвращающийся через трубопровод C) уменьшается. При этом
повышается расход через байпасную магистраль, но в целом в первичном контуре расход не
меняется. А это как раз то, что нам нужно, чтобы избежать опасности выключения компрес-
сора по команде предохранительного реле ВД.
Холодная вода имеет более высокую плотность (она более тяжелая), чем теплая вода (в ка-
честве справки отметим, что плотность воды максимальна при температуре +4°C: это уст-
раивает рыбу, которая уходит в ямы на дне водоемов, когда зимой эти водоемы замерзают!).
Из-за этого вода с температурой 42°C не может подняться вверх по байпасной трубе, что
могло бы понизить температуру на входе в трубопровод B. Разумеется, лучшей гарантией
нормальной работы установки остается превышение расхода в первичном контуре над рас-
ходом вторичных контуров.
При работе в режиме охлаждения (см. рис. 89.8) в трубопровод А поступает охлажденная вода
(что противоречит сформулированному выше правилу). В этом случае нужно обязательно по-
мешать перетеканию теплой воды (которая находится в трубопроводе D) к трубопроводу А че-
рез байпасную магистраль. С этой целью байпасная магистраль выполняется в виде колена D-E
(со стороной не менее 6 диаметров трубы А). Действительно, чтобы вода попала в трубопро-
вод А, она должна вначале опуститься от точки D к точке Е и только после этого подняться к
трубопроводу А. Однако такое движение воды тем более невозможно, поскольку по байпасной
магистрали в обратном направлении движется избыток расхода первичного контура.
Благодаря описанному выше техническому решению (менее рискованному, чем применение
смесительных ресиверов для данного типа установок) подача воды (теплой или холодной)
во вторичные контуры происходит без всяких проблем.
Тем не менее, как и для всех установок, в которых смесительный ресивер заменяют байпас-
ной магистралью, данный гидравлический контур обязательно должен оборудоваться дренаж-
ным клапаном и улавливателем воздуха в верхней точке контура, и сливным краном и грязе-
уловителем в нижней точке контура.
ХОЛОД
PS1
PS2
7°C
7°C
12°C
PP
D
6D
Рис. 89.8.

--- PAGE 633 ---
ГИДРАВЛИКА
- 633 -
89. СМЕСИТЕЛЬНЫЕ РЕСИВЕРЫ
Ж) Что произойдет, если смесительный ресивер очень большой?
Вы приезжаете для ремонта установки, схема которой приведена на рис. 89.9. Температура
в охлаждаемых помещениях выросла, но компрессор работает очень мало.
Простой взгляд на термометры показывает, что хотя температура воды на выходе из первич-
ного контура соответствует норме и равна 7°C (поэтому компрессор выключен по команде
датчика температуры воды), температура воды на входе во вторичные контуры составляет
около 25°C!
Вы замечаете, что смесительный ресивер очень большой, его диаметр явно выше диаметра,
который определяетя по “ïðàâèëó 3D”.
89.2. УПРАЖНЕНИЕ 1. Накопительный ресивер
Вероятно монтажник хотел установить такой ресивер, который наряду с функцией смешения
âûïîëíÿë áû åùå è ôóíêöèè “íàêîïèòåëÿ õîëîäà”, ÷òîáû ïðåäîòâðàòèòü ðàáîòó êîìïðåññîðà
в режиме циклирования, когда потребности в холоде падают (см. раздел 30).
Как объяснить, что во вторичный контур вода поступает с температурой 25°C, хотя в ресивер
она приходит с температурой 7°C?
Перед тем, как читать дальше, подумайте...
PS
PP
25°C
25°C
7°C
7°C
Рис. 89.9.

--- PAGE 634 ---
ГИДРАВЛИКА
89. СМЕСИТЕЛЬНЫЕ РЕСИВЕРЫ
- 634 -
Решение упражнения 1
Мы уже видели, что в правильно подобранном смесительном ресивере скорость воды со-
ставляет несколько см/с.
Итак, при одинаковом расхо-
де, чем больше диаметр тру-
бопровода, тем меньше ско-
рость воды в этом трубопро-
воде. Поэтому, когда диа-
метр ресивера очень боль-
шой, средняя скорость воды
в нем практически равна ну-
лю. Это приводит к появле-
нию в ресивере неконтроли-
руемых паразитных течений.
На разрезе ресивера (см.
рис. 89.10) вы видите, что
внутри ресивера большого
диаметра существуют два не
связанных между собой те-
чения. В результате ледяная
вода первичного контура не
может проходить во вторич-
ный контур.
В свою очередь вода, которая приходит в ресивер из воздухоохладителей с температурой
25°C, вновь уходит в воздухоохладители с той же температурой 25°C!
Поэтому, когда ледяная вода, выходящая из испарителя с температурой 7°C, возвращается в
испаритель с той же температурой 7°C, датчик температуры ледяной воды останавливает
компрессор.
В итоге ни одна из систем установки не работает. При ремонте неосведомленный монтаж-
ник может вообразить, что расходы в контурах отсутствуют, насосы неисправны, вентили за-
крыты и т. д., тогда как на самом деле это внутренние течения привели к нарушению работы
установки, препятствуя смешению потоков первичного и вторичного контуров! Хотя темпе-
ратура воды в перичном контуре равна 7°C, вода вторичного контура остается при той же
температуре 25°C.
УПРАЖНЕНИЕ 2
Что нужно сделать для устранения описанной выше неисправности и, следовательно, подать
во вторичный контур воду с температурой 7°C?
Íå ñïåøèòå ÷èòàòü äàëüøå, ïîäóìàéòå íåìíîãî…
Когда насос вторичного контура всасывает воду с температурой выше,
чем температура воды первичного контура, это указывает на наруше-
ния в работе смесительного ресивера.
25°C
7°C
7°C
25°C
PS
PP
Рис. 89.10.

--- PAGE 635 ---
ГИДРАВЛИКА
- 635 -
89. СМЕСИТЕЛЬНЫЕ РЕСИВЕРЫ
Решение упражнения 2
Восстановить нормальную ра-
боту этой установки можно
только изменив конструкцию
гидравлического контура (одна-
ко, если на бумаге такое измене-
ние сделать легко, то на монтаж-
ной площадке вам придется не-
много потрудиться!).
В самом деле, вам придется от-
соединить трубопровод возвра-
та воды от входа в ресивер
(поз. 1 на рис. 89.11), чтобы при-
соединить его к трубопроводу D
в точке С на входе в насос пер-
вичного контура.
Ïîñëå ýòîé îïåðàöèè “òåïëàÿ”
вода, которая возвращается из
батарей воздухоохладителей,
будет нагнетаться непосредст-
венно в испаритель.
Ледяная вода, которая выходит из испарителя с температурой 7°C, входит в ресивер в точке
А. Эта вода тотчас же всасывается в точке В насосом вторичного контура (очевидно, что при
нормальной работе насос вторичного контура может всасывать только ту воду, которая при-
ходит в ресивер в точке А).
Благодаря такому изменению в батареи воздухоохладителей начнет поступать вода с темпе-
ратурой 7°C и в охлаждающих помещениях установится нормальная температура воздуха.
Вода с температурой 12°C, поступающая в точку С, потребует охлаждения, и компрессор
начнет работать с полной нагрузкой. В процессе работы установки превышение расхода пер-
вичного контура (от 5% до 10% воды с температурой 7°C) будет медленно перетекать внутри
ресивера от патрубка А к патрубку D.
 Если насос первичного контура PP неисправен, то компрессор сразу же останавливает-
ся. Но поскольку насос вторичного контура продолжает работать, вода может проходить
от трубопровода С к трубопроводу D, а затем от трубопровода А к трубопроводу В,
прогоняя перед собой холодную воду, содержащуюся в ресивере.
 Разумеется, расход воды во вторичном контуре падает (поскольку гидравлическое со-
противление, которое должен преодолевать насос вторичного контура PS, повышает-
ся), но вода, накопленная в ресивере с температурой 7°C, позволяет какое-то время
обеспечивать снабжение воздухоохладителей ледяной водой (в зависимости от объе-
ма ресивера и потребности в холоде в момент неисправности), пока не приедет ре-
монтная бригада.
 Если неисправен насос вторичного контура PS, то в температура охлаждаемых поме-
щениях начнет расти. С другой стороны, расход, обеспечиваемый насосом первичного
контура PP, останется постоянным и будет проходить через испаритель, что в общем-то
и требуется (см. раздел 82).
PS
PP
12°C
7°C
7°C
Через какое-то время температура воды в ресивере становится близ-
кой к 7°C: следовательно ресивер становится аккумулятором ледяной
воды (что снижает опасность работы компрессора в режиме цикли-
рования, когда потребность в холоде падает).
Рис. 89.11.

--- PAGE 636 ---
ГИДРАВЛИКА
89. СМЕСИТЕЛЬНЫЕ РЕСИВЕРЫ
- 636 -
УПРАЖНЕНИЕ 3
На рис. 89.12 два агрегата
по производству ледяной
воды и два контура возду-
хоохладителей подключе-
ны к одному ресиверу.
Перед тем, как продолжить
чтение, изучите схему.
Что вы думаете об этой
схеме?
Какие должны быть разме-
ры для подключения тру-
бопроводов?
Есть ли в схеме ошибки?
Если да, то какие?
Решение упражнения 3
С первого взгляда, попеременные врезки первичного-вторичного, первичного-вторичного (и
так далее) контуров оставляют хорошее впечатление. Однако это только так кажется, посколь-
ку данная схема совершенно не работоспособна (см. рис. 89.13).
 “Òåïëàÿ” âîäà, êîòîðàÿ âîçâðàùàåòñÿ èç âîçäóõîîõ-
ладителей в точку А, смешивается с ледяной водой,
приходящей в точку В (температура ледяной воды
между точками В и С повышается).
 Ýòà “ïîäîãðåòàÿ” âîäà âíîâü ñìåøèâàåòñÿ ñ “òåï-
ëîé” âîäîé, êîòîðàÿ ïðèõîäèò â òî÷êó С: температу-
ра воды повышается еще больше.
 Далее ледяная вода, приходящая в точку D, подо-
ãðåâàåòñÿ ñìåñüþ “òåïëîé” âîäû, ïîäíèìàþùåéñÿ
от точки С к точке D: получается винегрет!
Теперь легко понять, что температура воды, всасываемой
насосами вторичных контуров, обязательно будет более
высокой, чем температура воды в точках B или D. В ре-
зультате становится совершенно невозможно поддержи-
вать нужную температуру в охлаждаемых помещениях.
Ситуация еще больше усложняется, если один из насосов неисправен и выключается! Дейст-
вительно, единственным положительным моментом в этой схеме является то, что в каждом
контуре есть уравнительный вентиль, позволяющий поддерживать требуемый расход. Но
зачем нужен требуемый расход, если мы не можем обеспечить требуемые температуры?
PS1
PS1
PP1
PP2
PS2
PP1
PP2
PS2
D
Рис. 89.12.
Рис. 89.13.

--- PAGE 637 ---
ГИДРАВЛИКА
- 637 -
89. СМЕСИТЕЛЬНЫЕ РЕСИВЕРЫ
УПРАЖНЕНИЕ 3 (ПРОДОЛЖЕНИЕ): ЧТО ЖЕ ДЕЛАТЬ?
Схема на рис. 89.14 показывает правильное расположение трубопроводов на ресивере и раз-
меры между штуцерами (здесь α = 3D).
Поскольку у нас два агрегата по производству ледяной воды, полный расход в ресивере до-
вольно значительный.
Имея в виду, что одним из обязательных требований, обеспечивающих нормальную работу
смесительного ресивера, является требование малой скорости потоков в ресивре (порядка
нескольких см/с), следует увеличить диаметр ресивера. Поэтому в нашем примере диаметр
ресивера равен четырем диаметрам трубопроводов первичных контуров.
Примечание. Если диаметр трубы первичного контура равен 50 мм, то высота ресивера долж-
на быть 10 x α. Поскольку α = 3D (то есть 3 x 50 = 150 мм), значит высота ресивера должна
быть 10 x 150 = 1500 мм = 1,5 м (это пока приемлемо).
Однако, если диаметр трубы первичного контура будет 100 мм, а к ресиверу будут подходить
еще два вторичных контура, тогда высота ресивера должна быть равна 14 x α = 14 x 3D =
14 x 300 мм = 4200 мм, то есть 4,2 м!
К этой высоте следует добавить размеры крепежных деталей и толщину теплоизоляции
(это обязательно). В результате ресивер, высота которого превысит 4,5 м, в большинстве
случаев становится очень трудно размещаемым...
Не забывайте, что суммарный расход насосов первичных контуров дол-
жен быть выше (как минимум, на 5...10%) суммарного расхода насосов
вторичных контуров.
α = 3D
Qvp > Qvs
α
α
α
α
α
α
α
α
α
α
PP1
PS1
PS2
PP2
Qvp
Qvs
12°C
12°C
7°C
7°C
4D
D
Рис. 89.14.

--- PAGE 638 ---
ГИДРАВЛИКА
89. СМЕСИТЕЛЬНЫЕ РЕСИВЕРЫ
- 638 -
Итак, мы с вами убедились, что вертикальный смесительный реси-
вер очень быстро может оказаться нереальных размеров в том слу-
чае, когда требуется большая холодопроизводительность (следова-
тельно, трубопроводы большого диаметра) для холодоснабжения
большого числа потребителей холода (см. рис. 89.15).
Представьте себе ресивер, нижняя часть которого находится в под-
âàëå, à âåðõíÿÿ – íà óðîâíå âòîðîãî ýòàæà!
89.3. УПРАЖНЕНИЕ 4.
Горизонтальный ресивер
Посмотрите на ресивер на рис. 89.16 (Эта страница недостаточно
широка, поэтому мы специально ограничили число контуров). Не
является ли горизонтальное расположение ресивера решением этой
проблемы? Что вы об этом думаете?
Решение упражнения 4
Представляется
очевидным,
что очень длинный ресивер го-
раздо легче установить гори-
зонтально, чем вертикально.
Однако при таком расположе-
нии не соблюдается основной
принцип: теплая вода должна
входить в верхнюю часть реси-
âåðà, à õîëîäíàÿ – â íèæíþþ.
Поэтому, даже если врезки трубопроводов выполнены правильно, то вода в ресивере может
циркулировать случайным образом в зависимости от температуры (и разницы плотностей),
порождая паразитные байпасные течения, подобные тем, которые мы наблюдали в случае
слишком широкого ресивера (см. рис. 89.10). Опасность перемешивания будет также значи-
тельной в зависимости от расходов в зоне А (см. рис. 89.17). Попробуйте предложить реше-
ние, при котором установка будет работать нормально!
PS
PS
3D
3D
PP
PP
1
1
D
D
2
2
A
Рис. 89.16.
Рис. 89.15.
Рис. 89.17.

--- PAGE 639 ---
ГИДРАВЛИКА
- 639 -
89. СМЕСИТЕЛЬНЫЕ РЕСИВЕРЫ
УПРАЖНЕНИЕ 4 (ПРОДОЛЖЕНИЕ): ЧТО ЖЕ ДЕЛАТЬ?
Решение заключается в
том, чтобы оснастить ре-
сивер коллекторами боль-
шого диаметра с очень ма-
лыми потерями давления
(см. рис. 89.18).
Монтаж насосов и конту-
ров потребителей при этом
становится очень простым.
Внимание!
При таком
монтаже главное, что на-
сос № 4 вторичного кон-
тура может всасывать хо-
лодную воду так же лег-
ко, как и насос № 1.
Если все требования, представленные на рис. 98.18, выполняются, то такая схема, которая
прекрасно работает, позволяет очень существенно уменьшить высоту ресивера.
89.4. УПРАЖНЕНИЕ 5. Ресивер с коллекторами
Мы только что увидели, что коллекторы должны быть короткими.
Но что произойдет, если
насосы вторичных кон-
туров будут установлены
очень далеко от ресиве-
ра, например, на расстоя-
нии 30 м?
На установке (рис. 89.19)
расход в контуре № 2 не
соответствует требуемо-
му, как если бы произво-
дительность насоса № 2
оказалась бы недоста-
точной.
Есть ли у вас объяснение
этому явлению? Как его
устранить?
Решение на следующей странице...
Поэтому коллекторы должны быть короткими, а потери давления в
них не должны превышать 5 мм вод. ст./м.
4
3
2
2
1
1
2D
d
30 м
D ≥1,6d
P
S
P
S
PP
PP
Рис. 89.18.
Рис. 89.19.

--- PAGE 640 ---
ГИДРАВЛИКА
89. СМЕСИТЕЛЬНЫЕ РЕСИВЕРЫ
- 640 -
Решение упражнения 5
Действительно, проблема
заключается в том, что на-
сос № 2 был подобран та-
ким образом, чтобы пре-
одолевать гидравлическое
сопротивление контура
№ 2 (то есть сопротивле-
ние между точками B, C,
D и E, см. рис. 89.20).
Но на самом деле он до-
полнительно должен пре-
одолевать сопротивление
очень длинного коллекто-
ра (то есть потери давле-
ния в трубах AB и EF).
Если в насосе № 2 не пре-
дусмотрена возможность
регулировки расхода (см.
раздел 86), или если насос
настроен на максимально
возможный расход, то ре-
ально обеспечиваемый на-
сосом № 2 расход обяза-
тельно будет ниже требу-
емого.
Поэтому, когда существу-
ют дополнительные поте-
ри давления, настоятельно
рекомендуется устанавли-
âàòü “ïðîìåæóòî÷íûé”
насос, чтобы компенси-
ровать эти потери (см.
рис. 89.21).
Следовательно, коллектор должен иметь
закольцовку, чтобы в любом случае обес-
печить постоянный расход между точка-
ми A и F (этот расход должен быть на
5...10% выше суммарного расхода во вто-
ричных контурах).
Итак, каждый контур потребителей бу-
дет работать совершенно независимо от
других.
Внимание! Ни в коем случае нельзя ус-
танавливать на магистрали закольцовки
никакой арматуры, которая могла бы ме-
шать расходу (уравнительный вентиль,
фильтр, клапан и т.д.).
30 м
Н
Е
Т
2
2
1
1
Рис. 89.20.
Рис. 89.21.

--- PAGE 641 ---
ГИДРАВЛИКА
- 641 -
90. НЕМНОГО О КОНСТРУКЦИИ НАСОСОВ
По многочисленным просьбам наших читателей мы напомним некоторые технические дета-
ли, которые помогут лучше понимать отдельные специфические неисправности насосов.
A) Смазка герметичных насосов
с “затопленным” ротором приводного двигателя
Так же, как герметичные компрессоры, полностью изолированные от окружающей среды и
охлаждаемые хладагентом (всасываемым газом в поршневых компрессорах и нагнетаемым
газом в ротационных компрессорах), герметичные насосы полностью изолированы от окру-
жающей среды и имеют двигатели, охлаждаемые водой, даже если она теплая.
Небольшое количество воды, выходящей
из крыльчатки при давлении нагнетания
(см. поз. 1 на рис. 90.1) циркулирует меж-
ду ротором двигателя (поз. 2) и уплотни-
тельной обоймой (поз. 3). Эта обойма вы-
полняет функцию изолятора обмотки ста-
тора (поз. 4) от воздействия воды (что очень
кстати!).
Ось двигателя (поз. 5) вращается в гидро-
динамических подшипниках, один из кото-
рых образуется вблизи крыльчатки (поз. 6),
à äðóãîé – çà äâèãàòåëåì (поз. 7). Цирку-
лирующая в них вода выполняет функцию
смазки.
Далее вода возвращается во входное от-
верстие (поз. 8). Заметим, что при этом во-
да поглощает часть тепла, выделяемого
двигателем.
Теперь представим себе, что герметичный насос установлен в открытом контуре, например,
в открытой градирне. Вода может быть сильно минерализованной и загрязненной различны-
ми примесями (волокнами, насекомыми и т.д.). В результате смазка подшипников быстро
становится неэффективной. Более того, накипь, откладывающаяся на роторе, очень быстро
заполнит пространство между ротором и обоймой, и ротор заклинит.
Заметим также, что наличие уплотнительной обоймы (гильзы) между ротором и статором
снижает электрический КПД двигателя. Нако-
íåö, ñìàçûâàòü áîëüøèå ïîäøèïíèêè âîäîé –
не самое лучшее решение. Поэтому примене-
ние герметичных насосов ограничивается срав-
нительно небольшой производительностью.
УПРАЖНЕНИЕ
На рис. 90.2 представлены варианты монтажа
одного из герметичных насосов, конструкцию
которых мы только что описали. Что вы думае-
те об этих вариантах? Какие здесь могут быть
проблемы? Почему?
Решение на следующей странице...
90. НЕМНОГО О КОНСТРУКЦИИ НАСОСОВ
Рис. 90.1.
Рис. 90.2.

--- PAGE 642 ---
ГИДРАВЛИКА
90. НЕМНОГО О КОНСТРУКЦИИ НАСОСОВ
- 642 -
Решение упражнения
В варианте поз. 2 на рис. 90.3
воздух, который может ока-
заться в контуре, будет накап-
ливаться в верхней части дви-
гателя. В результате подшип-
ник за двигателем окажется
без воды (поз. 7 на рис. 90.1)
è îñü íà÷íåò “çàåäàòü”.
В начале механического за-
клинивания ротора будет рас-
ти сила тока, потребляемого
двигателем.
Еще хуже будет то, что
нарушение циркуляции воды
из-за воздушной пробки рез-
ко снижает эффективность
охлаждения двигателя.
В результате мотор будет сильнее греться и хуже охлаждаться: остается только на-
äåÿòüñÿ, ÷òî òåïëîâàÿ çàùèòà âûêëþ÷èò äâèãàòåëü ïðåæäå, ÷åì îí “îòäàñò áîãó äóøó”.
В варианте поз. 3 воздух не будет накапливаться в корпусе насоса, однако вместо воз-
духа в нем будут оседать загрязнения контура (металлические частички, грязь и т.д.): раз-
рушение двигателя, как и в варианте поз. 2, почти неизбежно!
Только вариант поз. 1, то есть горизонтальное расположение оси насоса (что, кстати, пред-
писывается большинством разработчиков герметичных насосов), позволяет обеспечить его
нормальную работу. Заметим, что клеммную коробку двигателя всегда рекомендуется распо-
лагать вверху, чтобы предотвратить попадание в нее воды при наличии утечек или конденсата.
В закрытых контурах, где циркулирует ледяная вода, сама вода остается чистой и опасность
появления накипи очень мала. Именно для данного типа контуров герметичный насос наи-
более приспособлен, особенно если гидравлическое сопротивление не слишком велико.
Тем не менее, перед насосом настоятельно рекомендуется устанавливать фильтр, чтобы за-
держать возможные загрязнения (различные металлические частицы и т.д.), которые могут
повредить подшипникам. Никогда не размещайте насос в нижних частях контура, чтобы
предотвратить его загрязнение.
Б) Насосы с механическим уплотнением (“сухие” роторы)
В закрытых или открытых гидравлических контурах, когда гидравлическое сопротивление
контура достаточно велико (или, например, где циркулирует водный раствор гликоля), как
правило используют насосы с механическим уплотнением (сальниковые).
Многие современные герметичные насосы имеют керамические под-
шипники и оборудованы системой самоочистки. Для них требования
к монтажу менее строгие. Вместе с тем, в любом случае необходимо
строго соблюдать указания разработчиков.
Горизонтальная
ось
ДА
НЕТ
НЕТ
ДА
Вертикальная ось
Вертикальная ось
Рис. 90.3.

--- PAGE 643 ---
ГИДРАВЛИКА
- 643 -
90. НЕМНОГО О КОНСТРУКЦИИ НАСОСОВ
В отличие от герметич-
ных насосов, двигатель
такого насоса находится
вне гидравлического кон-
тура (см. рис. 90.4).
Такая конструкция замет-
но усложняет решение за-
дачи смазки двигателя.
Наиболее ответственным
узлом этого варианта кон-
струкции насоса является
уплотнительный узел,
который обеспечивает гер-
метизацию крыльчатки.
Пружина (поз. 1) давит на
жесткий подвижный вкла-
дыш (поз. 2).
Подвижный вкладыш
(поз. 2) вращается вместе
с осью двигателя (поз. 3),
соприкасаясь с неподвиж-
ным вкладышем (поз. 4)
из графита.
Силу трения между подвижным и неподвижным вкладышами снижает вода, которая посту-
пает в зону контакта (поз. 5). Если в воде присутствуют твердые механические частицы, они
могут попасть в эту зону, и тогда эти частицы будут действовать как наждак: они очень быст-
ðî ñòèðàþò ïîâåðõíîñòü êîíòàêòà âêëàäûøåé è íàñîñ “íà÷èíàåò òå÷ü” (поз. 6).
Уплотнение теряет герметичность. Поэтому так же, как и для герметичных насосов, на входе
в сальниковые насосы настоятельно рекомендуется устанавливать фильтры.
В) Насосы с сальниковым уплотнением
и муфтой
Для насосов большой мощности двигатель полностью
отделен от крыльчатки (см. рис. 90.5).
В этом случае две втулки (поз. 1) посажены на шпонки:
îäíà âòóëêà – íà îñü äâèãàòåëÿ, äðóãàÿ – íà îñü êðûëü-
чатки.
Втулки соединяются между собой пальцами с очень твер-
дой резиновой оболочкой.
Если вы собираетесь поменять насос, критерием для выбора подхо-
дящей модели является не только напорная характеристика насоса.
Конструкция насоса, который должен заменить вышедшую из строя
модель, может оказаться непригодной для использования в контуре
водного раствора гликоля, или в контуре со слишком горячей или слиш-
ком холодной водой. Внимательно изучите рекомендации производи-
теля данной модели.
Крыльчатка
Рис. 90.4.
Рис. 90.5.

--- PAGE 644 ---
ГИДРАВЛИКА
90. НЕМНОГО О КОНСТРУКЦИИ НАСОСОВ
- 644 -
Соосность между осью двигателя и осью крыльчатки никогда не бывает абсолютно идеаль-
ной (вариант 1 на рис. 90.6). Вследствие этого, если угловые или осевые отклонения слиш-
ком велики, соединение очень быстро может разрушиться.
Так, в варианте 2 расстояние между втул-
ками очень большое, втулки находятся да-
леко одна от другой и пальцы не могут
достаточно глубоко входить в отверстия
втулок. В результате пальцы очень быст-
ро изнашиваются.
В варианте 3 оси не параллельны (это
угловая несоосность).
В варианте 4 втулки насажены на парал-
лельные оси, но эти оси смещены друг
относительно друга (такой дефект часто
называют параллельной несоосностью).
Все эти дефекты приводят к возникнове-
нию вибраций, шумов (тем более, если
насос вращается с большим числом обо-
ротов), которые передаются по трубопро-
водам как по телефонным линиям. Вдо-
бавок они ускоряют износ вращающихся деталей двигателя и подшипников насоса.
Как правило, такие дефекты легко выявляются на слух (при небольших навыках) и требуют
âûðàâíèâàíèÿ îñåé “äâèãàòåëü-íàñîñ” (íåñîîñíîñòü äîëæíà áûòü ìåíåå 1 ìì). Äëÿ áîëüøèõ
насосов выравнивание должно производиться с помощью специального выравнивающего
óñòðîéñòâà – êîìïàðàòîðà. Â ñëó÷àå íåîáõîäèìîñòè ñîîñíîñòü îáåñïå÷èâàåòñÿ ñ ïîìîùüþ
специальных металлических пластин, которые подкладывают под опорные лапы крепления
двигателя.
В насосах такой конструкции герметичность оси
крыльчатки достигается применением сальнико-
вого уплотнения.
Уплотнительная втулка (поз. 1 на рис. 90.7) давит
на оплетку квадратного сечения (поз. 2) из пень-
ки, тефлона или композитных материалов. Эта оп-
ëåòêà “ðàçäàåòñÿ” è, ñ îäíîé ñòîðîíû, ãåðìåòèçè-
ðóåò îñü, à ñ äðóãîé – îáåñïå÷èâàåò ñìàçêó.
Чтобы снизить нагрев в результате трения между
осью крыльчатки и оплеткой, вода под давлением
нагнетания входит по небольшому каналу (поз. 3),
орошая оплетку, и выходит из насоса капля за кап-
лей (поз. 4) с расходом, который должен соответ-
ствовать конструкторской документации.
Настройка расхода воды через уплотнение осуще-
ствляется изменением величины затяжки винтов
на уплотнительной втулке поз. 1 (попеременно, на
полоборота затягивая или ослабляя винты сверху
или снизу).
ДА
НЕТ
НЕТ
НЕТ
См. также раздел 92.
Рис. 90.6.
Рис. 90.7.

--- PAGE 645 ---
ГИДРАВЛИКА
- 645 -
91. ЦЕНТРАЛЬНАЯ СИСТЕМА КОНДИЦИОНИРОВАНИЯ
В качестве примера будем рассматривать небольшую водоохлаждающую машину (см.
рис. 91.1), подобную тем, которые последнее время все чаще и чаще используют в цент-
ральных системах кондиционирования.
Сами воздухоохладители, по которым циркулирует ледяная вода, как правило расположены
в различных помещениях. Разумеется, все эти воздухоохладители могут иметь разные конст-
рукцию, размеры и холодопроизводительность.
В случае неисправности водоохлаждающей машины температура воздуха в охлаждаемых
помещениях неизбежно начинает расти, что сопровождается обращением в службу сервиса.
Сотрудники сервисной службы, прибывшие для производства ремонта, обычно начинают
задавать себе множество вопросов: действительно ли причина неисправности кроется в ра-
боте холодильной машины? Можно ли установить манометры на компрессор или это беспо-
лезно? Может быть причина неисправности кроется в воздухоохладителях? Не является ли
причиной неисправности гидравлический контур? И так далее...
Большая часть проблем холодильного контура была рассмотрена ранее. Однако, чтобы по-
мочь вам провести быструю и точную диагностику, мы попробуем дополнить ваши знания
о гидравлическом контуре и работе данного типа установок, начиная с момента их подготов-
ки к сдаче в эксплуатацию.
В частности, мы воспользуемся случаем, чтобы обсудить множество тонкостей, особенно в
гидравлическом контуре, которыми вы должны в совершенстве овладеть: заполнение гид-
равлического контура, дренаж (очистка), настройка расхода, выравнивание давлений и т.д.
91. ЦЕНТРАЛЬНАЯ СИСТЕМА
КОНДИЦИОНИРОВАНИЯ
91.1. ПРОВЕРКИ ПЕРЕД СДАЧЕЙ
В ЭКСПЛУААТАЦИЮ
Рис. 91.1.

--- PAGE 646 ---
ГИДРАВЛИКА
91. ЦЕНТРАЛЬНАЯ СИСТЕМА КОНДИЦИОНИРОВАНИЯ
- 646 -
A) ВИЗУАЛЬНЫЙ ОСМОТР ГИДРАВЛИЧЕСКОГО КОНТУРА
При подготовке системы к сдаче в эксплуатацию, также как и при ремонте, никогда спешите.
Очень важно выполнить визуальный осмотр системы. Очень часто неисправность или ее
причину можно выявить простым осмотром.
Перед сдачей системы в эксплуатацию убедитесь в том, что в состав гидравлического кон-
тура входят (см. рис. 91.2):
 Предохранительный клапан (поз. 1), проверьте его настройку (очень важный параметр
при заполнении контура).
 Обратный (разъединительный) клапан (поз. 2), расположенный на трубопроводе за-
правки контура водой.
 Сливной вентиль (поз. 3), расположенный в нижней точке контура.
 Автоматические дренажные клапаны (поз. 4) , расположенные в верхних точках гид-
равлического контура. Проверьте, нет ли между клапанами и контуром контруклонов
или сифонов, где может застаиваться воздух. (Если воздух не сможет сбрасываться че-
рез дренажные клапаны, то ваша установка наверняка будет давать сбои в работе).
 Манометр (поз. 5) для измерения давления в гидравлическом контуре в точке установ-
ки расширительного бачка.
 Расширительный бачок (поз. 6), желательно подключенный к всасывающей магист-
рали насоса.
 Фильтр очистки хладагента (поз. 7) и запорные вентили (поз. 8): к несчастью, не всегда
получается в случае необходимости отсечь контур от насоса и от испарителя.
 Реле защиты от замерзания воды (поз. 9), установленное на выходе из испарителя.
 Сигнализатор расхода воды (поз. 10).
Отметим, что иногда из соображений экономии установку не оснащают предохранительным
ðåëå “íåõâàòêà âîäû” (поз. 11) и регулятором расхода воды (поз. 12).
Рис. 91.2.

--- PAGE 647 ---
ГИДРАВЛИКА
- 647 -
91. ЦЕНТРАЛЬНАЯ СИСТЕМА КОНДИЦИОНИРОВАНИЯ
Что касается направления движения воды в контуре, рекомендуемых мест размещения насо-
са по отношению к испарителю, размещения расширительного бачка, датчиков температуры
и предохранительных устройств, то все эти вопросы подробно рассмотрены в предшествую-
щих разделах.
Б) ПРОВЕРКА РАСШИРИТЕЛЬНОГО БАЧКА
Правильно заправить контур ледяной воды не так просто, как кажется! На какое давление нуж-
но настраивать расширительный бачок? При каком давлении нужно заполнять контур, посколь-
ку изменение давления в контуре при охлаждении будет противоположным изменению давле-
ния при нагреве? А если в качестве хладоносителя используется водный раствор гликоля?
Мы подробно изучали (см. раздел 80) работу и неисправности расширительных бачков в
контуре теплой воды. Но как они поведут себя в контуре ледяной воды?
Прежде всего, если в кон-
туре нет воды, вы може-
те выиграть ценное вре-
мя, проверив давление
наддува в расширитель-
ном бачке (см. рис. 91.3).
Если вы начнете запол-
нять контур водой (и
стравливать из него
воздух), не проверив
бачок, вы рискуете
столкнуться с необхо-
димостью вновь сли-
вать воду, и это будет
не самая большая не-
приятность.
На незаполненном водой
контуре измерить давле-
ние наддува очень легко
(см. раздел 80.2). Но
здесь вас может ждать
неприятный сюрприз.
В самом деле, бачки на заводе-изготовителе очень часто наддувают давлением 1,5 бар, но во-
все не обязательно, что это будет то давление, которое необходимо для нормальной работы
вашей установки.
Для того, чтобы легче найти нужные сведения, рекомендуем воспользо-
ваться предметным указателем в конце книги.
Не забывайте уделить должное внимание расширительному бачку пе-
ред сдачей установки в эксплуатацию, иначе неприятности, с которы-
ми вам придется столкнуться впоследствии, не забудут вас!
H
1,5 бар
Гидравличес-
кий контур
пустой
Рис. 91.3.

--- PAGE 648 ---
ГИДРАВЛИКА
91. ЦЕНТРАЛЬНАЯ СИСТЕМА КОНДИЦИОНИРОВАНИЯ
- 648 -
Так на какое же давление нужно настраивать расширительный бачок?
Померяйте высоту H между бачком и самой верхней точкой гидравлического контура (см.
рис. 91.3). Если высота H равна, например, 5 м, то вы должны настроить бачок на давление
около 5 м вод. ст. + (3...5 м гарантийный запас) = около 8...10 м вод. ст (или 0,8...1 бар).
Примечание. Если компрес-
сорно-конденсаторный агре-
гат установлен на крыше
(см. рис. 91.4), то часть гид-
равлического контура, вклю-
чающая насос, предохрани-
тельный клапан и расшири-
тельный бачок, тоже может
располагаться на крыше, то
есть в самой верхней точке
контура.
Допустим, высота бачка H
над входом в насос равна 1 м.
Тогда давление азота в бачке
должно быть 1 м вод. ст. +
(4 м вод. ст. гарантийный
запас) = около 5 м вод. ст.
(или 0,5 бар как показано на
рис. 91.4).
Напоминаем, что минималь-
ное давление на входе в на-
сос должно быть не менее
0,5 бар (см. раздел 77).
В) ДАВЛЕНИЕ ЗАПРАВКИ ДЛЯ ОТОПИТЕЛЬНОГО КОНТУРА
Рассмотрим простейший отопительный контур, например,
контур небольшого теплового насоса (см. рис. 91.5).
Допустим, что высота Н между расширительным бачком
и самой верхней точкой контура равна 5 м.
Тогда давление наддува азота в бачке настраивается на
5 м.вод.ст. (высота H) + (3...5 м вод. ст. гарантийный за-
пас) = около 9 м вод. ст., то есть 0,9 бар.
Можно предположить, что температура воды в отопитель-
ном контуре будет меняться от 20°C до 55°C.
Это первое, что нужно сделать, чтобы избежать неисправностей,
обусловленных неправильным наддувом (проблемы пониженного над-
äóâà ñì. â ðàçäåëå 80.2, ïîâûøåííîãî íàääóâà – â ðàçäåëå 80.3).
0,5 бар
H
H
Гидравличес-
кий контур
пустой
Рис. 91.4.
Рис. 91.5.

--- PAGE 649 ---
ГИДРАВЛИКА
- 649 -
91. ЦЕНТРАЛЬНАЯ СИСТЕМА КОНДИЦИОНИРОВАНИЯ
Допустим, что гидравлический контур был заправлен водой с температурой 20°C. Разумеет-
ся при этой минимальной температуре необходимо, чтобы в бачке находилось какое-то
количество воды.
Если бачок переразмерен (например, на 20%) и наддут до 0,9 бар, то мы останавливаем запол-
нение в тот момент, когда давление в контуре будет равно 0,9 бар + (0,1...0,2 бар гарантийный
запас) = около 1,1 бар в данном примере. В таком случае мы можем быть уверены, что
небольшое количество воды (несколько литров) будет находиться в бачке и служить в
качестве запаса. В процессе заполнения не забывайте стравливать из установки воздух че-
рез клапаны в верхней точке контура. Давление в контуре должно быть достаточным, чтобы
обеспечить удаление воздуха. В нашем примере при высоте Н = 5 м давление в верхней точ-
êå áóäåò ðàâíî 1,1 áàð – 0,5 áàð (5 ì âîä. ñò. ñîîòâåòñòâóþò äàâëåíèþ 0,5 áàð) = 0,6 áàð.
В целях упрощения предположим, что по мере теплового расширения воды давление в пра-
вильно подобранном и правильно наддутом бачке будет расти согласно прямой AB на рис. 91.6.
При 20°C давление в кон-
туре около 1,1 бар (точка A
на рис. 91.6) и в бачке на-
ходится очень мало воды.
По мере роста температу-
ры вода в контуре расши-
ряется и начинает посту-
пать в бачок, сжимая на-
ходящийся в нем азот. Од-
новременно давление в
контуре начинает расти.
При температуре 50°C
(точка B) давление в кон-
туре чуть ниже 3 бар (это
давление настройки пре-
дохранительного клапана)
и расширительный бачок частично заполняется водой. Когда температура воды вновь опус-
тится до 20°C, мы вернемся точно в позицию A: установка работает нормально.
С другой стороны, если по какой-либо причине (например, неправильно настроен или не ра-
ботает датчик температуры) температура воды продолжает расти и случайно переходит
через максимально допустимое значение 50°C (достигая, скажем, значения 60°C), давле-
ние тоже будет увеличиваться.
Как только давление превысит 3 бара, сработает предохранительный клапан и излишек воды
будет сбрасываться из контура. Давление в контуре будет поддерживаться на уровне 3 бар,
следовательно, количество воды в контуре уменьшится. В связи с этим, когда температура
воды в контуре вновь упадет до 20°C, обязательно появятся признаки неисправности, обу-
словленные нехваткой воды в контуре.
Признаки этой неисправности мы уже рассматривали, когда обсуждали
поведение параметров установки при малом давлении наддува бачка (см.
раздел 80.2), слишком высоком давлении наддува (см. раздел 80.3), разрыве
мембраны бачка (см. раздел 80.4), неправильном монтаже бачка (см. раз-
делы 80.3 и 80.4), а также недостаточном объеме бачка (см. раздел 80.5).
Бар
> 3
3
2
1
0
0
°C
10
20
30
40
50
60
Напоминаем, что переразмеренность расширительного бачка не вызыва-
ет никаких проблем, а совсем наоборот, благоприятно сказывается на
работе контура!
Рис. 91.6.

--- PAGE 650 ---
ГИДРАВЛИКА
91. ЦЕНТРАЛЬНАЯ СИСТЕМА КОНДИЦИОНИРОВАНИЯ
- 650 -
Г) ДАВЛЕНИЕ ЗАПРАВКИ ДЛЯ КОНТУРА ЛЕДЯНОЙ ВОДЫ
После того, как мы вспомнили поведение воды в отопительном контуре, рассмотрим контур
ледяной воды (см. рис. 91.7).
При неработающей установке (на-
пример, вследствие аварии) темпера-
тура воды в контуре может достигать
значений до 27...35°C (в зависимос-
ти от наружной температуры). В на-
шем примере допустим, что наруж-
ная температура равна 27°C.
При такой температуре вода заметно
расширяется и бачок должен быть
способным компенсировать это рас-
ширение.
Внимание! При охлаждении объем
воды вновь будет уменьшаться. Од-
нако расширительный бачок должен
поддерживать давление в контуре не
менее, чем на 0,5 бар превышающее
атмосферное. Так, например, при
температуре воды 6°C какое-то ко-
личество воды обязательно должно
оставаться в бачке и давление долж-
но оставаться выше высоты столба
жидкости H (см. рис. 91.7) + гаран-
тийный запас. Иначе говоря, в на-
шем примере для Н = 5 м мы долж-
ны иметь 5 м вод. ст + 5 м вод. ст.
(гарантийный запас) = 10 м вод. ст. или 1 бар.
На рис. 91.8 (специально упрощенном) вы можете наблюдать изменение давления в рас-
ширительном бачке в зависимости от изменения температуры.
Если при температуре 27°C
давление в бачке равно
2,5 бар (точка A), то при
температуре 6°C оно опу-
скается примерно до 1 бара
(точка B), а это как раз то,
что нам нужно.
Заметим, что если бы в мо-
мент заправки контура тем-
пература воды была бы
равна 35°C (точка A') вмес-
то 27°C, то нужно было бы
заполнять контур до тех пор,
пока давление в нем стало
бы чуть ниже 3 бар (давле-
ние настройки предохрани-
тельного клапана). Это не-
обходимо для того, чтобы
при понижении температу-
ры до 6°C давление остава-
лось бы достаточным для надежного поступления воды в самую верхнюю точку гидравли-
ческого контура.
H
2,5 бар
2,5 бар
27°C
Бар
3
2
1
0
0
10
°C
20
27
35
Рис. 91.7.
Рис. 91.8.

--- PAGE 651 ---
ГИДРАВЛИКА
- 651 -
91. ЦЕНТРАЛЬНАЯ СИСТЕМА КОНДИЦИОНИРОВАНИЯ
Д) КРИВАЯ ДАВЛЕНИЯ ЛЕДЯНОЙ ВОДЫ
На рис. 91.9 представлены более точные зависимости изменения давления в расширитель-
ном бачке от температуры и высоты столба жидкости над бачком (Н).
Для чистой воды.
Для водного 33%-го раствора
моноэтиленгликоля, который
все чаще и чаще используют в
торговом холодильном оборудо-
вании, например, для охлажде-
ния витрин или холодильных
камер.
Внимание. Указанные кривые пост-
роены для установок, объем расши-
рительных бачков которых в точнос-
ти соответствует объему гидравли-
ческих контуров, то есть без запаса.
 Максимальное давление в кон-
туре равно 2,7 бар, то есть на
0,3 бар ниже настройки предо-
хранительного клапана.
 Минимальное давление в верх-
ней точке контура равно 0,5 бар.
 Величина Н равна разнице уров-
ней между самой верхней точкой
контура и уровнем, на котором
расположен расширительный
бачок.
УПРАЖНЕНИЕ
Установка предназначена для производства ледяной воды с температурой 5°C летом и обо-
грева помещений водой с температурой 55°C зимой (при работе в режиме теплового насо-
са). Допустим, как и прежде, что все оборудование подобрано правильно, разность уровней
между самой верхней точкой гидравлического контура и расширительным бачком равна 5 м,
предохранительный клапан настроен на 3 бара.
Каким должен быть порядок величин давления в гидравлическом контуре установки при ее
нормальной работе и температуре воды 20°C (для получения правильного ответа вы можете
построить диаграмму изменения давления в зависимости от температуры воды)?
Ðåøåíèå íà ñëåäóþùåé ñòðàíèöå…
При работающем компрессоре очень важно поддерживать необходи-
мый уровень давления воды в гидравлическом контуре. Если, например,
температура ледяной воды на выходе из испарителя составляет 6°C,
то давление в расширительном бачке ни в коем случае не должно опус-
каться ниже 0,5 бар (если самая верхняя точка гидравлического кон-
тура расположена на 5 м выше расширительного бачка).
Бар
Бар
3
3
2,7
2,7
2
1
1,5
0,5
1
1,5
0,5
5
-10
0
10
°C
°C
20
30
10
15
20
25
30
35
2
Вода
Раствор этилен-
гликоля (33%)
H = 10 м
H = 5 м
H = 1 м
H = 10 м
H = 5 м
H = 1 м
Проблемы, связанные с использованием гликолевых растворов, см. в разделе 99.
Рис. 91.9.

--- PAGE 652 ---
ГИДРАВЛИКА
91. ЦЕНТРАЛЬНАЯ СИСТЕМА КОНДИЦИОНИРОВАНИЯ
- 652 -
Решение упражнения
При работе в режиме охладителя жидкости, когда температура воды равна 5°C, минималь-
ное давление в контуре должно быть не ниже 1 бара (разность уровней между расширитель-
ным бачком и верхней точкой контура + гарантийный запас = 5 + 5 = 10 м вод. ст. = 1 бар).
При работе в режиме теплового насоса, когда температура воды равна 55°C, давление долж-
но оставаться ниже 3 бар (давление настройки предохранительного клапана).
На рис. 91.10 серым цветом показан гра-
фик зависимости давления от температу-
ры, построенный по этим двум точкам
(приближенная зависимость, которую
можно получить, чтобы найти решение
нашего упражнения). Согласно этому гра-
фику, в момент заправки контура водой с
температурой 20°C давление в контуре
должно быть равно 1,5 бар.
Синим цветом на рис. 91.10 показана
уточненная зависимость давления от тем-
пературы (согласно этой зависимости, в
момент заправки при температуре воды
20°C давление в контуре должно быть
равно 1,25 бар, однако в большинстве
случаев используемые для измерения
давления воды в гидравлических конту-
рах манометры не обеспечивают такой
точности).
ПРИМЕЧАНИЕ. Поскольку настройка предохранительного клапана равна 3 барам, многие
монтажники очень часто заполняют гидравлические сети (в системах охлаждения или в сис-
темах отопления) при давлении 2,5 бар независимо от температуры заполняющей воды.
Когда вода вновь охладится, давление в контуре снова упадет, что само по себе вполне нор-
мально. Однако в процессе технического обслуживания неопытный сотрудник, увидев, что
давление упало, дозаправит контур водой до давления 2,5 бар. Однако затем все повторится:
температура вырастет, сработает клапан, температура упадет, давление упадет, наш горе-
специалист вновь дозаправит контур, и так далее...
Все эти дозаправки воды будут губительны для установки, так как в процессе дозаправки в
контур попадают растворенный в воде кислород и минеральные соли, что усиливает процес-
сы коррозии. Поэтому никогда не пытайтесь опрометчиво дозаправлять контур, не поняв,
почему в нем упало давление!
Наш совет: если вы вводите в строй установку, оснащенную расширительным бачком, кото-
рый переразмерен (например, от 20 до 30%), наддуйте бачок азотом с давлением, эквивалент-
ным разности уровней Н между самой верхней точкой контура и расширительным бачком.
После этого заправьте гидравлический контур водой при давлении, равном H + 5 м вод. ст.
В таком случае вы получите уверенность в том, что в самой верхней точке контура
давление будет не ниже 5 м вод. ст. (0,5 бар), и что небольшой излишек воды (несколько
литров) попадет в расширительный бачок в качестве запаса.
В нашем примере, если мы заправим контур водой с температурой 20°C
под давлением 2,5 бар, то задолго до достижения температуры 55°C
давление в контуре повысится до 3 бар и вода начнет сбрасываться че-
рез предохранительный клапан.
Бар
3
2
1
1,5
0
10
20
30
40
50
60
°C
0
Еще раз напоминаем, что переразмеренность расширительных бачков
не доставит вам никаких проблем, совсем напротив!
Рис. 91.10.

--- PAGE 653 ---
ГИДРАВЛИКА
- 653 -
91. ЦЕНТРАЛЬНАЯ СИСТЕМА КОНДИЦИОНИРОВАНИЯ
На большинстве закрытых гидравлических контуров устанавливают предохранительные ре-
ле, сигнализирующие о нехватке воды в контуре. Назначение этих реле состоит в том, чтобы
íå äîïóñêàòü ðàáîòû íàñîñîâ áåç âîäû, “âñóõóþ”. Òàêèå ðåëå ÷àñòî íàçûâàþò ðåëå äàâëåíèÿ
“íåõâàòêà âîäû” èëè “íèçêîå äàâëåíèå âîäû”.
Если давление, которое измеряет такое реле, падает ниже уровня его настройки (неважно, по
какой причине), то реле дает команду на остановку насоса. Делается это для того, чтобы пре-
дотвратить опасность попадания воздуха в контур в верхних его точках, а также не допус-
тить кавитации насоса, которая может его разрушить.
К сожалению, определению величин настройки этого реле в настоящее время уделяется не
слишком много внимания. Поэтому, по многочисленным просьбам наших читателей мы по-
пытаемся прояснить этот вопрос.
УПРАЖНЕНИЕ
Рассмотрим водоохлаждающую ма-
шину, предназначенную для подачи
воды с температурой 6°C в батареи
воздухоохладителей (см. рис. 91.11).
Высота Н равна 5 м и для наиболее не-
благоприятных режимов работы темпе-
ратура ледяной воды может меняться в
диапазоне от 5 до 30°C.
1.
На какое давление срабатывания
(отключение насоса) нужно наст-
роить реле поз. 1, если оно уста-
новлено на уровне расширитель-
ного бачка?
2.
Вы обнаружили, что механик, об-
служивающий установку, настро-
ил реле на включение насоса при
давлении 1,7 бар и на выключение при давлении 1,2 бар (см. рис. 91.12). Что вы ду-
маете об этой настройке?
Ðåøåíèå íà ñëåäóþùåé ñòðàíèöå…
91.2. НАСТРОЙКА РЕЛЕ ДАВЛЕНИЯ “НЕХВАТКА ВОДЫ”
H
Заданный уровень Xk
(включение)
Дифференциал Xd
Фаза
Стоп
Пуск
0
бар
1,2
1,7
Xk – Xd
(отключение)
Xk
(включение)
Xd
Рис. 91.11.
Рис. 91.12.

--- PAGE 654 ---
ГИДРАВЛИКА
91. ЦЕНТРАЛЬНАЯ СИСТЕМА КОНДИЦИОНИРОВАНИЯ
- 654 -
Решение упражнения
Прежде, чем отвечать на поставленные вопросы, полезно отметить, что конструкция этого
предохранительного реле давления воды в гидравлическом контуре аналогична конструкции
предохранительного реле низкого давления (НД) на холодильном контуре, защищающего
компрессор от работы при недопустимо низких значениях давления кипения (остановка
компрессора при понижении давления и запуск при подъеме давления).
Настройка производится с помощью двух винтов (см. рис. 91.13).
 Винт настройки давления включения (поз. 1) меняет силу на-
тяжения большой пружины (и сильфона приема давления). Его
÷àñòî îáîçíà÷àþò êàê Xk èëè çàäàííûé óðîâåíü, èëè “Ïóñê”,
èëè “Äèàïàçîí”.
 Винт настройки дифференциала (поз. 2) меняет силу натяже-
ния маленькой пружины. Его часто обозначают как Xd.
Специалисты знают, что насос не должен работать при давлении на
всасывании меньше 0,5 бар. Полная высота контура равна 5 м, ми-
нимальное давление в расширительном бачке равно 1 бару. Следова-
тельно, с учетом гарантийного запаса, насос должен выключаться
при давлении на входе, равном 1,2 бар.
Для данных реле давления
считается, что дифференци-
ал в 0,5 бар будет достаточ-
ным для нормальной работы
насоса: следовательно, насос
должен включаться при дав-
лении на входе 1,7 бар.
Таким образом, циклограмму
работы насоса можно пред-
ставить в виде, изображенном
на рис. 91.14: реле настроено
на значение Xk = 1,7 бар и
Xd = 0,5 бар.
В результате насос запус-
тится при давлении на входе
1,7 бар и остановится при
давлении 1,2 бар.
91.3. УПРАЖНЕНИЕ. ОПРЕДЕЛЕНИЕ ДАВЛЕНИЙ НАСТРОЙКИ
Реле давления настроено как описано выше. Механик вводит установку в эксплуатацию.
Насос, так же, как и компрессор, запускается (температура воды около 20°C). Все работает
вполне нормально. Однако спустя примерно час, несмотря на то, что температура воды на
выходе из испарителя еще не достигла заданного значения 6°C (температура, при которой
датчик температуры должен остановить компрессор), насос останавливается, после чего вы-
ключается компрессор. Затем оба агрегата на несколько минут запускаются, потом вновь ос-
танавливаются, и так далее...
Îáúÿñíèòå ïðè÷èíó “öèêëèðîâàíèÿ” àãðåãàòîâ.
Чтобы помочь вам в ответе на этот вопрос, подскажем, что нарушение нормальной работы
установки связано с предохранительным реле давления воды в контуре. Если вы все еще не
поняли, посмотрите график на рис. 91.8.
Ðåøåíèå íà ñëåäóþùåé ñòðàíèöå…
Фаза
Пуск
Стоп
0
1,2
1,7
бар
Xk – Xd
(отключение)
Xk
(включение)
Xd
P ≥ 1,7 бар
P ≤ 1,2 бар
Рис. 91.14.
Рис. 91.13.

--- PAGE 655 ---
ГИДРАВЛИКА
- 655 -
91. ЦЕНТРАЛЬНАЯ СИСТЕМА КОНДИЦИОНИРОВАНИЯ
Решение упражнения
Ïî÷åìó óñòàíîâêà ðàáîòàåò â ðåæèìå “öèêëèðîâàíèÿ”? Ïðè òåìïåðàòóðå âîäû 20°C íàñîñ
подачи воды и компрессор запускаются. Следовательно, температура воды начинает падать.
Однако, хотя температура воды на выходе из испарителя не снизилась до 6°C, предохрани-
òåëüíîå ðåëå äàâëåíèÿ “íåõâàòêà âîäû” îñòàíàâëèâàåò íàñîñ.
 Первый вывод. При температуре воды
20°C реле давления дает разрешение на
запуск насоса. Следовательно, давление
воды в контуре не ниже 1,7 бар.
 Второй вывод. Если реле давления ос-
танавливает насос, хотя температура во-
ды не достигла 6°C, значит в этот мо-
мент давление в контуре воды упало
ниже 1,2 бар.
Так как работа компрессора зависит от работы
насоса (см. рис. 82.10), компрессор тоже оста-
навливается. В результате температура воды
начинает расти и по истечении нескольких ми-
нут реле давления вновь разрешает работу на-
соса, а следовательно, и компрессора.
 Третий вывод. Мы знаем, что давление в гидравлическом контуре меняется в зависи-
мости от температуры воды. Когда падает температура, соответственно падает и давление.
Таким образом очевидно, что дефект обусловлен плохой настройкой реле давления (см.
рис. 91.15). Когда температура воды начинает снижаться, давление в ее контуре доходит до
величины 1,2 бар (что и приводит к срабатыванию реле и остановке насоса) ПРЕЖДЕ, ЧЕМ
температура воды окажется достаточно низкой (в нашем случае 6°С), чтобы датчик темпера-
туры воды на выходе из испарителя выдал команду на остановку компрессора (насос при
этом безусловно должен продолжать работу).
Теперь
посмотрим
на
рис. 91.16. Этот график
связывает изменение дав-
ления воды в контуре с
изменениями температу-
ры. Он подобен тому, ко-
торый мы уже обсуждали
(см. рис. 91.8).
Давление в контуре равно
1,7 бар при температуре
воды около 15°C (запуска-
ется и насос и компрес-
сор). Однако, когда темпе-
ратура понизится всего до 8°C, давление упадет до 1,2 бар (что приведет к срабатыванию
реле давления, остановке насоса, а следовательно, и компрессора).
Теперь, когда мы знаем, почему реле давления приводит к режиму циклирования, как по-ва-
шему, какой должна быть настройка этого реле?
Ïðåæäå ÷åì ÷èòàòü äàëüøå, ïîäóìàéòå…
Пуск
Стоп
0
1,2
1,7
бар
бар
Xk – Xd
(отключение)
Xk
(включение)
°C
3
2
1
0
0
5
10
8
15
20
27
Xd
1,7
1,2
Рис. 91.15.
Рис. 91.16.

--- PAGE 656 ---
ГИДРАВЛИКА
91. ЦЕНТРАЛЬНАЯ СИСТЕМА КОНДИЦИОНИРОВАНИЯ
- 656 -
В случае нехватки воды в контуре (неважно, по какой причине), если давление, измеряемое
на уровне расширительного бачка, равно 0,5 бар, то давление на уровне воздухоохладителя,
расположенного на 5 м выше (см. рис. 91.17), будет около 0 бар (для любителей точности
сделаем оговорку: величина этого давления при работе установки зависит от потерь давле-
ний в контуре, однако мы сознательно будем считать их для этой небольшой установки пре-
небрежимо малыми).
Давление 0 бар в верхней точке контура является предельно допустимым минимумом, ниже
которого появляется реальная опасность попадания в контур воздуха. Следовательно, имен-
но при этом давлении (или чуть-чуть более высоком) нужно выключать насос. В этот момент
реле давления, установленное на 5 м ниже, будет фиксировать давление 0,5 бар.
В любом случае, то ли гидравлический контур негерметичен, то ли вода в нем холодная, то
ли теплая, если давление на входе в насос падает ниже 0,5 бар, насос должен быть немед-
ленно остановлен.
В данном случае, чтобы решить, при каком давлении будет запускаться насос, построим гра-
фик (см. рис. 91.18).
При достижении температу-
рой значения 6°C, если в кон-
туре мало воды и давление
не выше 0,5 бар, реле давле-
ния выключает насос (следо-
вательно, останавливается так-
же и компрессор).
После этого температура во-
ды начинает расти и когда
она достигает значения 27°C,
давление поднимется пример-
но до 2 бар (вместо нормаль-
ного давления 2,5 бар, по-
скольку в контуре мало воды).
Таким образом, выбрав в ка-
честве значения давления,
приводящего к включению насоса, величину 2,5 бар, мы тем самым не допустим запуска ус-
òàíîâêè áåç ðó÷íîãî âìåøàòåëüñòâà: íå çàáûâàéòå – åñëè ñðàáîòàëî ðåëå äàâëåíèÿ, çíà÷èò ó
вашей установки появились серьезные проблемы.
С такой настройкой ваша установка будет надежно защищена от опасностей, обуслов-
ëåííûõ íåõâàòêîé âîäû, è ëþáàÿ âîçìîæíîñòü ðåæèìà “öèêëèðîâàíèÿ” áóäåò ïðåäîò-
вращена.
Пуск
Стоп
Xd
0
0,5
2,8
Xk – Xd
(выключение)
Mинимум
0,5 бар
Mинимум
0 бар
Xk
(включение)
бар
бар
5 м
2,5
Xk
0,5
2
0
0
°C
6
10
15
20
27
Xd
Рис. 91.17.
Рис. 91.18.

--- PAGE 657 ---
ГИДРАВЛИКА
- 657 -
91. ЦЕНТРАЛЬНАЯ СИСТЕМА КОНДИЦИОНИРОВАНИЯ
Итак, нам предстоит сдать в эксплуатацию установку, которую мы ранее уже рассмотрели
(см. рис. 91.1). Единственным отличием установки на рис. 91.19 от установки на рис. 91.1
является то, что в установке на рис. 91.19 мы заменили коаксиальный испаритель на пластин-
чатый паяный, то есть такую конструкцию, которая в последнее время находит все более и
более широкое применение в современном одорудовании. Разумеется, гидравлический кон-
тур мы прочистили и продули, как положено (как это делать, см. в разделе 80.2).
A) ЗАПУСК КОМПРЕССОРА ПРИ МИНИМАЛЬНОЙ
НАРУЖНОЙ ТЕМПЕРАТУРЕ
При температуре наружного воздуха 32°C температура воды в контуре равна 30°C. Ниже вы
найдете данные о параметрах установки при вводе ее в эксплуатацию для указанных выше
температурных условий (см. рис. 91.19).
Прежде чем читать дальше, попробуйте ответить, считаете ли вы нормальными
значения параметров установки, приведенные на рис. 91.19?
91.4. СДАЧА В ЭКСПЛУАТАЦИЮ
И КОНТРОЛЬ ПАРАМЕТРОВ ЦЕНТРАЛЬНОЙ
СИСТЕМЫ КОНДИЦИОНИРОВАНИЯ
24°C
15°C
55°C
30°C
32°C
3,6 бар
2,8 бар
3,4
бар
Рис. 91.19.

--- PAGE 658 ---
ГИДРАВЛИКА
91. ЦЕНТРАЛЬНАЯ СИСТЕМА КОНДИЦИОНИРОВАНИЯ
- 658 -
Анализ параметров работы установки на запуске
Параметры гидравлического контура
(см. рис. 91.20). Давление на входе в на-
сос равно 2,8 бар или 28 м вод. ст. Такое
давление может показаться слегка завы-
шенным (поскольку предохранительный
клапан настроен на 3 бара), однако темпе-
ратура воды слишком высока (30°C). Этот
параметр будет отслеживать изменение
температуры воды по мере ее падения.
Насос работает, обеспечивая напор (дав-
ление в точке В минус давление в точке А)
Ннас = РВ – ÐА = 3,6 – 2,8 = 0,8 áàð èëè
8 м вод. ст. Напомним, что напор насоса
должен быть равен гидравлическому со-
противлению контура (см. раздел 76).
Гидравлическое сопротивление испарите-
ля ∆Pисп = PB – PC = 3,6 – 3,4 = 0,2 áàð
(или 2 м вод. ст.), что доказывает наличие
определенного расхода воды через испа-
ритель.
Если разность уровней между верхней точ-
кой гидравлического контура и расшири-
тельным бачком составляет 5 м, то можно
утверждать, что минимальное давление в верхней точке гидравлического контура составляет
23 м вод. ст. (следовательно, нет никаких оснований опасаться попадания воздуха в гидрав-
лический контур).
Параметры холодильного контура (рис. 91.21). Вода входит в испаритель с температурой
30°C, то есть с очень высокой температурой, что объясняет высокое значение температуры
кипения хладагента в испарителе (15°C).
Мы уже обсуждали проб-
лемы запуска компрессора,
которые могут быть обус-
ловлены повышенным дав-
лением кипения. Впрочем,
сила тока, потребляемого
компрессором, составляет
12 А (что соответствует
максимальному значению,
допускаемому производи-
телем).
Очевидно, что ТРВ имеет
заправку МОР (преимуще-
ства ТРВ с заправкой МОР
и условия использования
таких ТРВ см. в разделе 47).
30°C
2,8 бар
3,6 бар
3,4 бар
32°C
24°C
15°C
55°C
30°C
Рис. 91.20.
Рис. 91.21.

--- PAGE 659 ---
ГИДРАВЛИКА
- 659 -
91. ЦЕНТРАЛЬНАЯ СИСТЕМА КОНДИЦИОНИРОВАНИЯ
В этих экстремальных условиях компрессор обеспечивает максимальную холодопроизводи-
тельность (как мы убедились в разделе 9, чем выше НД (или температура кипения to), тем,
при прочих равных условиях, выше холодопроизводительность). Перепад температур по во-
де на испарителе составляет ∆tè = 30°C – 24°C = 6 Ê.
Потребляемая электрическая мощность так же, как и холодопроизводительность, тоже мак-
симальна. Это объясняется тем, что при температуре наружного воздуха 32°C температура
конденсации составляет 55°C (то есть температурный напор на конденсаторе ∆tк очень вы-
ñîê è ñîñòàâëÿåò 55°C – 32°C = 23 Ê).
Но повода для беспокойства нет. Высокие значения давлений (как в гидравлическом конту-
ре, так и в контуре хладагента) вполне объясняются экстремальными условиями сдачи уста-
новки в эксплуатацию. Тем не менее, не следует терять бдительности. Внимательно отсле-
живайте изменения параметров установки по мере снижения температуры.
Анализ параметров работы установки в номинальных условиях
Компрессор работает и температура
охлаждаемой воды на входе в испа-
ритель понизилась до 12°C.
Параметры гидравлического кон-
тура (см. рис. 91.22). Давление в
расширительном бачке (точка А) за-
метно снизилось: с 2,8 бар (вода при
30°C) до 1 бара (вода при 12°C).
Теперь мы знаем, что такое давле-
ние вполне нормально. Если верх-
няя точка гидравлического контура
находится на высоте 5 м от уровня
расширительного бачка, то давле-
ние в этой точке все равно остается
выше атмосферного давления, что
очень верно.
Напор насоса Ннас = РB – PA =
1,8 – 1,0 = 0,8 áàð èëè 8 ì âîä. ñò., òî
есть не изменился.
Точно также не изменилось и гидрав-
лическое сопротивление испарителя
∆Pисп = PB – PC = 1,8 – 1,6 = 0,2 áàð
или 2 м вод. ст.
Во избежание проблем с запуском установки при максимальной теп-
ловой нагрузке иногда используют систему управления, которая сни-
жает холодопроизводительность до тех пор, пока температура воды
в гидравлическом контуре остается выше, например, 15°C.
1,8 бар
1 бар
1,6 бар
12°C
Снижение температуры воды привело к падению всех значений давле-
ния в гидравлическом контуре, однако разности давлений остались не-
изменными.
Рис. 91.22.

--- PAGE 660 ---
- 660 -
ОХЛАЖДЕНИЕ
91. ЦЕНТРАЛЬНАЯ СИСТЕМА КОНДИЦИОНИРОВАНИЯ
Параметры холодильного контура (см. рис. 91.23). Температура воды понижается, что го-
âîðèò î íîðìàëüíîé ðàáîòå êîìïðåññîðà, êîòîðûé “âûðàáàòûâàåò õîëîä”.
Перепад температур по воде на испари-
теле (разность между температурой во-
ды на входе в испаритель и выходе из не-
го) ∆tи около 5 К. Это указывает на то, что
расход воды через испаритель также нор-
мальный.
Примечание. Большинство разработчи-
ков небольших паяных пластинчатых ис-
парителей для производства ледяной во-
ды рекомендуют в качестве номинально-
го принимать перепад температур по во-
де около 5 К (при минимальном значе-
нии 3 К и максимальном 8 К).
Наша установка работает на хладагенте
R407C, имеющем значительный темпе-
ратурный глайд (подробно характерис-
тики этого хладагента изучаются в раз-
деле 102.2).
Низкое давление 4 бара (НД) соответствует темпе-
ратуре точки росы +3°C. Высокое давление (ВД)
20 бар соответствует температуре кипения 48°C
(см. рис. 91.24).
Низкое давление НД (давление кипения) меняется в
том же направлении, в котором меняется температура
охлаждаемой воды на входе в испаритель, однако тем-
пературный напор на входе в испаритель ∆tи остается
постоянным (см. раздел 83.1). Для данного типа во-
доохлаждающих машин температурный напор на ис-
парителе ∆tи находится в диапазоне от 8 до 10 К. Согласно показаниям датчиков (см. рис. 91.23)
при температуре воды на входе в испаритель 12°C температура конца кипения равна +3°C
(определяется по шкале температуры точки росы на рис. 91.24). Следовательно температур-
ный напор ∆tè = 12°C – 3°C = 9 Ê, ÷òî ïðåäñòàâëÿåòñÿ âïîëíå íîðìàëüíûì.
Высокое давление ВД (давление конденсации) меняется в том же направлении, в котором ме-
няется температура наружного воздуха на входе в конденсатор, однако температурный напор
на входе в конденсатор ∆tк остается постоянным (см. раздел 2.1). Температурный напор на
входе в конденсатор для большинства конденсаторов воздушного охлаждения должен нахо-
диться в диапазоне от 15 до 20 К. Согласно показаниям датчиков (см. рис. 91.23) при темпе-
ратуре воздуха на входе в конденсатор 32°C температура конца конденсации равна 48°C
(определяется по шкале температуры начала кипения жидкости на рис. 91.24). Следовательно
температурный напор на конденсаторе ∆tê = 48°C – 32°C = 16 Ê, ÷òî òàêæå íîðìàëüíî.
Перегрев пара на выходе из испарителя (см. раздел 3.2) в точке, где стоит термобаллон ТРВ,
êàê ïðàâèëî, äîëæåí ñîñòàâëÿòü îò 5 äî 8 Ê. Â äàííîì ñëó÷àå ïåðåãðåâ ðàâåí 9°C – 3°C = 6 Ê,
что также вполне нормально.
Переохлаждение жидкого хладагента на выходе из конденсатора (см. раздел 2.2), как прави-
ëî, äîëæíî ñîñòàëÿòü îò 4 äî 7 Ê*. Çäåñü îíî ðàâíî 48°C – 43°C = 5 Ê, ÷òî âïîëíå íîðìàëüíî.
Потребляемый компрессором ток снизился с 12 до 10,6 A, что очень логично (см. раздел 10).
Таким образом, мы можем сделать вывод о том, что данная установка работает вполне нор-
мально. Позднее мы вернемся к анализу рабочих параметров этой установки, рассматривая
наиболее типичные неисправности и изменение параметров установки при появлении тех
или иных неисправностей.
32°C
7°C
12°C
43°C
9°C
4 бар
+3°C
20 бар
48°C
4.0
+3
-3
20
53
48
P избыточное
бар
t точки росы (пар)
°C
t кип. (жидкость)
°C
Рис. 91.23.
Рис. 91.24.
R407C
* Рекомендуемые значения переохлаждения и перегрева, приведенные в настоящем разделе, несколько отличаются от
тех, которые используются в отечественной практике. Рекомендованные значения переохлаждения и перегрева по дан-
ным российских специалистов должны находиться в диапазонах от 3 до 6 К и от 4 до 7 К соответственно (прим. ред.).

--- PAGE 661 ---
ГИДРАВЛИКА
- 661 -
91. ЦЕНТРАЛЬНАЯ СИСТЕМА КОНДИЦИОНИРОВАНИЯ
A) Пониженный расход воды: общие положения
Последствия пониженного расхода воды через испаритель уже упоминались нами в разделе 85.
Теперь мы дополним эту информацию, рассматривая небольшую водоохлаждающую маши-
ну, о вводе которой в эксплуатацию мы рассказали в разделе 91.4.
Если в нашем распоряже-
нии имеется напорная ха-
рактеристика установлен-
ного в контуре насоса, то
измерив напор насоса Н
легко найти расход (см.
рис. 91.25).
В нашем примере при на-
поре 0,8 бар (то есть
8 м вод. ст.) расход воды
составляет около 3 м3/ч.
Напомним, что данная холодопроизводительность соответствует пример-
но 17,4 / 3,5 = 5 тоннам холода в системе единиц США (см. раздел 8.1).
Надпись на корпусе (см. рис. 91.26) применяемого в установке ТРВ сви-
детельствует о том, что ТРВ выбран правильно (хладагент R407C, 5 тонн
холода США, температура точки MOP +15°C).
УПРАЖНЕНИЕ 1
Сейчас мы рассмотрим ряд неисправностей, которые могут привести к понижению расхода во-
ды в гидравлическом контуре. В настоящий момент мы будем довольствоваться тем, чтобы
проанализировать последствия этого типа аномалии для нашей небольшой водоохлаждающей
машины (параметры этой машины при нормальной работе показаны на рис. 91.22 и 91.23).
Допустим, что потери давления в гидравлическом контуре выросли, например, с 8 м вод. ст.
до 10 м вод. ст.
Как изменятся давления в точках A, B и C контура (гидравлическая схема контура приведе-
на на рис. 91.22)?
Ðåøåíèå íà ñëåäóþùåé ñòðàíèöå…
91.5. АНАЛИЗ РАБОТЫ УСТАНОВКИ
ПРИ НЕХВАТКЕ ВОДЫ В ГИДРАВЛИЧЕСКОМ КОНТУРЕ
При перепаде температур по воде на испарителе ∆tи = 5 К холодопро-
изводительность составит около 3 x 1,16 x 5 = 17,4 кВт (этот метод
расчета был объяснен нами в разделе 86).
1,8 бар
1 бар
12°C
м вод. ст.
м3/ч
10
8
6
4
2
0
1
2
3
4
Рис. 91.25.
Рис. 91.26.

--- PAGE 662 ---
ГИДРАВЛИКА
91. ЦЕНТРАЛЬНАЯ СИСТЕМА КОНДИЦИОНИРОВАНИЯ
- 662 -
Решение упражнения 1
Для гидравлического контура рост потерь давления в
нем независимо от причин (некоторые из них вы уже
знаете, о других узнаете несколько позднее) приводит
к снижению расхода воды по контуру.
Напорная характеристика насоса (см. рис. 91.27) пока-
зывает нам, что при росте потерь давления в контуре с
8 до 10 м вод. ст. расход воды в контуре падает с 3 до
1,5 м3/ч.
На рис. 91.28 серым цветом показаны численные зна-
чения параметров установки при нормальном расходе.
Допуская, что температура воды теперь выросла до
13°C, давление в точке A, то есть на входе в насос и в
ðàñøèðèòåëüíîì áà÷êå îñòàëîñü ïðèìåðíî òåì æå –
около 1 бара.
Напор насоса, выросший до 10 м вод. ст.
(то есть 1 бара), приводит к тому, что
давление на выходе из насоса в точке
B становится равным 2 барам.
С другой стороны, мы знаем, что при
расходе 3 м3/ч потери давления в испа-
рителе составляют 2 м вод. ст.
В разделе 75.5 мы видели, что потери
давления пропорциональны квадрату
расхода. Поскольку расход через испа-
ритель упал в 2 раза, значит потери дав-
ления на испарителе снизятся в 4 раза
(то есть 2 м вод. ст. / 4 = 0,5 м вод. ст.
или 0,05 бар). Следовательно манометр,
установленный на выходе из испари-
теля в точке C, будет показывать дав-
ëåíèå 2 – 0,05 = 1,95 áàð.
УПРАЖНЕНИЕ 2
Теперь мы знаем, что падение расхода в гидравлическом контуре приводит к изменению дав-
лений в контуре.
В свое время (см. раздел 20.1) мы довольно подробно обсуждали симптомы и причины неис-
ïðàâíîñòè “ñëèøêîì ñëàáûé èñïàðèòåëü” ïðèìåíèòåëüíî ê èñïàðèòåëþ, ïðåäíàçíà÷åííîìó
для непосредственного охлаждения воздуха. Теперь же попробуйте ответить на вопрос, к ка-
ким последствиям приведет падение расхода воды через испаритель для параметров холо-
дильного контура нашей небольшой водоохлаждающей машины (как изменятся НД, холодо-
производительность, перепад температур по воде на испарителе ∆tи, ток, потребляемый
компрессором, перегрев и переохлаждение)?
Ðåøåíèå íà ñëåäóþùåé ñòðàíèöå…
м вод. ст
м3/ч
10
8
6
4
2
0
1,5
3
4
2 бара
1,8 бар 13°C
12°C
1 бар
1 бар
1,95 бар
1,6 бар
Рис. 91.27.
Рис. 91.28.

--- PAGE 663 ---
- 663 -
ОХЛАЖДЕНИЕ
91. ЦЕНТРАЛЬНАЯ СИСТЕМА КОНДИЦИОНИРОВАНИЯ
Решение упражнения 2
При нормальном расхо-
де НД равно 4 барам.
Теперь, когда расход
упал в 2 раза, хладагент
выкипает медленнее и
количество пара, произ-
водимого испарителем,
резко уменьшается.
Однако компрессор про-
должает работать с пре-
жней производительно-
стью и, чтобы произво-
дительность компрес-
сора уравнялась с произ-
водительностью испа-
рителя, необходимо сни-
жение давления кипения
(НД). В результате дав-
ление кипения падает с
4 до 2,8 бар (то есть
температура конца ки-
пения, в данном случае
для хладагента R407C,
снижается до -5°C, что
видно из рис. 91.29).
Вследствие падения НД
падает массовый расход
хладагента через ком-
прессор, а следователь-
но и холодопроизводи-
тельность (см. раздел 9).
Мы уже знаем, что сни-
жение температуры ки-
пения на 1 К приводит к падению холодопроизводительности на 3...5%. В нашем случае НД
упало с +3°C до -5°C, то есть на 8 К. Допуская падение холодопроизводительности равным 3%
на 1 К, получим, что холодопроизводительность снизилась, как минимум, на 24%. То есть новое
значение холодопроизводительности вместо 17,4 кВт будет равно Ф1 = 17,4 õ (100 – 24) / 100 =
около 13,2 кВт.
При нормальной работе установки перепад температур по воде был равен ∆tи = 5 К. Вновь
используя эмпирическую формулу раздела 86, можно оценить новое значение перепада тем-
ператур по воде на испарителе: ∆tи1 = 13,2 / (1,5 х 1,16) = 8 К. Следовательно, если вода вхо-
дит в испаритель с температурой 13°C, то на выходе из испарителя ее температура прибли-
çèòåëüíî ñîñòàâèò 13°C – 8 K = 5°Ñ.
Поскольку холодопроизводительность упала, то количество тепла, передаваемое в конденса-
тор, снизилось. Это привело к тому, что конденсатор стал как бы переразмерен и ВД также
упало (например, с 20 бар до 18 бар, соответственно и температура конца конденсации для
R407C снизилась с 48°C до 44°C, см. шкалу на рис. 91.29).
Из-за того, что упало ВД, снизилась электрическая мощность, потребляемая компрессором,
и также уменьшилась сила тока (см. раздел 10), например, до 9,5A.
Прежний перегрев составлял 6 К. Однако теперь ТРВ оказался слишком большим для испа-
рителя с пониженной производительностью. В результате, даже будучи максимально закры-
тым, ТРВ пропускает хладагента больше, чем может выкипеть в испарителе. Перегрев начи-
нает падать, на выходе из испарителя появляются капли жидкости и начинаются пульсации
НД, которые обусловлены гидроударами (см. раздел 8.2). В нашем примере перегрев стано-
âèòñÿ íå áîëüøå, ÷åì -3°C – (-5°C) = 2 Ê, òî åñòü î÷åíü ìàëûì.
32°C
2,8 бар
4 бара
18 бар
20 бар
5°C
7°C
13°C
12°C
38°C
-3°C
2.8
4.0
20
53
48
+3
-3
18
49
44
-11
-5
P избыточное
бар
t точки росы (пар)
°C
t кипения (жидкость)
°C
R407C
Рис. 91.29.

--- PAGE 664 ---
- 664 -
ОХЛАЖДЕНИЕ
91. ЦЕНТРАЛЬНАЯ СИСТЕМА КОНДИЦИОНИРОВАНИЯ
Переохлаждение при нормальной работе составляло 5 К. Поскольку количество жидкого
хладагента в испарителе уменьшилось*, его стало больше в конденсаторе, и переохлаждение
будет иметь тенденцию к небольшому возрастанию, однако очень незначительному.
УПРАЖНЕНИЕ 3
Что произойдет, если потребность в холоде снизится, например, в ночное время?
Прежде, чем читать дальше, подумайте...
Решение упражнения 3
Датчик температуры
воды на входе в испа-
ритель (поз. 1 на рис.
91.30) предназначен
для выдачи команды
на выключение ком-
прессора, если темпе-
ратура воды на входе
в испаритель достига-
ет значения 11°C. При
нормальном расходе
воды через испари-
тель перепад темпера-
тур по воде ∆tи = 5 К,
значит температура
ледяной воды на вы-
õîäå èç èñïàðèòåëÿ ñîñòàâëÿåò 11°C – 5 Ê = 6°C.
Датчик температуры ледяной воды на выходе из испарителя (поз. 2) предназначен для защиты
испарителя от размораживания (замерзания воды в испарителе). Он настроен на выдачу ко-
манды выключения компрессора при температуре воды на выходе из испарителя около 4°C.
Днем, из-за того, что понижение расхода привело к падению холодопроизводительности, тем-
пература воды, которая возвращается из воздухоохладителей, остается достаточно высокой и
компрессор работает непрерывно. Однако, когда потребность в холоде падает, например, в
ночное время (допустим, что наружная температура снизилась до 16°C), температура воды,
приходящей в испаритель, тоже начинает снижаться. Когда температура снизится до 12°C,
компрессор должен продолжать работу, поскольку датчик поз. 1 настроен на 11°C. Однако
при температуре воды на входе в испаритель равной 12°C при перепаде ∆tи = 8 К температура
âîäû íà âûõîäå èç èñïàðèòåëÿ îêàæåòñÿ ðàâíîé 12°C – 8 К = 4°C и компрессор выключится
по команде датчика поз. 2, защищающего испаритель от замерзания в нем воды.
Мы будем настаивать на том, что при падении расхода воды перечисленные выше средства
измерений и контроля работы установки имеют первоочередное значение. В нашей установ-
ке есть два устройства, которые немедленно остановят компрессор, если расход воды упадет
ниже критического уровня: это сигнализатор расхода (поз. 3 на рис. 91.29) и дифференци-
альный датчик перепада давления на испарителе (поз. 4).
Примечание. Помните, что корпус сигнализатора расхода установлен на трубопроводе ле-
дяной воды на выходе из испарителя, поэтому температура корпуса будет низкой. Внутри
клеммной коробки датчика возможно образование конденсата. Если клеммная коробка и ис-
полнительный механизм датчика не смазаны, появляется опасность их коррозии. Сигнализа-
тор расхода может потерять чувствительность и даже оказаться заблокированным. Такая опас-
ность будет значительно снижена, если вместе с сигнализатором расхода (или вместо него)
установить дифференциальный датчик перепада давления по воде на испарителе (поз. 4).
Оба этих прибора подробно описаны в разделе 85.
16°C
12°C
4°C
Рис. 91.30.
* Здесь автор не совсем прав. Количество жидкого хладагента в испарителе не только не уменьшилось, но даже
несколько возросло. Из-за этого и упал перегрев. Однако из-за того, что упало ВД, процесс конденсации в конден-
саторе замедлился и переохлаждение, несмотря на то, что конденсатор для этого режима оказался как бы перераз-
меренным, может упасть (прим. ред.).

--- PAGE 665 ---
- 665 -
ОХЛАЖДЕНИЕ
91. ЦЕНТРАЛЬНАЯ СИСТЕМА КОНДИЦИОНИРОВАНИЯ
Б) Последствия падения расхода воды для воздухоохладителей
Когда падает расход воды, ее температура на выходе из испарителя также снижается. Поэто-
му можно подумать, что если температура воды на входе в воздухоохладители снижается, то
холодопроизводительность испарителей будет расти. Такое предположение абсолютно оши-
бочное: действительно, чем ниже температура воды на входе в воздухоохладители, тем выше
располагаемая холодопроизводительность, но только при одном непременном условии,
что расход воды остается неизменным!
Чтобы понять, почему так происходит, давайте представим, что вы пытаетесь обогреть ком-
нату с помощью пламени газовой горелки или лампы накаливания! Температура пламени
или нити накаливания около 2000°C. Однако этот способ обогрева крайне неэффективен! Го-
раздо лучше вы обогреете свой дом, если поставите в комнатах отопительные батареи, в ко-
торых будет циркулировать вода с температурой около 60°C (см. рис. 91.31). Это происходит
потому, что и площадь поверхности отопительных батарей, и расход воды в них достаточно
велик. Значительный расход воды через радиаторы с большой поверхностью теплообмена
гораздо более эффективен для обогрева помещения, чем очень малый расход газа, сжигае-
мого даже при очень высокой температуре 2000°C.
Батареи воздухоохладителей имеют большую поверхность теплообмена благодаря значи-
тельному количеству ребер с очень малым шагом оребрения, что делает эти батареи весьма
высокопроизводительными. Эти батареи защищаются воздушными фильтрами, предотвра-
щающими загрязнение ребер пылью и грязью. Однако фильтры требуют регулярной очист-
ки, чтобы батареи не загрязнялись и не теряли своей эффективности.
Таким образом, для нормальной работы установок центрального кондиционирования одним
из главных условий являются поддержание требуемого расхода воды, заданных параметров
водоохлаждающей машины и чистоты батарей воздухоохладителей.
Если расход воды через воздухоохладители падает, их холодопроизво-
дительность неизбежно уменьшается.
Рис. 91.31.

--- PAGE 666 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 666 -
92. РЕМОНТ: НЕ ЗАПУСКАЕТСЯ НАСОС
A) Не срабатывает пускатель насоса
Прежде, чем анализировать причины, по которым падает расход воды
в гидравлическом контуре, представляется полезным рассмотреть наи-
более очевидную неисправность: не срабатывает пускатель насоса.
Электросхема большинства насосов довольно проста. На небольших
насосах с однофазным приводным электродвигателем иногда отсутст-
вуют даже пускатели: двигатель запускается с помощью обычного пус-
кового конденсатора (схема PSC, см раздел 53).
Для больших насосов используются двигатели трехфазного тока и при-
менение пускателя становится необходимым. На принципиальной схеме
(см. рис. 92.1) мы видим контакт сигнализатора расхода воды (мы рас-
сматривали его в разделе 91.2), êíîïêó “ïóñê-ñòîï”, ïðåäîõðàíèòåëü (òåï-
ëîâîå ðåëå) è, íàêîíåö, êàòóøêó ïóñêàòåëÿ “Íàñîñ ëåäÿíîé âîäû” (PEG).
Если пускатель не срабатывает, то дефект обнаруживается относитель-
но легко и быстро (см. раздел 54). Остается только определить, почему
сработало то или иное предохранительное устройство, устранить не-
исправность и постараться сделать так, чтобы дефект больше не по-
вторялся.
Б) Пускатель замкнулся, насос “гудит”, но не запускается
Пускатель двигателя трехфазного тока ñðàáîòàë. Äâèãàòåëü íà÷èíàåò “ãó-
äåòü”, íî íå âðàùàåòñÿ. Çäåñü ìîæåò áûòü íåñêîëüêî ïðè÷èí: ëèáî çàêëè-
нило насос, либо проблема в самом двигателе, либо пропало напряжение
на одной из фаз в электросети. В последнем случае предохранитель (реле
тепловой защиты) очень быстро отключает напряжение, иначе у двигателя
ïîÿâëÿåòñÿ âûñîêàÿ âåðîÿòíîñòü “îòäàòü áîãó äóøó”.
Для того, чтобы обнаружить обрыв фазы èëè òàê íàçûâàåìûé “ïåðåêîñ
ôàç”, íàæìèòå êíîïêó “Ñòîï” è ïðîâåðüòå íàïðÿæåíèå по каждой из фаз
на входных клеммах (поз. 1 на рис. 92.2). Никогда не проверяйте напряже-
ние на каждой из фаз по отношению к нейтральному проводу (если две
фазы одинаковы, то вы ничего не сможете выявить!). Проверяйте напря-
жение между фазами L1-L2, L1-L3 и L2-L3. Все напряжения должны иметь
одну и ту же величину. В противном случае причина неисправности за-
ключена в источнике питания.
Если напряжения всех трех фаз в норме, проверьте их наличие на входе в
коробку предохранителей (поз. 2). Если здесь напряжение на какой-либо
фазе отсутствует, значит либо оборван провод, либо некачественно выпол-
нено подключение. Точно так же проверьте напряжение на выходе из ко-
робки предохранителей (поз. 3). Здесь проблема может быть либо в перего-
рании плавкого предохранителя, либо в неисправности разъединителя (пло-
хой контакт). Эти неисправности подробно рассмотрены в разделе 55.
Наконец, проверьте наличие напряжения на входе в пускатель (поз. 4). Здесь то же самое:
либо обрыв провода, либо плохо зажаты клеммы.
92. РЕМОНТ: НЕ ЗАПУСКАЕТСЯ НАСОС
Если на входе в пускатель (поз. 4) напряжение в норме, необходимо пе-
ред началом дальнейших проверок отключить обмотку двигателя от
клемм поз. 7 на выходе из пускателя.
F
P
Расход
воды
PEG
N
Рис. 92.1.
Рис. 92.2.

--- PAGE 667 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 667 -
92. РЕМОНТ: НЕ ЗАПУСКАЕТСЯ НАСОС
Отключите обмотку двигателя от клеммной коробки (поз. 7 на рис. 92.3), потом замкните ру-
бильник насоса (поз. 1), чтобы сработал пускатель. В этом случае, поскольку обмотка двига-
теля отсоединена от пускателя, а пускатель сработал, на клеммах (поз. 7) должно появиться
напряжение.
 Если этого не произошло, проверьте напряжение на клеммах (поз. 5 на рис. 92.2), чтобы
выявить возможные проблемы в клеммной коробке, на соединительных проводах между
пускателем и клеммной коробкой, а также в силовой цепи предохранителей или пускателя.
 Если на клеммах (поз. 7) появилось напряжение, неисправность вызвана либо обрывом
соединительных проводов между двигателем и клеммной коробкой, либо самим двига-
телем (см. раздел 62, а также раздел 53), либо тем, что насос не позволяет двигателю
вращаться (поскольку, например, его полностью заклинило).
Если приводным двигателем насоса является однофазный двигатель с пусковой обмоткой,
è ýòîò äâèãàòåëü “ãóäèò”, íî íå âðàùàåòñÿ, çíà÷èò ëèáî íåèñïðàâåí ïóñêîâîé êîíäåíñàòîð
(см. раздел 53), либо заклинило насос.
В тех случаях, когда приводной двигатель позволяет менять число оборотов и регулятор ус-
тановлен в положение минимального числа оборотов, проверьте, хватает ли мощности дви-
гателю: крутящий момент двигателя всегда должен быть больше момента сопротивления на-
соса (см. раздел 55).
В) Пускатель замкнут, но насос не вращается
В первую очередь проверьте напряжение питания
двигателя. Удостоверьтесь, что плавкие предохрани-
тели или рубильник (поз. 1 на рис. 92.3) замкнуты,
потом проверьте напряжение на клеммах (поз. 7). Ес-
ли напряжение отсутствует, проверьте силовую цепь,
так же, как мы описывали выше.
Если напряжение на клеммах (поз. 7) есть, померяйте
ток в каждой фазе с помощью токоизмерительных
клещей! Измерение потребляемой двигателем силы
тока является наиболее надежным способом
контроля работы насоса, если он вращается (см.
раздел 93.2).
Действительно, крыльчатка насоса вполне может ос-
таваться неподвижной (манометры, установленные
на выходе из насоса не будут менять своих показаний
после запуска двигателя), в то время, как двигатель
будет потреблять ток из сети (например потому, что
крыльчатка прокручивается на оси). Заметим, что в
этом случае сила тока, потребляемого двигателем,
будет очень незначительной, а насос будет издавать
õàðàêòåðíûé “äðåáåçã” (êàê áóäòî ãðåìÿò êàñòðþëè
на кухне).
Проверьте соединительные провода между клеммной
коробкой пускателя и обмоткой двигателя (клеммной
коробкой двигателя) и напряжение на клеммной ко-
робке двигателя (поз. 8 на рис. 92.3).
Если двигатель трехфазного тока рассчитан на работу
при двух значениях напряжения в сети, проверьте схе-
му подключения обмоток двигателя (см. раздел 62.1).
В любом случае, не поленитесь, снимите крышку
клеммной коробки и посмотрите на нее изнутри: как
правило на внутренней стороне крышки приводится
схема соединения обмоток.
Рис. 92.3.

--- PAGE 668 ---
ГИДРАВЛИКА
92. РЕМОНТ: НЕ ЗАПУСКАЕТСЯ НАСОС
- 668 -
Примечание. Некоторые небольшие однофазные двигатели оснащаются встроенной тепло-
âîé çàùèòîé (ðåëå òèïà “klixon” – “êëèêñîí”), êîòîðàÿ îòêëþ÷àåò äâèãàòåëü îò ñåòè ïðè ïî-
вышении температуры обмотки до предельно допустимого значения.
В этот момент потребляемый двигателем ток равен нулю, хотя напряжение питания на его
клеммах присутствует, а корпус двигателя на ощупь горячий. Снимите питание с двигателя
(обмотка вскоре остынет) и проверьте легкость вращения вала (см. рис. 92.4).
Г) Механические неисправности
В зависимости от конструкции насоса (см. раздел 90) свободному (легкому) вращению вала
могут препятствовать самые различные многочисленные механические неисправности.
Ãðÿçíàÿ âîäà ñ àãðåññèâíûìè ïðèìåñÿìè èëè íàêèïüþ ïðèâîäèò ê òîìó, ÷òî â íàñîñå ñ “çà-
òîïëåííûì” ðîòîðîì äâèãàòåëÿ íàêèïü, ãðÿçü èëè äðóãèå ïðèìåñè çàáèâàþò ïðîñòðàíñòâî
ìåæäó ðîòîðîì è ñòàòîðîì è ðîòîð íàñîñà “çàêëèíèâàåò”. Êðîìå òîãî, ýòà ãðÿçü ìîæåò ïðè-
вести к заклиниванию подшипников или уплотнительных сальников. Крыльчатка может
быть заклинена инородным телом (тряпка, забытая в трубопроводе при монтаже, отложения
накипи или грязи и.т.д.).
Следовательно, прежде всего сле-
дует удостовериться в том, что ось
двигателя свободно проворачива-
ется вручную без всяких усилий.
На насосных агрегатах с
соединительной
муфтой
(поз. 1 на рис. 92.4) удосто-
вериться в свободном вра-
щении вала очень легко.
Отключите питание двига-
теля, обхватите втулку муф-
ты руками и попробуйте
вручную провернуть вал. В
этом случае вы сможете
также удостовериться в от-
сутствии чрезмерного люф-
та (биения) муфты, оценить
степень ее износа и проверить жесткость сцепления. Проверьте также уровень масла
(поз. А). Если есть необходимость в доливе масла, используйте только ту марку, которая
рекомендована производителем насоса.
Äëÿ íàñîñà ñ “ñóõèì” ðîòîðîì (поз. 2 на рис. 92.4) снимите с двигателя напряжение пи-
тания и используйте отвертку или другой инструмент, подходящий для того, чтобы
провернуть ось двигателя (монетку, шестигранник и т.д.) и проверить легкость вращения.
Íåêîòîðûå ìîäåëè ñ “çàòîïëåííûì” ðîòîðîì äâèãàòåëÿ (поз. 3 на рис. 92.4) снабжены
завинчивающейся пробкой с пластинчатым хвостовиком (которая иногда служит как
сливной кран), установленной на конце вала.
На других моделях требуется снять смотровое стекло, чтобы добраться до хвостовика.
Как правило, при снятии смотрового стекла насос не теряет герметичности.
Вместе с тем, автор рекомендует перед снятием смотрового стекла
закрыть все запорные вентили на насосе: это позволит вам избежать
различного рода неожиданностей.
Рис. 92.4.

--- PAGE 669 ---
ЭЛЕКТРООБОРУДОВАНИЕ
- 669 -
92. РЕМОНТ: НЕ ЗАПУСКАЕТСЯ НАСОС
Заклинивание главным образом происходит после дли-
тельной стоянки насоса. Чаще всего устранить закли-
нивание удается используя один из способов, описан-
ных выше. В противном случае вам придется закрыть
запорные вентили (лишь бы они были герметичными),
а потом разобрать насосный агрегат, чтобы добраться
до крыльчатки и провернуть ее вместе с осью.
Далее, после запуска насоса нужно будет обязатель-
но убедиться в том, что сила тока, потребляемого
двигателем, не превышает величины, указанной
на шильдике двигателя (см. рис. 92.5).
В примере на рис. 92.5 на двигатель подано напряже-
ние 380 В, при котором номинальное значение по-
требляемой двигателем силы тока ни в коем случае не
должно быть выше указанной величины. Кроме того,
предохранитель также должен быть настроен на мак-
симальное значение силы тока 1 А (см. раздел 55).
В насосных агрегатах с соединительной муф-
той (см. рис. 92.6) превышение номинального
значения потребляемой силы тока может быть
обусловлено чрезмерной затяжкой сальниково-
го уплотнения (см. раздел 90).
При нормальной работе насоса сила тока, потребляемого двигателем, главным образом зави-
сит от величины расхода воды по контуру. Номинальная сила тока, указанная на шильдике
двигателя, достигается крайне редко, за исключением тех случаев, когда значения темпера-
туры и давления воды в контуре приближаются к экстремальным.
Это правило справедливо для всех потребителей электроэнергии (двигатели насосов, венти-
ляторов, компрессоров и т. д.).
После замены уплотнительного
шнура или в процессе постепен-
ной затяжки сальника всегда
проверяйте величину потребляе-
мой силы тока, не допуская пре-
вышения значения, указанного
на шильдике двигателя.
Никогда не настраивайте предохранители на величину силы тока, пре-
вышающую значение, указанное на шильдике двигателя.
Рис. 92.5.
Рис. 92.6.

--- PAGE 670 ---
ГИДРАВЛИКА
93. ПОНИЖЕННЫЙ РАСХОД ВОДЫ
- 670 -
Конструкция различных насосов была описана нами в разделе 90.
Контроль параметров гидравлического контура установки в процессе пуско-наладоч-
ных работ мы обсудили в разделе 91.1.
В этом же разделе мы рассмотрели требования к давлению воды в процессе заправки
контура.
Настройку сигнализатора расхода воды мы обсудили в разделе 91.2.
Параметры установки по производству ледяной воды, работающей на хладагенте R407C,
при экстремальных значениях наружной температуры были изучены нами в разделе 91.4.
Там же мы рассмотрели поведение этих параметров при номинальных внешних условиях.
Поведение параметров установки при пониженном расходе воды в гидравлическом кон-
туре мы анализировали в разделе 91.5.
В разделе 92 мы рассмотрели возможные причины, препятствующие нормальной рабо-
те насоса.
Теперь рассмотрим возможные неисправности гидравлического контура, которые могут встре-
титься на таких установках.
Для начала изучим, каким образом следует использовать результаты измерения напора насо-
са (“ñåðäöà” любого гидравлического контура) для диагностики состояния гидравлического
контура. Во всех случаях, когда падает расход воды (неважно, по какой причине: гидравли-
ческим проблемам, механическим повреждениям или электрическим неисправностям), рабо-
та установки неизбежно заканчивается аварией из-за низкого расхода воды. Нарушения в
работе установки обязательно приводят к повышению температуры воздуха в охлаждаемых
помещениях и могут вызвать серьезные повреждения холодильной машины по производст-
ву ледяной воды.
Напомним, что напор насоса Н опре-
деляется как разность давлений на
выходе из насоса и на входе в него.
Напор насоса в некотором роде пред-
ñòàâëÿåò ñîáîé “ñèëó”, íåîáõîäèìóþ
для того, чтобы преодолеть гидрав-
лическое сопротивление контура дви-
жению воды (см. рис. 93.1).
Поэтому сейчас мы попробуем научить вас делать правильные выводы по результатам изме-
рения напора.
93. ПОНИЖЕННЫЙ РАСХОД ВОДЫ
93.1. АЛГОРИТМ ПОИСКА ПРИЧИНЫ НЕИСПРАВНОСТИ
Повышение перепада температур по воде на испарителе ∆tи по срав-
нению с номинальным значением всегда указывает на пониженный
расход воды. К несчастью, напор насоса в этом случае может быть и
нулевым, и пониженным, и максимальным! Как это происходит?
Напор
=
0,8 бар
1,8 бар
1 бар
м вод. ст
м3/ч
10
8
6
4
2
0
1
2
3
4
Рис. 93.1.

--- PAGE 671 ---
ГИДРАВЛИКА
- 671 -
93. ПОНИЖЕННЫЙ РАСХОД ВОДЫ
Напомним основные понятия
Когда манометры установлены в соответствии
со схемой на рис. 93.2, то можно увидеть, что
разность давлений на выходе из насоса и на
âõîäå â íåãî ñîñòàâëÿåò 14 – 4 = 10 ì âîä. ñò.
(или 1 бар).
Казалось бы, можно утверждать, что напор на-
соса равен 10 м вод. ст.
Однако внимание! Манометры установлены
на разных уровнях относительно всасываю-
щего патрубка. Манометр R установлен на 1 м
выше манометра А.
Следовательно, на самом деле напор насоса
Ííàñ = 14 – (4 – 1) = 11 ì âîä. ñò.
Примечание. Результаты измерений будут достоверными только в том случае, если они по-
лучены с помощью поверенных манометров (в частности, показывающих 0 при атмосфер-
ном давлении), а их диапазон измерений соответствует диапазону изменения измеряемых
давлений (действительно, измерять давление 1,4 бар манометром с диапазоном измерения
0-2 бара можно гораздо точнее, чем манометром с диапазоном измерения 0-10 бар!)*.
Намного удобнее для измерения перепада давле-
ний использовать один и тот же манометр,
установленный как показано на рис. 93.3: подоб-
ный монтаж исключает ошибки, обусловлен-
ные как разностью уровней установки, так и не-
одинаковой погрешностью измерений.
При закрытом вентиле А открывают вентиль R и
определяют давление нагнетания PR.
Затем закрывают вентиль R, открывают вентиль А
и определяют давление всасывания РА.
См. упражнение в разделе 93.3 и пояснения к нему.
Каждый раз, когда вы измеряете разность давлений двумя маномет-
рами, установленными на разной высоте, необходимо обязательно учи-
тывать поправку на разность уровней.
H = PR – PA + h
14 м вод. ст.
A
R
h = 1 м
H = PR – PA
R
A
В этом случае напор насоса Н = PR – PA. Такой способ измерений счи-
тается наилучшим, если манометр точный, и его диапазон измерений
соответствует диапазону изменения измеряемых величин.
Если вы подозреваете, что ненормальная работа установки обусловле-
на пониженным расходом воды, проведите анализ поведения парамет-
ров установки в соответствии с алгоритмом, приведенным на рис. 93.4.
4 м вод. ст.
Рис. 93.2.
Рис. 93.3.
* В России поверку измерительных средств, в том числе и манометров, проводят специализированные организа-
ции, уполномоченные для выполнения указанного вида работ Федеральным агентством по техническому регули-
рованию и метрологии (Ростехрегулированием) и имеющие соответствующие документы на право проведения
поверок измерительной аппаратуры и приборов (прим. ред.).

--- PAGE 672 ---
ГИДРАВЛИКА
93. ПОНИЖЕННЫЙ РАСХОД ВОДЫ
- 672 -
Алгоритм анализа поведения параметров установки при подозрении на пониженный
расход воды.
Вы предполагаете, что про-
изводительность вашего
насоса недостаточна
Насос
запускается?
Напор насоса
меньше нуля?
Напор насоса
слишком мал?
Напор насоса
близок к безрас-
ходному напору
Но?
Давление на
входе в насос
ниже нуля?
В результате проведенного
анализа вы пришли
к выводу, что с насосом все
в порядке. Вновь изучите
причины пониженного
расхода (см. раздел 91.5).
ДА
НЕТ
НЕТ
ДА
ДА
ДА
ДА
НЕТ
НЕТ
НЕТ
Смотри разделы:
Òðåõôàõíûå äâèãàòåëè – раздел 92.
Îäíîôàçíûå äâèãàòåëè – раздел 93.2.
Ñèãíàëèçàòîð ðàñõîäà âîäû – раздел 91.2.
Ìåõàíè÷åñêèå íåèñïðàâíîñòè – раздел 92.
Êîíñòðóêöèÿ íàñîñîâ – раздел 90.
Измерения:
1 èëè 2 ìàíîìåòðà – раздел 93.3.
Ýëåêòðèêà – раздел 93.2.
Ïîâûøåííûé ðàñõîä – раздел 93.4.
Íàïðàâëåíèå âðàùåíèÿ – раздел 93.4.
Âîçäóõ ïîïàäàåò â íàñîñ – раздел 93.2.
Ìàëîå ÷èñëî îáîðîòîâ – раздел 93.4.
Перекрыты или засорены вентили
ãèäðàâëè÷åñêîãî êîíòóðà – раздел 93.5.
Повышенное сопротивление
(вентиль, фильтр и т.д.) между насосом
è ðàñøèðèòåëüíûì áà÷êîì – раздел 93.6.
Расширительный бачок неправильно
óñòàíîâëåí – раздел 93.6.
Если производительность насоса
упала, значит перепад темпера-
тур по воде на испарителе обяза-
тельно вырастет.
Рис. 93.4.

--- PAGE 673 ---
ГИДРАВЛИКА
93. ПОНИЖЕННЫЙ РАСХОД ВОДЫ
- 673 -
Представим себе, что при сдаче установки
в эксплуатацию или в процессе ремонта вы
установили манометры согласно схеме, при-
веденной на рис. 93.5 и обнаружили, что дав-
ление в точке А равно давлению в точке В
и составляет 2,5 бар. Следовательно, соглас-
но результатам измерений напор насоса ра-
вен нулю!
Если манометры поверены и исправны, это
позволяет нам утверждать, что крыльчатка
насоса неподвижна (что было бы понятно,
если насос был бы остановлен).
Пускатель насоса не замкнут
Пускатель замкнут, но насос не запускается
Что делать в этом случае, мы уже обсудили в разделе 92.
Некоторые небольшие двигатели могут очень дол-
ãî îñòàâàòüñÿ “çàêëèíåííûìè” è ïðè ýòîì íå ïî-
вреждаться (они автоматически защищаются сво-
им внутренним сопротивлением, которое ограни-
чивает силу потребляемого тока). В примере на
рис. 93.6 напор насоса равен 0 (расход отсутствует),
в то время, как при номинальной силе тока 0,7 А
двигатель потребляет ток силой 0,8 А и не отклю-
чается защитой по току.
Для насосов с многоскоростными двигателями пре-
дохранители настраивают на номинальное значе-
ние силы тока при максимальном числе оборотов.
Такой предохранитель не сможет отключить дви-
гатель, если неисправность (например, блокиров-
ка ротора) произошла в тот момент, когда регу-
лятор числа оборотов установлен на минимальное число оборотов. Пример, приведенный
в табл. 93.1, говорит сам за себя...
Тепловой предохранитель, настроенный на срабатывание при токе более 1,2 А, никогда не
сработает, если регулятор числа оборотов установлен на минимальную скорость, даже если
ротор двигателя заблокирован (потому, что потребляемый при этом ток не превышает 0,8 А).
93.2. НАПОР НАСОСА РАВЕН НУЛЮ
В том случае, когда речь идет о небольших герметичных насосах с однофаз-
ным двигателем, вы можете оказаться в затруднительном положении.
2,5 бар
2,5 бар
27°C
2,5 бар
2,5 бар
Значение скорости,
об/мин
Потребляемая
мощность, Вт
Сила тока
номинальная, А
Сила тока
при заклиненном роторе, А
1000
140
0,7
0,8
1500
220
1,0
1,3
2450
250
1,2
1,8
Рис. 93.5.
Рис. 93.6.
Табл. 93.1.

--- PAGE 674 ---
ГИДРАВЛИКА
93. ПОНИЖЕННЫЙ РАСХОД ВОДЫ
- 674 -
Простое измерение силы тока может заставить думать, что насос работает нормально, даже
с повышенным расходом (поскольку потребляемый ток выше номинального). Однако сопо-
ставив результаты измерения силы тока с результатами измерения напора (Н = 0), можно
сделать вывод о том, что насос не вращается.
Как правило, этот тип неисправности характерен для насосов ледяной воды, останавливае-
мых на зиму (или наоборот, в контурах отопления, останавливаемых летом). После длитель-
ной остановки вал оказывается заклиненным в подшипниках (опорах).
Мы уже рассказывали, как можно разблокировать вал насоса (см. раздел 92). В более серьез-
ных случаях, когда в результате того, что зазор между ротором и статором забит накипью,
заблокирован не только вал, но и ротор двигателя, придется полностью менять насос.
При работающем насосе слышится характерное “бульканье”
В этом случае очевидно, что на вход в насос попадает большое количество воздуха (см. поз. 1
на рис. 93.7).
 Вентилятор предназначен для того, чтобы всасывать и нагнетать воздух с напором,
который измеряют в миллиметрах водяного столба (или декапаскалях, ДПа).
 Насос предназначен для того, чтобы всасывать и нагнетать жидкость с напором, кото-
рый измеряют в метрах водяного столба (или килопаскалях, кПа).
Очевидно, что насос, который будет перекачивать только воздух, является менее производи-
тельным по сравнению с вентилятором и полученный при этом напор окажется очень ма-
лым. Поэтому, чем больше воздуха будет попадать на вход в насос, тем меньше окажется на-
пор насоса.
Если установка работает и на ней не производились ни пусконаладочные, ни ремонтные ра-
боты с вскрытием гидравлического контура, то наличие большого количества воздуха в
контуре представляется абсолютно невообразимым. В этом случае будет необходимо очень
тщательно выполнить процедуру дренажа воздуха (см. раздел 80.2) è ñïðîñèòü ñåáÿ: “Îòêóäà
âçÿëñÿ ýòîò âîçäóõ?”.
Напор бизок к нулю
Рис. 93.7.

--- PAGE 675 ---
ГИДРАВЛИКА
93. ПОНИЖЕННЫЙ РАСХОД ВОДЫ
- 675 -
Если напор насоса выше нуля, но слишком мал, обратитесь к разделу 93.4.
Теперь представим себе, что вы поставили ма-
нометры согласно рис. 93.8. Давление в точке A
(на всасывании насоса) равно 2,5 бар, давление
в точке R (на нагнетании насоса) равно 2,4 бар.
Следовательно, напор этого насоса равен
Í = 2,4 – 2,5 = -0,1 áàð.
УПРАЖНЕНИЕ
Отрицательный напор насоса! Разве это не
удивительно? Не является ли это следствием
того, что насос вращается в противополож-
ную сторону? Может быть, у вас есть другие
предположения?
Решение упражнения
Вначале давайте вспомним, что независимо от направления вращения крыльчатки жидкость
в насосе всегда перемещается от всасывания к нагнетанию. Если центробежная лопаточная
машина (вентилятор или насос) вращается в обратном направлении, ее расход будет пони-
женным, а напор всегда падает (но обязательно остается выше нуля). Следовательно, резуль-
тат нашего измерения представляется немыслимым и ошибка обусловлена либо разностью
уровней, на которых находятся манометры, либо неправильной тарировкой манометров.
1) Не установлен ли манометр R на более высоком уровне по отношению к манометру A?
Как правило, разность уровней установки манометров пренебрежимо мала, однако, если она
достаточно велика (например, на рис. 93.9 она составляет 3 м), результаты измерений могут
оказаться существенно искаженными.
Механик может подумать,
что напор Н = 0,2 бар и на
основании этого, с учетом
напорной характеристики
насоса, прийти к выводу о
том, что расход по контуру
свыше 4 м3/ч (точка 1),
хотя на самом деле напор
насоса Н = 0,5 бар и расход
составляет только 1,5 м3/ч!
(точка 2).
При необходимости еще
раз изучите раздел 76.
93.3. НАПОР НАСОСА НИЖЕ НУЛЯ
2,5 бар
2,4 бар
27°C
A
A
R
R
3 м
2,5 бар
2,7 бар
Бар
м3/ч
0,5
0,4
0,3
0,2
0,1
0
1
2
3
4
Рис. 93.8.
Рис. 93.9.

--- PAGE 676 ---
ГИДРАВЛИКА
93. ПОНИЖЕННЫЙ РАСХОД ВОДЫ
- 676 -
2) А что, если манометр A
расположен выше, чем ма-
нометр R?
На этот раз мы имеем ситуа-
цию, обратную предыдущей.
Манометр А установлен на
2 м выше, чем манометр R
(см. рис. 93.10).
Чересчур торопливый меха-
ник может решить, что напор
Н = 0,4 бар и что расход по
контуру равен 3 м3/ч (точ-
ка 3), тогда как на самом
деле напор Н = 0,2 бар и рас-
ход более 4 м3/ч! (точка 4).
3) Правильно ли оттарированы манометры?
Во избежание опасности получения немыслимых результатов при измерении давлений, на-
помним, что лучше всего для измерения разности давлений использовать один и тот же ма-
нометр (см. рис. 93.3).
Другое преимущество использования
одного и того же манометра показано
на рис. 93.11.
В схеме поз. 1 используется мано-
метр с правильной тарировкой (при
атмосферном давлении он показыва-
ет 0 бар).
По результатам измерений с помощью
этого манометра мы получаем вели-
чину напора Н = 2 бара.
В схеме поз. 2 используется мано-
метр с неправильной тарировкой
(при атмосферном давлении он пока-
зывает 1 бар, то есть 1 бар избыточ-
ного давления).
При измерении давления нагнетания
того же насоса, этот манометр пока-
жет 5 бар (вместо 4), а на всасывании
– 3 áàðà (âìåñòî 2).
Но при определении разности давле-
ний, погрешность измерения в 1 бар
автоматически компенсируется и ре-
зультат будет точным: Н = 2 бара!
Благодаря такой схеме, ошибка тари-
ровки устраняется.
2,3 бар
2,7 бар
A
R
R
A
A
A
R
R
A
R
2 м
Бар
м3/ч
0,5
0,4
0,3
0,2
0,1
0
1
2
3
4
2 бара
3 бара
4 бара
5 бар
Тарировка манометра хорошая
Í = 4 – 2 = 2 áàðà.
Тарировка манометра плохая
Í = 5 – 3 = 2 áàðà!
Рис. 93.10.
Рис. 93.11.

--- PAGE 677 ---
ГИДРАВЛИКА
93. ПОНИЖЕННЫЙ РАСХОД ВОДЫ
- 677 -
Сейчас мы рассмотрим ситуацию, когда давление нагнетания выше давления всасывания, что
несомненно свидетельствует о том, что двигатель работает, крыльчатка насоса вращается и
перекачивает воду. Если Н = 0, см раздел 93.2, если вам кажется, что Н < 0, см. раздел 93.3.
Если у вас есть напорная характе-
ристика насоса (которую вам дол-
жен предоставить производитель
водоохлаждающей холодильной ма-
шины, оснащенной гидравлическим
модулем), то оценить величину рас-
хода очень просто.
В примере на рис. 93.12 результаты
измерения напора показывают, что
Н = 0,8 бар (8 м вод. ст.). Отсюда
можно найти, что расход составляет
около 3 м3/ч.
Но что могло случиться, если по результатам измерений вы обнаружили пониженный напор
насоса?
1) Расход слишком большой
В примере на рис. 93.13 напор
равен 3 м вод. ст.
Согласно напорной характерис-
тике расход в этом случае будет
равен 5 м3/ч.
Отметим, что при таком напоре
рабочая точка насоса находится
в самом низу напорной харак-
теристики.
Если гидравлическое сопротив-
ление контура относительно ма-
лое (например, в первичном гидравлическом контуре, подающем воду в смесительный реси-
вер, рассмотренный в разделе 89), то насос прокачивает воду через контур с очень небольши-
ми потерями давления и расход возрастает.
В этом случае с помощью токоизмерительных клещей немедленно проверьте потребляемую
двигателем насоса силу тока, чтобы убедиться, что сила тока остается ниже номинального
значения. Напомним, что чем больше увеличивается расход, тем значительнее повышает-
ся сила тока, потребляемого двигателем.
Â íåêîòîðûõ ñëó÷àÿõ ïîòðåáóåòñÿ “çàæàòü” ðàñõîä (íàïðèìåð, ñ ïîìîùüþ óðàâíèòåëüíîãî
вентиля), чтобы переместить рабочую точку насоса в заданное (номинальное) положение.
93.4. ПОНИЖЕННЫЙ НАПОР НАСОСА
H
=
0,8 бар
H
=
0,3 бар
1,8 бар
1 бар
2,5 бар
2,8 бар
м вод. ст.
м вод. ст.
м3/ч
м3/ч
10
10
8
6
4
2
8
6
4
2
0
1
0
1
2
3
4
5
2
3
4
Рис. 93.12.
Рис. 93.13.

--- PAGE 678 ---
ГИДРАВЛИКА
93. ПОНИЖЕННЫЙ РАСХОД ВОДЫ
- 678 -
2) Насос вращается в обратную сторону
Когда насос подает воду в контур, содержащий
испаритель и протяженную сеть трубопроводов
для подачи ледяной воды к батареям воздухоох-
ладителей, потери давления в таком контуре, как
правило, довольно велики.
Мы знаем, что напор насоса Н должен быть ра-
вен гидравлическому сопротивлению контура
(см. раздел 76.1).
Поскольку напор насоса слабый, это значит, что
и гидравлическое сопротивление контура низкое:
каким же образом могло оказаться так, что в
протяженном гидравлическом контуре (см. рис.
93.14) незначительные гидравлические потери?
Напомним, что потери давления пропорциональ-
ны квадрату расхода (см. раздел 75.5).
Проще говоря, это означает, что если расход упал в 2 раза, то потери давления уменьшились
в 4 раза. Следовательно можно заключить, что слабый напор насоса может объясняться по-
ниженным расходом.
Итак, если крыльчатка вращается в обратном направлении,
то расход заметно падает, что вполне вероятно и что может
быть достаточно быстро проверено. Сейчас мы увидим, как
это можно сделать (см. рис. 93.15).
Прежде всего напомним, что если крыльчатка по какой-
либо причине вращается в обратном направлении, то вода
все равно движется от всасывания (А) к нагнетанию (R). Ее
расход более или менее значительно падает (в зависимости
от гидравлического сопротивления сети и конструкции на-
соса), но никогда не становится равным нулю. Разумеется,
напор насоса тоже падает.
Автор вспоминает об одной отопительной системе, которая
проработала 5 лет. Перепад температур по воде на радиато-
рах отопления был очень большим, около 30 К вместо обыч-
ных 20 К (следовательно, снижение расхода воды было очень
значительным).
Поскольку установка была сильно переразмерена, клиент
жаловался на недостаток тепла только при очень низких
наружных температурах, то есть достаточно редко.
Причиной такой аномалии было то, что в течение всех пяти лет насос вращался в противо-
положную сторону и никто этого не замечал! Достаточно было поменять местами два про-
вода на клеммной коробке трехфазного двигателя и все встало на свое место. Правильное
направление вращения ротора было восстановлено и причина неисправности была оконча-
тельно устранена.
Эта неисправность относится только к насосам, у которых в качест-
ве приводных двигателей используются двигатели трехфазного тока.
Большая длина
Большая длина
A
R
R
R
A
A
Рис. 93.14.
Рис. 93.15.

--- PAGE 679 ---
ГИДРАВЛИКА
93. ПОНИЖЕННЫЙ РАСХОД ВОДЫ
- 679 -
Как проверить направление вращения крыльчатки?
a) На глаз.
Как правило, направление
вращения указывается из-
готовителем на корпусе
насоса.
Однако автор советует вам
осмотреть корпус насоса
(как у всех центробежных
машин он имеет форму
раковины улитки).
Вода (или воздух, в случае
вентилятора) входит во
всасывающее отверстие
(центр раковины, поз. А на
рис. 93.16), потом всегда
выходит через диффузор,
расположенный на периферии улитки (поз. R). Попробуйте определить, в каком направ-
лении закручивается раковина, и направление вращения крыльчатки станет очевидным.
б) Измеряя безрасходный напор насоса Но. Когда корпус насоса закрыт теплоизоляцией
(что встречается очень часто), то определить, в каком направлении закручивается улитка кор-
пуса насоса на глаз становится невозможно.
Если в вашем распоряжении есть напорная ха-
рактеристика насоса, то вы можете осуществить
очень простую проверку, которая позволит вам
быстро определить направление вращения насоса.
Достаточно измерить безрасходный напор насоса
Но (то есть напор при нулевом расходе), закрыв за-
порный вентиль на нагнетании (но ни в коем слу-
чае не на всасывании) насоса (понятие безрасход-
ного напора Но мы дали в разделе 86.1).
В примере на рис. 93.17 безрасходный напор
Но = 10 м вод. ст., что легко определяется по на-
порной характеристике.
Если при закрытом вентиле R на нагнетании насо-
са напор возрастает очень слабо и результаты из-
мерения показывают, что напор Но равен только
4 м вод. ст. (см. рис. 93.17), то сомнений нет: насос
не обеспечивает максимального напора.
Если проблема обусловлена неправильным направ-
лением вращения крыльчатки, то это очень легко
исправить: поменять направление вращения и по-
том повторить измерение напора.
Если после этого вы увидите, что напор соответству-
ет паспортным данным (например, Но = 10 м вод. ст.),
значит проблема решена.
R
R
R
R
A
A
A
A
м вод. ст.
м3/ч
10
4
8
6
2
0
1
2
3
4
5
2,5 бар
2,9 бар
A
R
Рис. 93.16.
Рис. 93.17.

--- PAGE 680 ---
ГИДРАВЛИКА
93. ПОНИЖЕННЫЙ РАСХОД ВОДЫ
- 680 -
в) Измеряя напор насоса Н.
Вы также можете проверить направ-
ление вращения насоса, измеряя на-
пор Н для каждого из двух направле-
ний (для этого достаточно поменять
местами два провода на клеммной
коробке трехфазного двигателя).
В примере на рис. 93.18 давление
всасывания не зависит от направле-
ния вращения двигателя и остается
неизменным при любом направле-
нии вращения (так как температура
воды не меняется, то и у давления в
расширительном бачке нет никаких
причин меняться).
При направлении вращения 1 íàñîñ îáåñïå÷èâàåò íàïîð Í1 = 2,7 – 2,5 = 0,2 áàð. При направ-
лении вращения 2 íàïîð Í âîçðàñòàåò äî âåëè÷èíû Í2 = 3,3 – 2,5 =  0,8 áàð. Íåò íèêàêèõ
сомнений в том, что правильным будет направление вращения 2, потому что в этом случае
насос обеспечивает более высокий напор.
3) В насосе находится воздух
Эту неисправность мы описали на рис. 93.7.
4) Скорость насоса недостаточна
Такая проблема появляется тогда, когда двигатель
насоса является многоскоростным.
Например, насос с напорными характеристиками,
представленными на  рис. 93.19, в случае необходи-
мости обеспечит при числе оборотов поз. 1 более
низкий напор, чем при числе оборотов поз. 2 (см.
также раздел 86).
Примечание. Иногда можно встретить схему мон-
тажа, представленную на рис. 93.20, где между вы-
ходом из насоса (нагнетанием) и входом в насос
(всасыванием) установлена перепускная (байпасная)
магистраль, снабженная регулирующим вентилем.
Насос обеспечивает некоторый расход (поз. С).
Когда вентиль на магистрали перепуска пол-
ностью закрыт, весь расход насоса направляет-
ся в установку (поз. В).
И наоборот, если вентиль на перепускной ма-
гистрали полностью открыт, часть расхода, на-
гнетаемого насосом, может возвратиться на вса-
сывание (поз. А). В этот момент расход в уста-
новке (в трубопроводе В) становится равным
разности расходов в трубопроводах С и А. Ра-
зумеется, чем больше будет открыт вентиль на перепускной магистрали, тем меньше будет
напор насоса и тем больше упадет расход жидкости по трубопроводу В.
Направление
вращения
Направление
вращения
2,5 бар
2,5 бар
2,7 бар
3,3 бар
R
A
м вод. ст
м3/ч
6
5
4
3
2
1
0
1
2
3
4
5
6
Рис. 93.18.
Рис. 93.19.
Рис. 93.20.

--- PAGE 681 ---
ГИДРАВЛИКА
93. ПОНИЖЕННЫЙ РАСХОД ВОДЫ
- 681 -
A) ИЗМЕРЕННЫЙ НАПОР НАСОСА Н РАВЕН
БЕЗРАСХОДНОМУ НАПОРУ Но
В разделе 86.1 мы рассказали, как измерить полный
напор насоса при нулевом расходе через него (эту
величину называют безрасходным напором Но).
Для этого достаточно измерить напор насоса при
закрытом запорном вентиле на нагнетании.
Например, при закрытом запорном вентиле на на-
гнетании (рис. 93.21) безрасходный напор насоса
Но должен быть равен 10 м вод. ст.
Эта величина очень важна, поскольку она позволя-
ет удостовериться, соответствуют ли параметры ус-
тановленного в контуре насоса его паспортным дан-
ным и, в частности, его напорной характеристике.
Если измеренный напор на-
соса Н равен безрасходному
напору Но, то это доказыва-
ет, что расход по контуру ра-
вен нулю, следовательно, на-
сос нагнетает воду в тупико-
вую полость.
Напомним, что в гидравли-
ческом контуре давление,
поддерживаемое газом над-
дува расширительного бач-
ка, зависит только от темпе-
ратуры воды.
В результате, если расшири-
тельный бачок установлен как
положено, на всасывании на-
соса, давление в трубопрово-
де А (см. рис. 93.22) будет по-
стоянным независимо от того,
работает насос или нет, и за-
крыты или открыты запорные
вентили на контуре.
Когда напор насоса близок к безрасходному напору Но, необходимо проверить следующие
предположения:
 Закрыт один из запорных вентилей контура (поз. 1 на рис. 93.22).
 Полностью засорен фильтр (поз. 2).
 Закупорен какой-либо из теплообменников. Например, если в испарителе (поз. 3) пол-
ностью заморозился водяной контур и лед препятствует циркуляции воды.
93.5. НАПОР НАСОСА БЛИЗОК
К БЕЗРАСХОДНОМУ НАПОРУ Но
Внимание! Не путайте напор на-
соса Н с безрасходным напором Но.
м вод. ст.
м3/ч
10
0
1
2
3
4
5
8
6
4
2
Измерение Но
2,5 бар
3,5 бар
A
R
Рис. 93.21.
Рис. 93.22.

--- PAGE 682 ---
ГИДРАВЛИКА
93. ПОНИЖЕННЫЙ РАСХОД ВОДЫ
- 682 -
Примечание 1. Если напорная характеристика на-
соса очень пологая (см. рис. 93.23), то может сло-
житься такая ситуация, когда измерив напор насоса Н
вы будете не в состоянии достоверно оценить расход
по контуру.
Например, если измеренный напор насоса Н близок
к 10 м вод. ст., то расход может быть и нулевым, но
может быть и 1 м3/ч, и даже 2 м3/ч в зависимости от
класса точности используемого манометра.
В этом случае попробуйте использовать манометр
более высокого класса точности, однако, как прави-
ло, это не позволит вам получить абсолютно досто-
верный результат. Поэтому вы должны будете оцени-
вать расход насоса другим способом (см. раздел 86).
Примечание 2. Некоторые не слишком гра-
мотные механики думают, что закрывая за-
порный вентиль на нагнетании насоса, мы
тем самым перегружаем насос, при этом си-
ла тока возрастает и двигатель может сго-
реть. Действительно ли это так?
На самом деле сила тока, потребляемого дви-
гателем, напрямую зависит от расхода через
насос.
Когда вентиль на нагнетании закрыт, рас-
ход становится равным нулю. В результа-
те сила тока, потребляемая двигателем,
падает (см. рис. 93.24)!
На больших установках, требующих огром-
ных расходов, настоятельно рекомендуется
запускать крупные насосы при закрытых за-
порных вентилях на нагнетании. Далее, ког-
да насос наберет номинальное число оборотов, вентиль постепенно приоткрывают. Такая
предосторожность позволяет избежать слишком резкого пуска, механических перегрузок и
чрезмерной величины пускового тока (см. раздел 63). Более того, это позволяет снизить опас-
ность возникновения гидравлических ударов в трубопроводах при запуске крупных насосов.
Вместе с тем, будьте осторожны: вентиль на нагнетательной магистрали не рекомендуется
оставлять закрытым в течение длительного времени, особенно для герметичных насосов с
затопленным ротором двигателя (см. раздел 90). В самом деле, вода, запертая в крыльчатке
и роторе, не обновляется, появляется опасность ее чрезмерного перегрева, и ротор не сможет
надлежащим образом охлаждаться. Поэтому большинство производителей насосов рекомен-
дуют не оставлять вентиль на нагнетании насоса закрытым больше, чем на 10 минут.
Б) ИЗМЕРЕННЫЙ НАПОР НАСОСА БЛИЗОК
К ВЕЛИЧИНЕ БЕЗРАСХОДНОГО НАПОРА Но
Неисправность по характеру поведения параметров установки близка к предыдущему слу-
чаю, но на этот раз контур закупорен не полностью, а частично. Если все запорные вентили
на контуре полностью открыты, проверьте фильтр или, в зависимости от конструкции уста-
новки, любые другие элементы контура, которые могут оказаться частично закупоренными.
10
8
6
4
2
0
0
0,5
1
1,5
2
2,5
м вод. ст.
м3/ч
?
?
?
2,5 бар
3,5 бар
A
R
Рис. 93.23.
Рис. 93.24.

--- PAGE 683 ---
ГИДРАВЛИКА
93. ПОНИЖЕННЫЙ РАСХОД ВОДЫ
- 683 -
Несколько замечаний
Если в закрытом гидравлическом контуре не содержится воды, насос начинает всасывать
âîçäóõ. Ïîñêîëüêó íàñîñ – íå âåíòèëÿòîð (см. рис. 93.7), то давление на всасывании насоса
становится равным нулю.
В разделе 77, посвященном кавитации насосов,
мы видели, что вихревое движение среды,
создаваемое крыльчаткой насоса (см. рис. 93.25),
приводит к падению давления во входном отвер-
стии корпуса насоса.
Между точками 1 и 4 давление постоянно пада-
ет, однако это падение ни в коем случае не долж-
но приводить к опасности вскипания жидкости,
перекачиваемой насосом, поскольку такое вски-
пание вызывает кавитацию насоса.
Поэтому производители насосов для каждой мо-
дели указывают уровень минимального давле-
ния на входе в насос, ниже которого ни в коем
случае нельзя опускаться из-за опасности воз-
никновения кавитации (см. раздел 78).
Для большинства насосов минимальное давле-
ние на всасывании всегда должно оставаться вы-
ше 0,5 бар (а в некоторых случаях, если температура воды очень высокая, даже выше 1 бара).
93.7. УПРАЖНЕНИЕ
На участке гидравлического контура
(см. рис. 93.26) при работающем на-
сосе в точках А и А' установлены ма-
нометры, каждый из которых показы-
вает давление величиной 1 бар.
Что будут показывать эти манометры,
если:
1) Закрыт вентиль V1?
2) Закрыт вентиль V2?
3) Закрыты оба вентиля V1 и V2?
Ðåøåíèå íà ñëåäóþùåé ñòðàíèöå…
93.6. ДАВЛЕНИЕ НА ВСАСЫВАНИИ НАСОСА
МЕНЬШЕ НУЛЯ
Итак, чтобы избежать опасности возникновения кавитации (способ-
ной привести к разрушительным последствиям), никогда не допускай-
те работы насоса при отрицательном давлении на всасывании.
V1
V2
1 бар
1 бар
Рис. 93.25.
Рис. 93.26.

--- PAGE 684 ---
ГИДРАВЛИКА
93. ПОНИЖЕННЫЙ РАСХОД ВОДЫ
- 684 -
Решение упражнения
1) Вентиль V1 закрыт
Снова напомним, что в гидравли-
ческом контуре давление, создавае-
мое газом наддува в расширитель-
ном бачке, зависит только от темпе-
ратуры воды.
Поэтому, закрыт вентиль V1 или от-
крыт, не имеет значения. Давление в
точке А постоянно и остается равным
1 бару, поскольку температура воды не
меняется.
Когда оба вентиля, и V1, и V2 откры-
ты (следовательно, между точками А
и  A' имеется расход жидкости), мано-
метр в точке A' будет показывать то же самое давление, что и манометр в точке A: это озна-
чает, что потери между точками A и A' пренебрежимо малы. Если теперь закрыть вентиль V1,
то никакого расхода не будет, следовательно не будет и потерь давления: манометр в точке
A', точно так же, как и манометр в точке А, всегда будет показывать 1 бар (см. рис. 93.27).
2) Вентиль V2 закрыт
При открытом вентиле V1 и не пол-
ностью закрытом вентиле V2 частич-
ное перекрытие проходного сечения
вентиля V2 создает гидравлическое
сопротивление между точками A и A'.
Следовательно, по мере перекрытия
вентиля V2, давление в точке A' будет
падать. В примере на рис. 93.28 вен-
тиль V2 частично перекрыт, создавая
гидравлическое сопротивление около
0,4 бар (в результате манометр в точке
A' показывает давление 0,6 бар).
Заметим, что если бы в этот момент за-
крыли вентиль V1, то никакого расхо-
да не было бы, а следовательно, не было бы и потерь давления: манометр в точке A' показы-
вал бы вновь такое же давление, что и манометр в точке A, то есть давление в точке A' опять
поднялось бы с величины 0,6 бар до величины 1 бар.
Если мы продолжим перекрывать вен-
тиль V2, давление в точке A' продол-
жит падать. Однако давление в точке
А, определяемое только температурой
воды и давлением газа наддува в
расширительном
бачке,
остается
постоянным и равным 1 бару.
Когда вентиль V2 будет закрыт пол-
ностью (см. рис. 93.29), давление в точ-
ке A' установится на уровне, напри-
мер, -0,3 бар: это давление будет оп-
ределяться только характеристикой на-
соса, который создает разрежение на
всасывании.
В этом случае резко возрастает опасность кавитации. Еще раз повторяем, что ни в коем
случае при работающем насосе нельзя закрывать запорный вентиль на всасывании.
V1
V1
V1
V2
V2
V2
1 бар
1 бар
1 бар
0,6 бар
-0,3 бар
1 бар
Вентиль V1 закрыт
Вентиль V2
частично закрыт
Вентиль V2 закрыт
0,4 бар
Рис. 93.27.
Рис. 93.28.
Рис. 93.29.

--- PAGE 685 ---
ГИДРАВЛИКА
93. ПОНИЖЕННЫЙ РАСХОД ВОДЫ
- 685 -
3) Вентили V1 и V2 закрыты
Давление в точке А не меняется и ос-
тается равным 1 бару.
Поскольку вентиль V2 закрыт, то на
входе в насос, как и в предыдущем слу-
чае, возникает разрежение -0,3 бар, и
точно также насос может войти в ре-
жим кавитации (см. рис. 93.30).
Итак, мы с вами убедились, что да-
же незначительные потери давле-
ния в тракте между расширитель-
ным бачком и всасыванием насоса
неизбежно приводят к падению дав-
ления на входе в насос, которое в
свою очередь угрожает возникнове-
нием кавитации и, как следствие,
разрушением насоса (см. упражне-
ние 76.3).
В завершение напомним об отрицательных последствиях для насоса установки расшири-
тельного бачка на линии нагнетания насоса (мы уже говорили об этом в разделе 80.4)
Давление, поддерживаемое газом наддува
в расширительном бачке, например, 1 бар
(см. рис. 93.32), в случае установки расши-
рительного бачка на выходе из насоса R бу-
дет сохраняться независимо от того, рабо-
тает насос или нет.
Представим себе, что насос обеспечивает
напор Н = 1,3 бар (или 13 м вод. ст.). Сле-
довательно, давление на всасывании насо-
са в точке А будет равно: РА = PR – H =
1 áàð – 1,3 áàð = -0,3 бар.
На всасывании появится разрежение и мы
вновь получим опасность вхождения насо-
са в режим кавитации.
Ни в коем случае нельзя устанавливать расширительный бачок на ли-
нии нагнетания насоса.
Именно поэтому ни в ко-
ем случае нельзя между
расширительным бачком
и входом в насос устанав-
ливать какую-либо арма-
туру (вентили, фильтры
è ò. ä. – ñì. ðèñ. 93.31)
V1
V2
1 бар
1 бар
1 бар
1 бар
-0,3 бар
-0,3 бар
-0,3 бар
V1 и V2 закрыты
ДА
ДА
НЕТ
НЕТ
H = 1,3 бар
A
R
Никогда не закрывайте
запорный вентиль на вхо-
де в работающий насос.
Рис. 93.30.
Рис. 93.31.
Рис. 93.32.

--- PAGE 686 ---
94. НЕКОТОРЫЕ ПРИМЕРЫ РАСЧЕТА ПОТЕРЬ ДАВЛЕНИЯ
ГИДРАВЛИКА
- 686 -
Многие читатели неоднократно просили нас уточнить некоторые вопросы, связанные с рас-
четом потерь давления в гидравлических сетях*. Несмотря на то, что указанные вопросы не
являются предметом рассмотрения настоящего пособия, мы, тем не менее, в настоящем раз-
деле попробуем прояснить некоторые понятия, которые кому-то могут показаться довольно
отвлеченными.
A) ОЦЕНКА ПОТЕРЬ ДАВЛЕНИЯ И ВЫБОР НАСОСА
Рассмотрим схемы на рис. 94.1.
Несмотря на то, что верхняя
схема является схемой элект-
ðè÷åñêîé öåïè, à íèæíÿÿ – ñõå-
мой гидравлического контура,
между этими двумя схемами
имеются очень серьезные ана-
логии.
Напряжение U источника пи-
тания снабжает электрическую
цепь энергией. Напор насоса H
выполняет ту же функцию для
гидравлического контура.
Сопротивления R1 и R2 пре-
пятствуют движению элект-
ронов в цепи точно так же, как
коэффициенты сопротивления
Z1 и Z2 препятствуют движе-
нию молекул воды.
В обоих случаях сопротивления соединены последовательно и полное сопротивление элект-
рической цепи равно сумме сопротивлений R1 + R2, а суммарный коэффициент гидравли-
ческого сопротивления контура равен сумме Z1 + Z2.
На клеммах каждого электрического сопротивления можно измерить падение напряжения на
этом сопротивлении ∆V. Точно так же, установив манометры на входе и выходе каждого из
гидравлических сопртивлений можно измерить падение давления на них ∆P.
Сила тока I, проходящего по электрической цепи, одна и та же в каждой точке цепи. Точно
так же, расход жидкости Qv, проходящей по гидравлическому контуру, один и тот же в каж-
дой точке контура.
Чем больше сила тока I, тем больше падение напряжения на каждом из электрических со-
противлений. Это следует из хорошо известного закона Ома: U = R x I. Так, например, паде-
ние напряжения на первом сопротивлении: ∆V1 = R1 x I.
Чем больше расход жидкости Qv, тем больше падение давления на гидравлическом сопро-
тивлении. А теперь вопрос: знаете ли вы физический закон, который связывает между собой
расход Qv, коэффициент гидравлического сопротивления Z1 и падение давления ∆P1 на
первом гидравлическом сопротивлении?
94. НЕКОТОРЫЕ ПРИМЕРЫ РАСЧЕТА
ПОТЕРЬ ДАВЛЕНИЯ
R1
Z1
Z2
R2
I
U
Напор
∆P1
∆V1
∆P2
∆V2
Qv
Рис. 94.1.
* Âî ôðàíöóçñêîì îðèãèíàëå àâòîð ïîëüçóåòñÿ ïîíÿòèÿìè “ïîòåðè äàâëåíèÿ” è “ñîïðîòèâëåíèå”, ïðè÷åì â òåðìèí
“ñîïðîòèâëåíèå” îí âêëàäûâàåò ñìûñë, àíàëîãè÷íûé ïðèíÿòîìó â îòå÷åñòâåííîé ëèòåðàòóðå ïîíÿòèþ “êîýôôè-
öèåíò ñîïðîòèâëåíèÿ”. Ïîýòîìó çäåñü è äàëåå ìû áóäåì îïåðèðîâàòü áîëåå ïðèâû÷íûìè äëÿ ðîññèéñêîãî ÷èòàòå-
ëÿ òåðìèíàìè “êîýôôèöèåíò ñîïðîòèâëåíèÿ” è “ãèäðàâëè÷åñêîå ñîïðîòèâëåíèå”, ïðè÷åì ïîñëåäíèé òåðìèí áó-
äåì ñ÷èòàòü àäåêâàòíûì ïîíÿòèþ “ïîòåðè äàâëåíèÿ” (прим. ред.).

--- PAGE 687 ---
ГИДРАВЛИКА
94. НЕКОТОРЫЕ ПРИМЕРЫ РАСЧЕТА ПОТЕРЬ ДАВЛЕНИЯ
- 687 -
Мы знаем, что чем больше расход жидкости по гидравлическому контуру, тем больше поте-
ри давления в контуре (см. раздел 86).
Мы также убедились, что потери давления пропорциональны квадрату расхода жидкости (см.
раздел 75.5). Это означает, что при удвоении расхода потери давления возрастают в 4 раза!
В примере на рис. 94.2 мы видим, что при расхо-
де Qv1 = 3 м3/ч коэффициент сопротивления Z1
испарителя создает потери давления ∆P1, равные
1,8 – 1,6 = 0,2 áàð.
Если расход удвоить (Qv2 = 6 м3/ч), то при том
же коэффициенте сопротивления потери давле-
ния ∆P2 ñîñòàâÿò 1,8 – 1 = 0,8 áàð.
Чтобы лучше понять, как работает этот закон
и как его применять, рассчитаем коэффициент
сопротивления Z1 по результатам измерений
для верхней схемы рис. 94.2 (∆P1 = 0,2 бар и
Qv1 = 3 м3/ч):
Z1 = ∆P1 / Qv12 = 0,2 / 32 = 0,022.
А теперь, когда мы знаем коэффициент гидравли-
ческого сопротивления Z1 этого испарителя, рас-
считаем потери давления на нем для расхода 6 м3/ч:
∆P2 = Z1 x Qv22 = 0,022 x 62 = 0,8 бар.
Таким образом, зная коэффициент гидравлического
сопротивления испарителя Z1, мы можем рассчи-
тать потери давления на нем для любых значений
проходящего через этот испаритель расхода.
Для расхода 4 м3/ч:
∆P = Z1 x Qv2 = 0,022 x 42 = 0,35 бар.
Для расхода 5 м3/ч:
∆P = Z1 x Qv2 = 0,022 x 52 = 0,55 бар.
È òàê äàëåå…
Теперь вы сможете начертить кривую гидравличес-
кого сопротивления (потерь давления) для этого ис-
парителя при любых значениях расхода жидкости
через него.
Однако в данном случае этого делать не нужно: за вас это сделал разработчик данного испа-
рителя и предоставил в ваше распоряжение график, который показан на рис. 94.3.
Следовательно, можно вывести следующий
закон: ∆P = Z x Qv2
∆P1
∆P2
Qv1
Qv2
3 м3/ч
6 м3/ч
1,8 бар
1,8 бар
1 бар
1,6 бар
0,2 бар
0,8 бар
м вод. ст.
м3/ч
8
0,55
0,35
2
0
1
2
3
4
5
6
Z1
Z1
Рис. 94.2.
Рис. 94.3.

--- PAGE 688 ---
ГИДРАВЛИКА
94. НЕКОТОРЫЕ ПРИМЕРЫ РАСЧЕТА ПОТЕРЬ ДАВЛЕНИЯ
- 688 -
Если у вас будет такая же кривая, связываю-
щая потери давления на испарителе с расхо-
дом через него, то в условиях монтажа или ре-
монта вам достаточно будет измерить перепад
давления ∆P на этом испарителе и вы тут же
найдете расход жидкости через него. Это
очень просто и действует наверняка. Действи-
тельно, испаритель для получения ледяной во-
ды практически не подвержен загрязнению (в
отличие, например, от конденсатора водяного
охлаждения, вода для которого охлаждается в
открытой градирне). Таким образом, исполь-
зование указанной кривой позволяет опреде-
лять расход с высокой точностью.
Например, если в результате измерений вы по-
лучили данные, представленные на рис. 94.4,
и нашли, что потери давления ∆Pисп равны
0,2 бар, то тут же на соответствующей кривой
для модели испарителя kotz-03 вы найдете,
что расход воды через него равен 3 м3/ч.
Действительно, для модели kotz-02 расход бу-
дет только 2 м3/ч, а для модели kotz-01 – ìåíü-
ше 1 м3/ч!
Вам также может встретиться график, показанный на рис. 94.5. Хотя на первый взгляд этого
не скажешь, но на самом деле речь идет об одном и том же испарителе. Однако на графике
изображена не кривая, а прямая.
Внимательно посмотрите на оси коор-
динат: отложенные на них отрезки раз-
личных значений величин неодинаковы
(например, длина отрезка, соответству-
ющая изменению расхода от 1 до 2 м3/ч
гораздо больше, чем длина отрезка, со-
ответствующая изменению расхода от 5
до 6 м3/ч). Речь идет о логарифмичес-
кой шкале (не пугайтесь этого матема-
тического термина). Такая шкала су-
щественно упрощает нам жизнь, по-
скольку в логарифмической шкале па-
раболическая кривая превращается в
простую прямую. Заметим, что при
этом повышается точность определе-
ния параметров, особенно при малых
значениях потерь давления.
Воспользуемся случаем, чтобы обратить ваше внимание на используемые единицы измере-
ния давления. Не путайте такую единицу как метр водяного столба (м вод. ст.) с килопаска-
лем (кПа) или баром. В примере на рис. 94.5 2 м вод. ст. = 20 кПа = 0,2 бар. Старайтесь пра-
вильно использовать ту систему единиц, которая соответствует шкале (градуировке) мано-
метра, служащего вам для проведения измерений!
В самом деле, если, например, манометр показывает 2 м вод. ст., а расход вы будете опреде-
лять для потерь давления 2 кПа, то в результате вы получите совершенно нереальное значение!
Внимание! Не спутайте кри-
вые и пользуйтесь только той,
которая соответствует вашей
модели испарителя.
PE = 1,8 бар
PS = 1,6 бар
E
S
Испаритель
тип kotz-03
м вод. ст.
м3/ч
м3/ч
10
0,8
80
8
0,4
40
4
0,2
20
2
0,025 2,5 0,25
0
8
6
4
2
1
1
2
3
4 5 6
2
3
4
5
0
0
Бар
kPa м вод. ст.
Рис. 94.4.
Рис. 94.5.

--- PAGE 689 ---
ГИДРАВЛИКА
94. НЕКОТОРЫЕ ПРИМЕРЫ РАСЧЕТА ПОТЕРЬ ДАВЛЕНИЯ
- 689 -
Помните также о том, что если какой-либо гидравлический контур был рассчитан на одно
значение расхода жидкости по нему, то даже и не думайте, например, удвоить это значение,
поскольку при этом вы рискуете столкнуться с серьезными проблемами.
В частности, в этом случае потери давления в контуре вырастут в 4 раза. Поскольку напор
насоса, работающего в составе этого контура, должен в точности соответствовать полным
потерям давления в контуре (гидравлическому сопротивлению контура), значит мощность
насоса тоже должна быть увеличена в 4 раза.
Для ясности скажем, что удвоить расход без замены насоса невозможно. Более того, любое
увеличение расхода в нерассчитанном на это увеличение контуре вызовет и другие пробле-
мы, такие как появление шума, повышенный износ элементов контура, опасность возникно-
вения кавитации и т. д.
94.1. УПРАЖНЕНИЕ 1. Потери давления в простом контуре
Перед вами (см. рис. 94.6) небольшая установка, гид-
равлический контур которой мы специально упрости-
ли: агрегат по производству ледяной воды холодопро-
изводительностью 4,6 кВт подает охлажденную воду
из испарителя (поз. 1) в батарею воздухоохладителя
(поз. 3), на которой установлен трехходовой распреде-
лительный регулирующий клапан (поз. 2).
Потери давления на каждом из элементов гидравли-
ческого контура указаны в табл. 94.1.
В вашем распоряжении имеется график (см. рис. 94.7),
который дает зависимость потерь давления в испари-
теле вашей модели (И-012) от расхода воды через него.
Потери давления на трение в трубах составляют 15 мм вод. ст. на
каждый метр длины трубы.
В целях упрощения, чтобы принять во внимание местные потери
давления на других элементах контура (повороты, изгибы, запорные
вентили и т. д.), мы добавили к потерям давления на трение в тру-
бах еще 15% от этих потерь.
Рассчитайте полную величину гидравлического сопротивле-
ния контура.
Ðåøåíèå íà ñëåäóþùåé ñòðàíèöå…
Поз.
Элемент контура
Потери давления,
м вод. ст
1
Испаритель
см. кривую на рис. 94.7
2
Регулирующий клапан
1,5
3
Батарея воздухоохладителя
1,5
4
Фильтр
1,0
1 м
5 м
7 м
И-012
И-012
м вод. ст.
м3/ч
4
3
2
1
0
0,5
1
0
Учтите, что для обеспечения увеличенной в 4 раза гидравлической энер-
гии насос должен потреблять в 8 раз большую электрическую мощность!
Рис. 94.7.
Рис. 94.6.
Табл. 94.1.

--- PAGE 690 ---
ГИДРАВЛИКА
94. НЕКОТОРЫЕ ПРИМЕРЫ РАСЧЕТА ПОТЕРЬ ДАВЛЕНИЯ
- 690 -
Решение упражнения 1
Для того, чтобы определить потери давления в испарителе, вначале мы
должны найти величину расхода воды через него.
В разделе 86 мы указывали, что расход воды через испаритель можно
найти по формуле Qv = Φo / (∆tи х 1,16), где ∆tè – ïåðåïàä òåìïåðàòóð
по воде на испарителе, который для традиционных агрегатов по про-
изводству ледяной воды можно принимать равным 5 К. Кроме того, мы
знаем, что холодопроизводительность Φo агрегата по производству ле-
дяной воды равна 4,6 кВт.
Тогда расход ледяной воды будет равен: Qv = 4,6 / (5 х 1,16) = 0,8 м3/ч.
Из графика на рис. 94.8 можно найти, что гидравлическое сопротивле-
ние (или, что то же самое, потери давления) испарителя модели И-012
в этом случае будет равно 2 м вод. ст.
Длина трубопроводов от выхода из испарителя до входа в
батарею составляет (см. рис. 94.9) 5 + 7 + 5 + 1 = 18 м. По-
скольку вода, естественно, должна опять возвратиться из
батареи в испаритель, то полная длина трубопроводов со-
ставит 2 x 18 = 36 м.
Потери давления на трение на каждом метре длины тру-
бопровода составляют 15 мм вод. ст., то есть полные по-
тери давления в трубопроводах будут равны: 36 x 15 =
540 мм вод. ст.*
Остальные элементы контура (повороты, изгибы, запор-
ные вентили и т. д.) дадут нам потери, составляющие 15%
от указанной величины, то есть 0,54 x 0,15 = 0,08 м вод. ст.
Тогда полные потери в трубопроводах будут равны 0,54 +
0,08 = 0,62 м вод. ст. или, округляя, 0,6 м вод. ст. Таким об-
разом, окончательно получим:
94.2. УПРАЖНЕНИЕ 2. Подбор насоса
Как следует из упражнения 1, насос, установленный в кон-
туре подачи ледяной воды (см. рис. 94.9), должен преодо-
левать гидравлическое сопротивление 6,6 м вод. ст. при рас-
ходе 0,8 м3/ч (требуемая рабочая точка насоса A нанесена
на график, см. рис. 94.10).
На практике очень трудно подобрать насос, который будет
работать именно в этой точке. Например, на рис. 94.10 по-
казаны напорные характеристики двух насосов: Pgg01 и
Pgg02. Требуемая рабочая точка находится между этими
характеристиками. Какой из этих двух насосов вы выбере-
те? А, может быть, ни один из них не подходит?
Прежде, чем посмотреть решение, подумайте!
И-012
м вод. ст.
м вод. ст.
м3/ч
м3/ч
4
10
8
6,6
4
2
0
0,2 0,4 0,6 0,8
1
3
0,5
2
0,8
1
0
0
1
1 м
7 м
5 м
1,5 м вод. ст.
1 м вод. ст.
1,5 м вод. ст.
для испарителя ∆Pисп: 2,0 м вод. ст.
для регулирующего клапана ∆Pv3v: 1,5 м вод. ст.
для батареи воздухоохладителя ∆Pбат: 1,5 м вод. ст.
для фильтра ∆Pф: 1,0 м вод. ст.
для трубопроводов с арматурой ∆Pтруб: 0,6 м вод. ст.
Полные потери давления в контуре ∆Pполн: 6,6 м вод. ст.
2 м
вод. ст.
Рис. 94.8.
Рис. 94.9.
Рис. 94.10.
* Такое утверждение справедливо только при одном значении расхода воды, то есть в данном случае при расходе,
равном 0,8 м3/ч. При других значениях расхода потери давления в трубопроводах, так же, как и в других элемен-
тах контура (клапан, фильтр, батарея и т. д.) будут другими. Поэтому, строго говоря, график, аналогичный рис. 94.7,
нужно иметь для каждого элемента контура. Только при этом условии вы сможете правильно определить полные
потери давления (гидравлическое сопротивление) всего контура (прим. ред.).

--- PAGE 691 ---
ГИДРАВЛИКА
94. НЕКОТОРЫЕ ПРИМЕРЫ РАСЧЕТА ПОТЕРЬ ДАВЛЕНИЯ
- 691 -
Решение упражнения 2
Ответить на этот вопрос невозможно, не построив так называемую гидравлическую харак-
теристику сети. В самом деле, в разделе 86 мы уже убедилсь, что рабочая точка гидравли-
ческого контура обязательно находится на пересечении напорной характеристики насоса и
гидравлической характеристики контура.
Мы знаем, что при расходе 0,8 м3/ч гидравлическое
сопротивление нашей сети равно 6,6 м вод. ст. Кро-
ме того, в самом начале раздела 94 мы показали,
что гидравлическое сопротивление связано с расхо-
дом зависимостью: ∆P = Z x Qv2, ãäå Z – êîýôôè-
циент гидравлического сопротивления.
Применим эту зависимость для того, чтобы найти
коэффициент гидравлического сопротивления на-
шего контура: Z = ∆P / Qv2 = 6,6 / 0,82 = 10,3.
Тогда можно рассчитать, что при расходе 0,6 м3/ч
гидравлическое сопротивление будет ∆P = 10,3 x 0,62
= 3,7 м вод. ст.
При расходе 0,4 м3/ч ∆P = 10,3 x 0,42 = 1,65 м вод. ст.
è òàê äàëåå…
Имея результаты расчетов изменения гидравлического сопротивления сети при изменении
расхода, мы можем построить гидравлическую характеристику сети (см. рис. 94.11). Теперь
достаточно нанести эту характеристику на график с напорной характеристикой насосов (см.
рис. 94.12), чтобы понять какой из двух насосов лучше всего будет соответствовать нашим по-
требностям (или ни один из них не подойдет, если рабочая точка не даст нужных параметров).
Насос Pgg-01 обеспечит расход только 0,6 м3/ч вместо
нужных нам 0,8 м3/ч (см. рис. 94.12), то есть на 25%
меньше. В результате, выбрав насос Pgg-01, мы полу-
чили бы работу нашей установки при существенно за-
ниженном расходе охлаждаемой воды и, как следст-
вие, все признаки ненормальной работы испарителя
(падение давления кипения НД, пониженный пере-
грев, повышенное значение перепада температур по
воде на испарителе).
Насос Pgg-02 обеспечит нам расход 0,83 м3/ч, то есть
слегка повышенное значение по сравнению с требуе-
мым. Впрочем, мы можем проверить, каким будет в
этом случае перепад температур по воде на испарителе:
∆tи = Φo / (Qv x 1,16) = 4,6 / (0,83 x 1,16) = около 4,8 К,
что вполне допустимо.
94.3. УПРАЖНЕНИЕ 3. Напор насоса
Когда температура ледяной воды на выходе из испарителя понизится до требуемого значе-
ния, датчик температуры остановит компрессор (схему установки см. на рис. 94.9). Можете
ли вы сказать, какие значения давлений на входе в насос Pgg-02 и на выходе из него будут в
этот момент?
Ðåøåíèå íà ñëåäóþùåé ñòðàíèöå…
м вод. ст
м вод. ст.
м3/ч
м3/ч
10
10
8
6
4
2
0
0,2 0,4 0,6
0,83
1
8
6
4
1,65
0
0,2 0,4 0,6 0,8
6,6
3,7
Рис. 94.11.
Рис. 94.12.

--- PAGE 692 ---
ГИДРАВЛИКА
94. НЕКОТОРЫЕ ПРИМЕРЫ РАСЧЕТА ПОТЕРЬ ДАВЛЕНИЯ
- 692 -
Решение упражнения 3
На входе в насос установлен расширительный бачок (так как это является лучшим из воз-
можных мест установки расширительного бачка). Бачок установлен на уровне, который рас-
положен на 8 метров ниже самой верхней точки установки (см. рис. 94.13), что эквивалентно
давлению 0,8 бар.
Когда температура ледяной воды понизится до требуемого значения, то для того, чтобы дав-
ление в наиболее высокой точке контура гарантированно оставалось выше атмосферного,
мы как обычно добавим к этой величине так называемый гарантийный запас по давлению
величиной 0,5 бар.
То есть давление в расширительном бачке на входе в насос должно быть равно 0,8 + 0,5 = 1,3 бар.
Согласно напорной характеристике насоса Pgg-02 и гидравлической характеристике контура
(см. рис. 94.13) напор насоса при расходе 0,83 м3/ч составляет 7 м вод. ст.
Напомним, что в разделе 94.2 мы определили коэффициент гидравлического сопротивления
данного контура Z = 10,3. Если мы повторно воспользуемся зависимостью ∆P = Z x Qv2, что-
бы найти гидравлическое сопротивление данного контура при расходе 0,83 м3/ч, то найдем
∆P = 10,3 x 0,832 = около 7 м вод. ст.
94.4. УПРАЖНЕНИЕ 4. Запорные вентили закрыты
На рис. 94.13 манометр на входе в насос показывает давление 1,3 бар, а на выходе из насо-
ñà – 2 áàðà.
Что будут показывать оба манометра, если при работающем насосе закрыть вентиль R на
входе в испаритель? Что будут показывать оба манометра, если закрыть запорный вентиль
A, установленный перед фильтром?
Попробуйте ответить на эти вопросы, не читая решение упражнения.
Если вы не знаете ответа, еще раз посмотрите раздел 93.5.
Мы еще раз убедились, что напор насоса равен полному гидравлическо-
му сопротивлению сети.
м3/ч
м вод. ст.
10
8
6
4
2
0
0,2 0,4 0,6
0,83
7
1
8 м
1,3 бар
2 бара
A
R
Рис. 94.13.

--- PAGE 693 ---
ГИДРАВЛИКА
94. НЕКОТОРЫЕ ПРИМЕРЫ РАСЧЕТА ПОТЕРЬ ДАВЛЕНИЯ
- 693 -
Решение упражнения 4
Мы уже неоднократ-
но убеждались в том,
что давление в рас-
ширительном бачке
зависит только от тем-
пературы воды.
Независимо от того,
работает насос или
нет, открыты или за-
крыты запорные вен-
тили, давление в рас-
ширительном бачке
не меняется, посколь-
ку не меняется тем-
пература воды.
Поэтому манометр на
входе в насос всегда
будет показывать дав-
ление 1,3 бар, каким
бы ни было положение запорных вентилей.
Однако закрытие вентиля R на выходе из насоса (см. рис. 94.14), приводит к прекращению
расхода через контур (расход становится равным нулю) и в результате напор насоса дости-
гает максимума (так называемый безрасходный режим работы насоса, см. раздел 86.1).
Согласно напорной характеристике насоса pgg-02, напор этого насоса при безрасходном ре-
жиме равен 10 м вод. ст. (см. кривую на рис. 94.14).
Поэтому манометр на выходе из насоса будет пока-
зывать давление, равное 1,3 + 1 = 2,3 бар.
Если закрыть запорный вентиль A (см. рис. 94.15),
то с точки зрения гидравлики, несмотря на то, что
вентиль А расположен перед фильтром на всасыва-
нии насоса и выше по потоку, чем расширитель-
