ный бачок, последствия будут такие же, как и при
закрытии вентиля R.
Поэтому показания манометров будут точно таки-
ми же, как и в случае закрытия вентиля R.
Напомним, что между расширительным бачком и
входом в насос, то есть на участке трубопровода
(поз. 1 на рис. 94.15), ни в коем случае не следует
устанавливать никаких запорных элементов.
Если на участке поз. 1 установить запорный вен-
тиль и закрыть его, то можно получить очень круп-
ные неприятности (этот вариант подробно рассмат-
ривался нами в разделе 93.7).
Б) СЛУЧАЙ НЕСКОЛЬКИХ БАТАРЕЙ ВОЗДУХООХЛАДИТЕЛЕЙ,
УСТАНОВЛЕННЫХ ПАРАЛЛЕЛЬНО
Чтобы закончить рассмотрение вопроса о подборе насоса, мы попробуем сейчас ответить на
следующий вопрос: если насос предназначен для подачи воды в несколько батарей, установ-
ленных параллельно, какие потери давления следует учитывать для подбора насоса?
м вод. ст.
м3/ч
8
6
4
2
0
1
0,2 0,4 0,6 0,8
10
1,3 бар
1,3 бар
2,3 бар
2,3 бар
A
A
R
R
Рис. 94.14.
Рис. 94.15.

--- PAGE 694 ---
ГИДРАВЛИКА
94. НЕКОТОРЫЕ ПРИМЕРЫ РАСЧЕТА ПОТЕРЬ ДАВЛЕНИЯ
- 694 -
В качестве примера рассмотрим установку, схема которой представлена на рис. 94.16. Как
видно из этой схемы, установка содержит холодильную машину для производства ледяной
воды и несколько различных по размерам и конструкции батарей воздухоохладителей, кото-
рые оборудованы уравнительными вентилями и либо трехходовыми, либо двухходовыми ре-
гулирующими вентилями.
Мы не собираемся подробно описывать процедуру расчета каждого из элементов этой уста-
новки, так как это было бы долго и неинтересно. Мы просто попытаемся прояснить некото-
рые моменты.
94.5. УПРАЖНЕНИЕ 5. Батареи, соединенные параллельно
В том случае, когда один насос подает воду нескольким потребителям (в данном случае в ка-
честве потребителей выступают батареи воздухоохладителей), установленным параллельно
(сколько их, не имеет значения, может быть 2, а может быть и 50), при подборе насоса нужно
принимать во внимание только того из всех потребителей, который имеет максимальное
гидравлическое сопротивление с учетом сопротивления магистралей от насоса к этому
потребителю и обратно. Для упрощения, схему на рис. 94.16 мы представим в виде, изобра-
женном на рис. 94.17. На этом рисунке мы указали гидравлические сопротивления всех по-
требителей и арматуры, установленной на трубопроводах (красный цвет), а также гидравли-
ческие сопротивления соединительных трубопроводов (зеленый цвет).
Попробуйте определить потребный напор насоса (решение на следующей странице).
При расчете гидравлического сопротивления сети, включающей несколь-
ко батарей, соединенных параллельно, совершенно не следует суммиро-
вать гидравлические сопротивления каждой батареи.
0,2 м вод. ст.
0,2 м вод. ст.
0,1 м вод. ст.
0,2 м вод. ст.
0,3 м вод. ст.
0,1 м вод. ст. 0,2 м вод. ст. 0,3 м вод. ст.
1 м
вод. ст.
1 м
вод. ст.
1 м
вод. ст.
3 м
вод. ст.
2 м
вод. ст.
1 м
вод. ст.
2 м
вод. ст.
Рис. 94.16.
Рис. 94.17.

--- PAGE 695 ---
ГИДРАВЛИКА
94. НЕКОТОРЫЕ ПРИМЕРЫ РАСЧЕТА ПОТЕРЬ ДАВЛЕНИЯ
- 695 -
Решение упражнения 5
Если насос должен подавать воду только в бата-
рею № 1 (см. рис. 94.18), то он должен иметь на-
пор, равный сумме гидравлических потерь:
Если насос должен подавать воду только в
батарею № 2 (см. рис. 94.19), то его напор
должен быть равен:
Точно так же, если насос должен
подавать воду только в батарею
№ 3 (см. рис. 94.20), то его напор
Нн должен быть равен: Нн = 2 +
1 + 0,5 + 3 + 0,5 + 1 = 8 м вод. ст.
И наконец, для батареи № 4
Нн = 7,6 м вод. ст. (автор предла-
гает вам самостоятельно прове-
рить все слагаемые).
Чтобы обеспечить требуемый рас-
ход для каждого потребителя, на-
сос должен иметь напор, способ-
ный преодолеть гидравлическое
сопротивление контура, который
имеет максимальное гидравлическое сопротивление, то есть контура, включающего батарею
№ 3 (с полным гидравлическим сопротивлением 8 м вод. ст.).
Разумеется, что для контуров, включающих батареи № 1, №2 и № 4, этот напор будет слиш-
ком велик и потребуется частично перекрыть установленные на них уравнительные вентили,
чтобы не допустить чрезмерного расхода через перечисленные батареи (проблемы выравни-
вания гидравлических сопротивлений будут рассмотрены немного позже).
Естественно, расход насоса должен быть равен сумме расходов через каждую батарею.
на испарителе ∆Pисп : 2 м вод. ст.
на уравнительном вентиле ∆Pуравн : 1 м вод. ст.
в трубопроводе ∆PAB : 0,2 м вод. ст.
в батарее ∆Pбат1 : 1 м вод. ст.
в трубопроводе ∆PCD : 0,2 м вод. ст.
и на фильтре ∆Pф : 1 м вод. ст.
То есть всего ∆P : 5,4 м вод. ст.
на испарителе ∆Pисп : 2 м вод. ст.
на уравнительном вентиле ∆Pуравн : 1 м вод. ст.
в трубопроводе ∆PAE : 0,3 м вод. ст.
в батарее ∆Pбат2 : 1 м вод. ст.
в трубопроводе ∆PFD : 0,3 м вод. ст.
и на фильтре ∆Pф : 1 м вод. ст.
То есть всего ∆P : 5,6 м вод. ст.
0,2 м вод. ст.
0,2 м вод. ст.
0,1 м вод. ст.
0,1мвод.ст.
0,1м вод.ст.
0,2 м вод. ст.
0,2 м вод. ст.
0,2 м вод. ст.
0,2 м вод. ст.
0,2 м вод. ст.
0,2 м вод. ст.
2 м вод. ст.
2 м
вод. ст.
1 м вод. ст.
1 м
вод. ст.
1 м
вод. ст.
1 м
вод. ст.
1 м
вод. ст.
3 м
вод. ст.
1 м вод. ст.
1 м
вод. ст.
1 м
вод. ст.
Рис. 94.18.
0,1 м вод. ст.
Рис. 94.19.
Рис. 94.20.
2 м
вод. ст.

--- PAGE 696 ---
95. КОНТРОЛЬ РАСХОДА С ПОМОЩЬЮ ИЗМЕРЕНИЯ
ПОТЕРЬ ДАВЛЕНИЯ НА ИСПАРИТЕЛЕ
ГИДРАВЛИКА
- 696 -
Мы только что увидели как можно определить расход воды в установке, измеряя напор на-
соса. Однако такой метод применим только в том случае, когда вы располагаете высокока-
чественными манометрами и точной напорной характеристикой насоса. Вместе с тем, для
современных установок приведение расхода в соответствие с требуемым является весьма су-
щественным условием их нормальной работы. В самом деле, современные теплообменни-
ки имеют все более и более совершенные характеристики, но одновременно они стано-
вятся все более и более уязвимыми к нарушениям подачи воды.
Если на трубопроводе ледяной воды, выходящем из испарителя, есть штуцер отбора давле-
ния, а в вашем распоряжении есть гидравлическая характеристика водного тракта данного
испарителя (то есть, зависимость гидравлического сопротивления от расхода), то вы полу-
чаете дополнительную возможность контролировать расход ледяной воды.
Когда в распоряжении имеется только один манометр (см. рис. 95.1), вы можете последова-
тельно установить его вначале в точках A и B, а затем в точках B и C, и измерить давление
воды в этих точках. На рис. 95.1 потери давления на испарителе равны разности давлений в
точках С (РС) и B (РВ), то есть ∆Pисп = РС – ÐВ = 1,8 – 1,6  = 0,2 áàð (èëè 2 ì âîä. ñò.).
С помощью гидравлической характеристики испарителя
(см. рис. 95.2) находим, что потери давления 2 м вод. ст.
соответствуют расходу 3 м3/ч.
Примечание 1. Разностью высот (пьезометрической раз-
ностью) между штуцерами отбора давления можно пре-
небрегать, если она не превышает 0,25 м. В противном
случае эту разность необходимо учитывать (см. раздел 76).
Примечание 2. Гидравлическая характеристика на рис. 95.2
построена с использованием логарифмической шкалы (по-
яснения см. в разделе 94).
95. КОНТРОЛЬ РАСХОДА С ПОМОЩЬЮ
ИЗМЕРЕНИЯ ПОТЕРЬ ДАВЛЕНИЯ НА ИСПАРИТЕЛЕ
12°C
7°C
12°C
1,8 бар
1,6 бар
1 бар
м3/ч
8
4
2
1
0,25
1
2
3
4
6
Рис. 95.2.
Рис. 95.1.

--- PAGE 697 ---
95. КОНТРОЛЬ РАСХОДА С ПОМОЩЬЮ ИЗМЕРЕНИЯ
ПОТЕРЬ ДАВЛЕНИЯ НА ИСПАРИТЕЛЕ
ГИДРАВЛИКА
- 697 -
Примечание 3. На рис. 95.1 мы изобразили коаксиальный испаритель. Однако в современ-
ных установках по производству ледяной воды очень часто используются паяные пластин-
чатые испарители, которые имеют превосходные теплообменные характеристики, гораздо
меньшие размеры, небольшой внутренний объем как по воде, так и по хладагенту, но кото-
рые очень чувствительны к замерзанию воды в них и, следовательно, менее стойки к разру-
шению при прекращении или снижении расхода воды.
На рис. 95.3 показано устройство такого испарителя. Хладагент входит в патрубок 1 и выхо-
дит из патрубка 2. Вода входит в патрубок 3 и выходит из патрубка 4.
Разумеется, для пластинчатых испарителей действуют те же правила, что и для испарителей
других типов:
 Хладагент и вода циркулируют по схеме противотока.
 Подогретая в воздухоохладителе вода входит в испаритель со стороны выхода паров
хладагента, чтобы оптимизировать зону перегрева.
Пластины имеют шевронные гофры для увеличения поверхности теплообмена и интенсифи-
кации теплообменного процесса. Сами гофрированные пластины очень тонкие, а шаг гофри-
рования достаточно мелкий, то есть число гофров на каждой пластине достаточно велико.
При монтаже установки холодильный контур, как правило, остается довольно чистым, в отли-
чие от контура ледяной воды. Контур воды может содержать множество различных металли-
ческих опилок, частиц и других загрязнений, которые способны серьезно повредить испаритель.
Контроль расхода воды в таких испарителях гораздо более важен, чем для классических ис-
парителей, поскольку в пластинчатых испарителях опасность замерзания воды существенно
выше. Кроме того, не забывайте, что в пластинчатых испарителях каналы очень узкие и го-
раздо меньшее количество грязи может привести к непоправимым последствиям! Поэтому
на входе воды в пластинчатый испаритель обязательно необходимо устанавливать фильтр,
чтобы предотвратить любую опасность засорения или загрязнения пластин.
Фильтр должен иметь достаточно мелкие ячейки (как правило, не более 1 мм). После ввода
установки в эксплуатацию насос должен проработать как минимум в течение 1 часа, после
чего следует очистить фильтр. Если фильтр оказался сильно загрязненным, то прежде, чем
запускать компрессор, следует повторить указанную процедуру.
Высокое значение гидравлического сопротивления испарителя не обя-
зательно говорит о повышенном расходе. Оно может также указы-
вать на то, что испаритель засорился. Для пластинчатых испари-
телей это не редкость. В таком случае подумайте о том, чтобы про-
верить перепад температур по воде на испарителе, и тогда из двух
возможных причин повышения гидравлического сопротивления испа-
рителя вы можете остановиться на одной.
Рис. 95.3.

--- PAGE 698 ---
ГИДРАВЛИКА
96. НАСОС И СЕТЬ: СОГЛАСОВАНИЕ ХАРАКТЕРИСТИК
- 698 -
A) ПАРА “НАСОС И СЕТЬ”
Как удостовериться, что расход в сети соответствует номиналу при работе насоса в составе
гидравлической сети? В нашем арсенале есть несколько способов для быстрой оценки рас-
хода в сети.
 Нанести величину измеренного напора на напорную характеристику насоса.
 Нанести величину гидравлического сопротивления испарителя на его гидравличес-
кую характеристику.
 Узнать, если можно, номинальную холодопроизводительность испарителя и измерить
перепад температур по воде на нем.
Сейчас мы рассмотрим пример того, как можно реализовать все три способа и пополним ва-
ши знания.
1) Перед измерением напора померяйте его вели-
чину при нулевом расходе Но (см. раздел 93.5).
В нашем примере, если при нулевом расходе на-
пор не равен 10 м вод. ст. (см. рис. 96.1), значит
что-то не в порядке: либо ваши действия непра-
вильны, либо ваши манометры установлены не-
корректно, либо используемая вами напорная ха-
рактеристика не соответствует насосу и т. д.
В этом случае, прежде чем переходить к следую-
щему этапу, разберитесь в чем дело (алгоритм по-
иска неисправностей насоса см. в разделе 93.1).
2) Откройте все вентили контура и померяйте на-
пор насоса Н.
Â íàøåì ïðèìåðå íàïîð H = 3,1 – 2,5 = 0,6 áàð (èëè
6 м вод. ст.). Согласно напорной характеристике
расход по контуру равен 4 м3/ч.
Однако не следует считать этот результат абсолют-
но достоверным и точным. Форма напорной ха-
рактеристики (пологая или крутая), ее размеры
(3 x 4 см или 30 x 40 см), разность уровней, на ко-
торых находятся манометры, диапазон их измере-
ний (0-4 бар или 0-10 бар) могут приводить к бо-
лее или менее значимым, но неизбежным ошибкам.
Как правило, точность измерения ±10%, считает-
ся вполне удовлетворительной: измерения, прово-
димые на монтажной площадке, нельзя сравни-
вать с лабораторными измерениями.
96. НАСОС И СЕТЬ:
СОГЛАСОВАНИЕ ХАРАКТЕРИСТИК
Поэтому всегда желательно проверить результат измерения расхода
другими способами.
м вод. ст.
м3/ч
10
8
6
4
2
0
1
2
3
4
5
2,5 бар
3,1 бар
A
B
Рис. 96.1.

--- PAGE 699 ---
- 699 -
ОХЛАЖДЕНИЕ
96. НАСОС И СЕТЬ: СОГЛАСОВАНИЕ ХАРАКТЕРИСТИК
3) Померяйте перепад давления по воде на испари-
теле ∆Pисп. Если, например, ∆Pисп = 3,5 м вод. ст.
(см. рис. 96.2), значит расход воды через испари-
тель равен 4 м3/ч, что соответствует результату из-
мерения напора насоса.
Этот результат подтверждает, что расход воды в
установке действительно равен 4 м3/ч.
4) Померяем перепад температур по воде на испа-
рителе. Мы видим (см. рис. 96.3), что он составля-
ет 3,8 К.
Номинальный перепад температур по воде дол-
жен составлять около 5 К. Замеренный перепад ока-
зался немного ниже, что свидетельствует либо о недостатке холодопроизводительности, либо
о повышенном расходе воды через испаритель.
Давление кипения (НД) соот-
ветствует температуре +4°C
при температуре воды на вхо-
де в испаритель 12°C, давле-
ние конденсации (ВД) соот-
ветствует температуре 46°C
при температуре наружного
воздуха 30°C.
Перегрев пара в точке, где
стоит термобаллон ТРВ, со-
ставляет 6 К, а переохлажде-
ние жидкого хладагента на
выходе из конденсатора равно
5 К. Температурный напор на
входе в испаритель равен 4,2 К,
температурный напор на вхо-
де в конденсатор составляет
16 К. Потребляемый ток ра-
вен 10,3 A.
Все рабочие параметры холо-
дильной машины представля-
ются абсолютно нормальны-
ми (вы можете сравнить их с
номинальными значениями,
приведенными в разделе 91.4).
Следовательно, априори можно исключить такую причину пониженного перепада тем-
ператур по воде на испарителе, как аномалии в работе холодильной машины, значит
низкое значение перепада температур по воде действительно обусловлено повышен-
ным расходом воды через испаритель.
Если перепад температур по воде слишком большой, значит расход во-
ды наверняка упал. Однако, если перепад температур по воде низкий,
значит либо расход воды через испаритель больше номинального, либо
холодопроизводительность холодильной машины ниже номинальной.
м вод. ст.
м3/ч
8
3,5
2
4
1
1
2
3
6
4
0,25
30°C
4,2 бар
4°C
19 бар
46°C
41°C
10°C
8,2°C
12°C
Pизб.,
бар
tросы,
°C
tкип.,
°C R407C
+4
- 2
46
51
19
4.2
Номинальная
холодопроизво-
дительность:
17,4 кВт
Рис. 96.2.
Рис. 96.3.

--- PAGE 700 ---
ГИДРАВЛИКА
96. НАСОС И СЕТЬ: СОГЛАСОВАНИЕ ХАРАКТЕРИСТИК
- 700 -
Оценивая расход способом измерения напора насоса, мы получили величину 4 м3/ч (это же
значение мы получили, измеряя перепад давления на испарителе), которая представляется
вполне достоверной. Итак, при расходе Qv = 4 м3/ч и перепаде температур по воде на испа-
рителе ∆tводы = 3,8 К мы сможем оценить холодопроизводительность Фо нашей холодильной
машины для производства ледяной воды, используя эмпирическую зависимость из раздела 86:
Φo = Qv x ∆tводы x 1,16 = 4 x 3,8 x 1,16 = 17,6 кВт.
 Если мы знаем номинальную холодопроизводительность холодильной машины по
производству ледяной воды, то сможем сравнить найденный результат (в разделе 91.5
мы видели, что эта холодопроизводительность составляет около 17,4 кВт). Не надо
переживать, если эти данные будут немного различаться: погрешность в оценке холо-
допроизводительности обусловлена как способами и средствами измерений, так и ко-
лебаниями холодопроизводительности в зависимости от давления кипения (НД) и
давления конденсации (ВД). Теперь же мы можем сказать, что для обеспечения пере-
пада температур по воде на испарителе ∆tводы = 5 К, расход должен составить около
17,4 / (5 х 1,16) = 3 м3/ч.
 Если мы совершенно не хотим иметь дело с таким параметром, как номинальная
холодопроизводительность, то можем просто составить пропорцию. В самом деле,
если при перепаде температур по воде 3,8 К расход равен 4 м3/ч, то для получения
перепада температур по воде 5 К расход нужно снизить до 4 x 3,8 / 5 = 3 м3/ч.
Б) КАКИМИ БУДУТ ПОСЛЕДСТВИЯ ПОВЫШЕННОГО РАСХОДА?
Повышенный расход обязательно приводит к росту скорости воды в трубопроводах. Увели-
чение скорости вызывает не только усиление шумов и гудение труб, но и повышенный износ
и ускоренное старение арматуры (клапанов, вентилей и т. д.).
96.1. УПРАЖНЕНИЕ 1. Снижение влажности
В установках кондиционирования воздуха, где требуется поддержание заданной влажности,
может встретиться еще одна проблема. В примере на рис. 96.4 осушка воздуха при темпера-
туре воды на входе в воздухоохладитель 6°C производится очень хорошо.
И наоборот, при температуре воды на входе в воздухоохладитель 8,2°C, влага на батарее воз-
духоохладителя не осаждается и клиент вызывает вас для ремонта, так как в помещениях
“ñëèøêîì âëàæíî”. Сможете ли вы объяснить это явление?
Ðåøåíèå íà ñëåäóþùåé ñòðàíèöå…
Кроме того, потребляемая насосом электроэнергия, так же как и мощ-
ность, возрастает пропорционально отношению расходов в кубе. По-
ясним: повышение расхода на 25% приводит к росту потребляемой
мощности примерно на 95%. Подумайте об этом, когда ваш насос бу-
дет выключен защитой по току или тепловой защитой!
6°C
8,2°C
Конденсат
Нет конденсата
Рис. 96.4.

--- PAGE 701 ---
ГИДРАВЛИКА
96. НАСОС И СЕТЬ: СОГЛАСОВАНИЕ ХАРАКТЕРИСТИК
- 701 -
Решение упражнения 1
Допустим, что воздух, подаваемый на вход
в батарею воздухоохладителя, имеет влаж-
ность, соответствующую точке C на диа-
грамме влажного воздуха (см. раздел 72)
с температурой точки росы, равной 8,2°C
(см. рис. 96.5).
Осушка такого воздуха на воздухоохла-
дителе возможна только в том случае,
если температура поверхности оребре-
ния ниже 8,2°C.
При повышенном расходе воды через ис-
паритель перепад температур по воде на
испарителе ∆tводы снижается. Следова-
тельно, температура воды, выходящей из
испарителя и, соответственно, поступаю-
щей в батарею воздухоохладителя, рас-
тет. Однако, чем выше температура воды
на входе в батарею, тем хуже осушается
воздух, проходящий через батарею. Что-
бы предотвратить повышение влажности
воздуха на выходе из батареи воздухоохладителя, необходимо обеспечить такой расход воды
в гидравлическом контуре, который был заложен при проектировании установки.
В) ХАРАКТЕРИСТИКИ НАСОСА И СЕТИ НЕ СОГЛАСОВАНЫ:
КАК ИЗМЕНИТЬ ХАРАКТЕРИСТИКУ СЕТИ?
Мы только что убедились, как важно предотвратить повышение расхода воды. Одновременно
столь же существенным является и определение номинального расхода воды для установки
данной холодопроизводительности: как это сделать, мы показали выше.
А теперь посмотрим, что нужно предпринять, чтобы привести расход в норму, то есть в дан-
ном случае понизить с 4 до 3 м3/ч?
Поскольку характеристики насоса и гидравлической сети согласованы неудовлетворитель-
но, нужно изменить одну из характеристик этой пары. Вначале изучим возможность изме-
нения характеристики сети.
Гидравлическая характеристика нашей сети изображена
красным цветом на рис. 96.6 (как построить эту харак-
теристику, мы рассказали в разделе 94.3). Из этой ха-
рактеристики видно, что при гидравлическом сопротив-
лении сети ∆P = 6 м вод. ст. расход равен 4 м3/ч. Рабочая
точка (A) ïàðû “íàñîñ-ñåòü” íàõîäèòñÿ íà ïåðåñå÷åíèè
гидравлической характеристики сети с напорной харак-
теристикой насоса.
Для того, чтобы изменить характеристику сети, доста-
точно слегка прикрыть уравнительный вентиль, чтобы
повысить потери давления в сети и, следовательно, по-
низить расход. По мере закрытия уравнительного венти-
ля рабочая точка будет перемещаться по напорной ха-
рактеристике насоса из положения A в положение B.
В результате постепенного закрытия уравнительного вентиля, в точке B мы получим требуе-
ìûå ïàðàìåòðû ôóíêöèîíèðîâàíèÿ ïàðû “íàñîñ-ñåòü”. Íîâàÿ ãèäðàâëè÷åñêàÿ õàðàêòåðèñòè-
ка сети показана на рис. 96.6 зеленым цветом. Расход воды по контуру в точке B будет равен
3 м3/ч при потерях давления в сети ∆P = 8 м вод. ст. Если уравнительный вентиль перекрыть
слишком сильно, то рабочая точка продолжит свое движение по напорной характеристике
насоса в направлении к точке C. При нахождении рабочей точки в положении С мы столк-
немся с признаками неисправности, обусловленной пониженным расходом воды.
6°C 8,2°C
Осушка
ВОЗМОЖНА
НЕВОЗМОЖНА
100%
м вод. ст.
м3/ч
10
8
6
4
2
0
1
2
3
4
5
Рис. 96.5.
Рис. 96.6.

--- PAGE 702 ---
ГИДРАВЛИКА
96. НАСОС И СЕТЬ: СОГЛАСОВАНИЕ ХАРАКТЕРИСТИК
- 702 -
Не надейтесь, что вам удастся
отрегулировать расход с по-
мощью запорного вентиля
(поз. 1 на рис. 96.7), аналогич-
íîãî âåíòèëþ ãðàäèðíè 1/4”.
Назначение запорных венти-
лей не позволяет использовать
их для регулирования расхода,
тем более, что их конструкция
потребовала бы от вас юве-
лирной точности при измене-
нии положения их запорного
элемента. Кроме того, положе-
ние запорных элементов у
этих вентилей легко нарушить
случайным прикосновением к
рукоятке.
Для регулирования расхода путем изменения гидравлической характеристики сети вам по-
требуется уравнительный вентиль (поз. 2). Чуть позже у нас еще будет возможность погово-
рить об этих вентилях подробнее.
А вот установка регулирующих вентилей в точках B или C вполне разумна.
96.2. УПРАЖНЕНИЕ 2. Уравнительный вентиль
Рабочая точка нашей установки в настоящее время находится в положении A (см. рис.96.8).
Чтобы снизить расход с 4 м3/ч до 3 м3/ч мы начинаем прикрывать уравнительный вентиль,
меняя тем самым гидравлическую характеристику сети и переводя рабочую точку установки
из положения А в положение B. В этой новой точке напор насоса повышается до 8 м вод. ст.
Как по-вашему, каковы должны быть дополнительные потери давления на уравнительном
вентиле?
Ðåøåíèå íà ñëåäóþùåé ñòðàíèöå…
Напоминаем (мы говорили об этом в разделе 93.7), что между расшири-
тельным бачком и входом в насос (поз. А на рис. 96.7) не должно быть ни-
каких запорных или регулирующих органов, даже уравнительных вентилей.
2,5 бар
3,3 бар
м вод. ст.
м3/ч
10
8
6
4
2
0
1
2
3
4
5
Рис. 96.7.
Рис. 96.8.

--- PAGE 703 ---
ГИДРАВЛИКА
96. НАСОС И СЕТЬ: СОГЛАСОВАНИЕ ХАРАКТЕРИСТИК
- 703 -
Решение упражнения 2
Для понижения расхода с 4 м3/ч до 3 м3/÷ íóæíî “ïåðåæàòü” óðàâíèòåëüíûé âåíòèëü, ÷òî
одновременно приводит к росту напора насоса и переходу рабочей точки из положения A в
положение B (см. рис. 96.9).
В точке B наступает равновесие между новым значением гидравлического сопротивления
сети (8 м вод. ст. вместо 6 м вод. ст) и но-
вым значением напора насоса при расходе
3 м3/ч (вместо 4 м3/ч).
Однако считать, что прирост потерь давле-
ния в сети при переходе от точки A к точке
B äîëæåí ñîñòàâëÿòü 8 – 6 = 2 ì âîä. ñò.
будет неправильным: нельзя сравнивать
потери давления при расходе 4 м3/ч с поте-
рями давления при расходе 3 м3/ч.
Очевидно, что уравнительный вентиль дол-
жен повысить гидравлическое сопротивле-
ние сети с 3 м вод. ст. (точка С на рис. 96.9)
при расходе 3 м3/ч до 8 м вод. ст. (точка В)
при том же расходе, то есть дополнитель-
ные потери давления на уравнительном вен-
òèëå äîëæíû ñîñòàâèòü 8 – 3 = 5 ì âîä. ñò.
при расходе 3 м3/ч (отрезок В-С).
Настройка сети заканчивается тем, что напор насоса становится равным 8 м вод. ст., а расход
3 м3/ч. Однако рекомендуется проконтролировать расход другим способом.
Мы можем убедиться, что потери давления на испарителе снизились: при расходе 3 м3/ч они
стали равны 2 м вод. ст. (см. рис. 96.10).
Очень важно также удостовериться в том, что перепад температур по воде на испарителе
вырос и приблизился к номинальному значению ∆tи = 5 К, при котором параметры работы
холодильной машины становятся нормальными.
м вод. ст.
м вод. ст.
м3/ч
м3/ч
10
8
4
2
1
1
2
3
4
6
0,25
0
1
2
3
4
5
3 4
2
6
8
1 бар
1,8 бар
1,6 бар
12°C
7°C
Рис. 96.9.
Рис. 96.10.

--- PAGE 704 ---
ГИДРАВЛИКА
96. НАСОС И СЕТЬ: СОГЛАСОВАНИЕ ХАРАКТЕРИСТИК
- 704 -
Г) ХАРАКТЕРИСТИКИ НАСОСА И СЕТИ НЕ СОГЛАСОВАНЫ:
МОЖЕТ БЫТЬ, ЗАМЕНИТЬ НАСОС?
Теперь, когда мы увидели каким образом можно изменить гидравлическую характеристику
ñåòè, èçó÷èì âîçìîæíîñòü çàìåíû íàñîñà. Îäíàêî áóäåì ïîìíèòü, ÷òî çàìåíà íàñîñà – ýòî
крайний случай, поскольку она означает, что при проектировании установки была допущена
серьезная ошибка.
Насосы с механическим уплотнением (см. раздел 90), которые обычно устанавливают на не-
больших холодильных машинах по производству ледяной воды, чаще всего имеют только
одну скорость (число оборотов). Поэтому разработчики гидравлических модулей предпочи-
тают использовать высоконапорные насосы (следовательно, с высоким значением напора Но
при нулевом расходе) и уравнительный вентиль. Такая конструкция заметно упрощает жизнь
монтажнику. Можно очень просто регулировать расход для множества различных гидравли-
ческих контуров и, следовательно, обеспечивать требуемый расход только за счет настройки
уравнительного вентиля, как мы только что увидели. Недостатком такого варианта является
то, что клиент вынужден будет платить лишние деньги за энергопотребление насоса, зачас-
тую явно переразмеренного.
Если установка оборудована насосом с регулируемым числом оборотов, то обеспечить тре-
буемый расход можно изменением числа оборотов насоса при одновременной экономии по-
требления электроэнергии.
Например, чтобы понизить расход по контуру с 4 м3/ч до 3 м3/ч достаточно понизить число
оборотов насоса и перейти с напорной характеристики 4 на напорную характеристику 1 (см.
рис. 96.11). Это очень простой способ, но он требует, чтобы специалист, который им поль-
зуется, умел строить напорные характеристики одного и того же насоса при разных чис-
лах оборотов (см. раздел 94.3).
Если вы не располагаете напорной характеристикой насоса, то надо действовать последова-
тельно: изменить число оборотов, измерить расход (и так далее), до тех пор, пока вы не по-
лучите значение расхода, близкое к тому, которое вам нужно.
Таким образом, мы рассмотрели 3 способа определения расхода ледяной воды и оценки ра-
бочих параметров установки.
Разумеется, что все три способа определения расхода воды в конечном
итоге должны давать один и тот же результат.
м вод. ст.
м3/ч
10
8
6
4
2
0
1
2
3
4
5
2,5 бар
3,1 бар
Рис. 96.11.

--- PAGE 705 ---
ГИДРАВЛИКА
- 705 -
97. ПОСЛЕДОВАТЕЛЬНЫЙ ИЛИ ПАРАЛЛЕЛЬНЫЙ МОНТАЖ НАСОСОВ
Некоторые разработчики небольших установок по производству ледяной воды включают в
состав установки два насоса, работающих параллельно в одном и том же гидравлическом
контуре. Автомат, управляющий работой установки, попеременно подключает к работе то
один насос, то другой. Как правило, автомат меняет насосы ежедневно. Такое чередование
позволяет, помимо всего прочего, предотвратить возможность заедания, которое иногда про-
исходит после длительной остановки насоса (см. раздел 92).
В случае отказа одного из насосов это также позволяет избежать длительной остановки агрега-
та на ремонт, поскольку на помощь приходит другой насос (см. упражнение 2 в разделе 100.2).
А) ЧТО ПРОИСХОДИТ С РАСХОДОМ,
ЕСЛИ ОБА НАСОСА, УСТАНОВЛЕННЫЕ ПАРАЛЛЕЛЬНО,
НАЧИНАЮТ РАБОТАТЬ ОДНОВРЕМЕННО?
Для того, чтобы пополнить ваши знания в области гидравлики, мы попытаемся объяс-
нить, что произойдет, если два параллельно установленных насоса начнут работать од-
новременно.
97.1. УПРАЖНЕНИЕ 1. Параллельная работа насосов
Два абсолютно одинаковых насоса Р1 и Р2 установлены параллельно, как показано на рис. 97.1.
 Все четыре запорных вентиля открыты.
 Насос Р1 работает
 Насос Р2 выключен.
 Манометр на всасывании (вход в насос) показывает 1,5 бар.
 Манометр на нагнетании (выход из насоса) показывает 2,1 бар.
Каким будет расход по контуру Qv1 установки (см. рис. 97.1) согласно напорной характери-
стике насоса, показанной на этом же рисунке справа?
Ðåøåíèå íà ñëåäóþùåé ñòðàíèöå…
97. ПОСЛЕДОВАТЕЛЬНЫЙ ИЛИ
ПАРАЛЛЕЛЬНЫЙ МОНТАЖ НАСОСОВ
Qv1
Qv1
P1
P2
1,5 бар
2,1 бар
м вод. ст.
м3/ч
10
8
6
4
2
0
0
1
2
3
4
5
Рис. 97.1.

--- PAGE 706 ---
ГИДРАВЛИКА
- 706 -
97. ПОСЛЕДОВАТЕЛЬНЫЙ ИЛИ ПАРАЛЛЕЛЬНЫЙ МОНТАЖ НАСОСОВ
Решение упражнения 1
Неопытный или торопливый монтажник мог бы легко обмануться.
Доверяясь только напорной характеристике насоса, он сделал бы вывод о том, что при напо-
ре 6 м вод. ст. расход по гидравлическому контуру установки составит 4 м3/час, и был бы аб-
солютно неправ!
При этом холодильный контур имел бы все признаки неисправности, обусловленной пони-
женным расходом воды. Можете ли вы объяснить, почему?
Согласно напорной характеристике насоса расход действительно равен 4 м3/час, одна-
ко это расход QvP1 который проходит только через насос P1!
В самом деле, запорные вентили на насосе Р2 открыты. Давление в точке В (см. рис. 97.2)
выше давления в точке А, поэтому ничто не мешает воде под давлением проходить от точки В
к точке А и, следовательно, пересекать крыльчатку насоса Р2 в обратном направлении.
Итак, в схеме, приведенной на рис. 97.2, существует перетекание воды с выхода насоса Р1
на вход этого насоса с расходом Qvr, более или менее значительным в зависимости от разно-
сти давлений и типа насоса, но результат всегда один и тот же: крыльчатка насоса Р2 ведет
себя как мельничное колесо и вращается в обратном направлении, хотя напряжение питания
с двигателя насоса снято. Следовательно, действительный расход Qv, который на самом деле
направляется в контур охлаждения (в испаритель), будет равен QvP1 – Qvr.
УПРАЖНЕНИЕ 2
Что бы вы предложили для решения этой проблемы?
Ðåøåíèå íà ñëåäóþùåé ñòðàíèöå…
Итак, будьте особенно внимательны, когда работаете с двумя парал-
лельно установленными насосами.
1,5 бар
2,1 бар
QvP1
Qv
Qv
Qvr
P1
P2
м вод. ст.
м3/ч
10
8
6
4
2
0
0
1
2
3
4
5
Крыльчатка насоса Р2 вращается в обратном направлении,
хотя напряжение с двигателя снято.
Рис. 97.2.

--- PAGE 707 ---
ГИДРАВЛИКА
- 707 -
97. ПОСЛЕДОВАТЕЛЬНЫЙ ИЛИ ПАРАЛЛЕЛЬНЫЙ МОНТАЖ НАСОСОВ
Решение упражнения 2
Для того, чтобы решить эту проблему, есть два способа.
Вручную закрыть по крайней мере один запорный вентиль на насосе, который в дан-
ный момент не работает (поз. 1 на рис. 97.3). Такой вариант позволит радикально предотвра-
тить любую возможность перетекания воды с выхода насоса на его вход. Недостатком этого
способа является то, что он требует ручного вмешательства при каждом переходе с одного
насоса на другой. В связи с этим, автоматическое переключение в этой схеме невозможно.
Второй способ предусматривает установку обратных клапанов на выходе из каждого на-
соса (поз. 2 на рис. 97.3). Этот клапан также не допустит перетекания воды с выхода насоса
на его вход. Преимуществом данного способа является то, что он позволяет автоматически
переключаться с одного насоса на другой. Однако для того, чтобы исключить любую возмож-
ность блокировки клапана в открытом положении, гидравлический контур должен быть совер-
øåííî “÷èñòûì”. Äëÿ ñõåìû, ïðèâåäåííîé на рис. 97.3, настоятельно рекомендуется на входе
в насосы устанавливать фильтр-очиститель, особенно если речь идет о контуре открытой гра-
дирни (см. раздел 73).
УПРАЖНЕНИЕ 3
Все производители насосов предлагают в перечне своей продукции
спаренные насосы, вид которых показан на рис. 97.4.
Возможно ли для такой конструкции автоматическое переключе-
ние с одного насоса на другой? Если да, то как это сделать?
Ðåøåíèå íà ñëåäóþùåé ñòðàíèöå…
Итак, либо на нагнетательной магистрали каждого из насосов нужно
устанавливать обратный клапан, либо вручную закрывать запорные
вентили на входе в каждый из насосов при каждом переключении насосов.
QvP1
QvP1
QvP1
QvP1
QvP1
QvP1
P1
P1
P2
P2
P1
P2
Рис. 97.3.
Рис. 97.4.

--- PAGE 708 ---
ГИДРАВЛИКА
- 708 -
97. ПОСЛЕДОВАТЕЛЬНЫЙ ИЛИ ПАРАЛЛЕЛЬНЫЙ МОНТАЖ НАСОСОВ
Решение упражнения 3
Решение этой проблемы вы найдете на схеме, представленной на рис. 97.5 (описание необ-
ходимого электрооборудования вы найдете в разделе 100.2).
Итак, в процессе изготовления
спаренных насосов в их конст-
рукцию встраивают обратные
клапаны, которые позволяют
обеспечить автоматическое пе-
реключение насосов.
Отметим также, что данная
схема позволяет обеспечить
одновременную работу обоих
насосов.
УПРАЖНЕНИЕ 4
Рассмотрим схему на рис. 97.6 с двумя параллельно установленными насосами, каждый из
которых оборудован обратным клапаном на нагнетательном патрубке.
При работающем насосе Р1 насос Р2 выключен. Все запорные вентили открыты, однако
никакого перетекания жидкости не происходит благодаря наличию обратных клапанов.
Измеряя напор насоса P1 íàõîäèì åãî ðàâíûì 2,1 – 1,5 = 0,6 бар (то есть 6 м вод. ст.).
Напорная характеристика насосов (она одинакова для обоих насосов) показывает, что расход
воды в установке равен 4 м3/час.
В этот момент запускают насос Р2 и оба насоса работают одновременно.
Будет ли новый расход равен 8 м3/час? Что будет показывать каждый из двух манометров?
Не отвечайте слишком быстро, вопрос не так легок, как вам кажется.
Ðåøåíèå íà ñëåäóþùåé ñòðàíèöå…
1,5 бар
2,1 бар
Qv
P1
P2
м вод. ст.
м3/ч
P1 или P2
10
8
6
4
2
0
0
1
2
3
5
4
Рис. 97.5.
Рис. 97.6.

--- PAGE 709 ---
ГИДРАВЛИКА
- 709 -
97. ПОСЛЕДОВАТЕЛЬНЫЙ ИЛИ ПАРАЛЛЕЛЬНЫЙ МОНТАЖ НАСОСОВ
Решение упражнения 4
Чтобы помочь вам, давайте представим себе велосипедиста на соревнованиях, который едет
со средней скоростью 40 км/ч. Если несколько велосипедистов образуют группу, в которой
каждый из них едет на своем велосипеде, они могут подменять друг друга, и средняя ско-
рость немного вырастет, например, до 50 км/ч.
А что произойдет если два велосипедиста сядут на два
велосипеда, соединенных параллельно, и каждый из них
будет давить на педали своего велосипеда (см. рис. 97.7).
Неужели их скорость удвоится и составит 80 км/ч? А
если таких велосипедистов и параллельно соединенных
велосипедов будет 20? Что, теперь их скорость будет рав-
на скорости авиалайнера, то есть 20 x 40 = 800 км/ч?
Разумеется, нет! В самом деле, сопротивление, создава-
емое воздухом, растет пропорционально квадрату ско-
рости. Это общий закон аэродинамики (∆P = CX x V2),
где коэффициент сопротивления CX препятствует дви-
жению велосипеда и велосипедиста. В нашем примере
мощность велосипедистов очень быстро достигает по-
толка по отношению к силе сопротивления воздуха, ко-
торая растет пропорционально квадрату скорости.
Заметьте, что мы уже видели подобную формулу в разделе 94, касающуюся потерь давления
в гидравлическом контуре, которые также растут пропорционально квадрату расхода:
∆P = Z x Qv2.
Такие же рассуждения вы можете использовать и для двух параллельно работающих насо-
сов. Расход, конечно, может более или менее значительно возрастать, но ни в коем случае он
не будет удваиваться!
Чтобы узнать, как изменится расход, не нужно быть особенно проницательным, пос-
кольку для этого существует всегда один и тот же способ: новая рабочая точка обяза-
тельно будет находиться на пересечении гидравлической характеристики контура и на-
порной характеристики сдвоенного насоса (см. раздел 94.2). Только эта точка позволит
вам найти новое значение расхода при новом значении напора.
Проблема заключается в том, что
если нам известны напорные ха-
рактеристики каждого из двух на-
сосов (на рис. 97.8 такая характе-
ристика, одинаковая для двух на-
сосов, показана голубым цветом),
то напорную характеристику этих
же двух параллельно работающих
насосов мы не имеем. Однако это
не беда, мы можем построить
ее сами!
Например, при напоре 8 м вод. ст.
один насос обеспечивает расход
3 м3/ч (точка A). Второй насос,
установленный в параллель с пер-
вым, и работая в одиночку также при напоре 8 м вод. ст., обеспечивает расход 3 м3/ч.
Следовательно, комплект из двух параллельно работающих насосов потенциально способен
обеспечить расход 6 м3/ч при том же напоре 8 м вод. ст. (точка B).
Те же самые рассуждения мы можем повторить по отношению к точке C, напор в которой
равен 6 м вод. ст. при расходе 4 м3/ч, получив в результате точку D (2 x 4 = 8 м3/ч), так же
как и для любой другой точки голубой кривой. В итоге мы получим набор точек (F, B, D, E
и т. д.), позволяющий построить напорную характеристику для двух параллельно рабо-
тающих насосов.
м вод. ст.
м3/ч
10
0
1
2
3
4
5
6
7
8
9
10
8
6
4
2
Рис. 97.7.
Рис. 97.8.

--- PAGE 710 ---
ГИДРАВЛИКА
- 710 -
97. ПОСЛЕДОВАТЕЛЬНЫЙ ИЛИ ПАРАЛЛЕЛЬНЫЙ МОНТАЖ НАСОСОВ
Эта характеристика пред-
ставлена в виде кривой крас-
ного цвета на рис. 97.9.
Чтобы определить, какой
при этом будет расход, на-
помним об измерениях, о ко-
торых мы рассказали, опи-
сывая рис. 97.6. Один насос
обеспечивает расход 4 м3/ч
при напоре 6 м вод. ст. (точ-
ка 1 на рис. 97.9).
Итак, напор равен гидрав-
лическому сопротивлению
сети: это позволяет утверж-
дать, что гидравлическое сопротивление сети равно 6 м вод. ст. при расходе 4 м3/ч.
В разделе 94.3 мы рассказали,
как построить гидравлическую
характеристику сети. В данном
случае на рис. 97.10 эта ха-
рактеристика представлена в
виде кривой  зеленого цвета.
Если мы имеем только один ра-
ботающий насос, то его рабо-
чая точка соответствует точ-
ке A, которая дает нам расход
4 м3/ч при напоре 6 м вод. ст.
Та же сеть, в которой будут па-
раллельно работать два насоса,
характеризуется рабочей точ-
кой B. Иначе говоря, при од-
новременной работе двух па-
ðàëëåëüíî ñîåäèíåííûõ íàñîñîâ ðàáî÷àÿ òî÷êà ïàðû “íàñîñíûé àãðåãàò – ñåòü” ñìåùàåòñÿ
по гидравлической характеристике сети из положения А в положение В.
Следовательно, расход вырастет с 4 м3/ч
до примерно 4,7 м3/ч, то есть повыше-
ние расхода составит менее 20%, в то
время как потребляемая электрическая
мощность вырастет на 100%!
Если температура воды не изменится, то
давление на входе в насос всегда останет-
ся равным 1,5 бар (см. рис. 97.11).
Однако напор насоса, как это следует из
рис. 97.10, несколько вырастет, то есть
увеличится с 6 м вод. ст. до 8,8 м вод. ст.
Следовательно, манометр на нагнетании
(на выходе из насоса) будет показывать
1,5 + 0,88 = 2,38 бар или около 2,4 бар.
м.вод.ст.
м вод. ст.
м3/ч
м3/ч
10
10
8,8
8
6
4
2
8
6
4
2
0
1
1
2
3
4
4,7
5
6
7
8
0
2
3
4
5
6
7
8
9
10
1,5 бар
2,4 бар
4,7 м3/ч
P1
P2
Рис. 97.9.
Рис. 97.10.
Рис. 97.11.

--- PAGE 711 ---
ГИДРАВЛИКА
- 711 -
97. ПОСЛЕДОВАТЕЛЬНЫЙ ИЛИ ПАРАЛЛЕЛЬНЫЙ МОНТАЖ НАСОСОВ
Для того, чтобы пополнить ваши зна-
ния, предлагаем изучить рис. 97.12, на
котором представлена информация об
изменении расхода в сетях с разным
гидравлическим сопротивлением в слу-
чае перехода с одного насоса на два па-
раллельно работающих насоса.
Анализируя данные рис. 97.12, можно
отметить, что для сети с высоким гид-
равлическим сопротивлением (кривая
розового цвета) изменение расхода ∆2
при переходе на два насоса (точка С)
очень небольшое. Однако потребление
электроэнергии в этом случае вырастет
в 2 раза!
Из этих данных становится очевидным,
что для сети с малым гидравлическим
сопротивлением (кривая черного цвета) изменение расхода при переходе на два насоса
(точка D) будет самым значительным (∆3). В общем случае, чем меньше гидравлическое со-
противление сети, тем значительнее вырастает расход.
Вдобавок к этому, удвоенное потребление электроэнергии при переходе на два насоса в
большинстве случаев совсем не привлекательно: гораздо лучше изначально подобрать один
насос, который вам действительно необходим!
Б) А ЧТО ПРОИЗОЙДЕТ, ЕСЛИ ДВА НАСОСА
БУДУТ РАБОТАТЬ ПОСЛЕДОВАТЕЛЬНО?
Используем ту же самую аналогию, что и для насосов, работающих параллельно.
Представим себе велосипедистов,
едущих на тандеме (см. рис. 97.13).
Как вы думаете, смогут ли 20 вело-
сипедистов, объединив свои силы,
достичь скорости 20 x 40 км/ч =
800 км/ч?
Мы уже убедились на примере па-
раллельно соединенных велосипе-
дистов, что это невозможно, так как сопротивление воздуха растет пропорционально квад-
рату скорости. С другой стороны, очевидно, что мощность нескольких человек, объединен-
ных в коллектив, будет больше мощности каждого в отдельности: вместе они смогут предо-
ñòàâëÿòü áîëüøå “äàâëåíèÿ” íà ïåäàëè.
Разумеется, если два насоса установлены по-
следовательно, то расход Qv, проходящий че-
рез первый насос, будет точно таким же, как
и расход, проходящий через второй насос.
Кроме того, очевидно, что напор первого на-
соса повышает давление от значения P1 до
значения P2.
Точно так же напор второго насоса повышает
давление от значения P2 до значения P3 (см.
рис. 97.14).
Итак, не заблуждайтесь: переход с одного насоса на два, работающих
параллельно, не позволяет удваивать расход.
м вод. ст.
10
8
6
4
2
0
1
2
3
4
5
6
7
8
м3/ч
∆2
∆1
∆3
P1
P2
P3
Qv
Qv
Qv
Рис. 97.12.
Рис. 97.13.
Рис. 97.14.

--- PAGE 712 ---
ГИДРАВЛИКА
- 712 -
97. ПОСЛЕДОВАТЕЛЬНЫЙ ИЛИ ПАРАЛЛЕЛЬНЫЙ МОНТАЖ НАСОСОВ
Впрочем, существуют насосы, изначаль-
но представляющие собой несколько сту-
пеней, установленных последовательно
(см. рис. 97.15).
О таких насосах мы уже говорили в раз-
деле 78. Речь идет о многоступенчатых
насосах (на рис. 97.15 показан четырех-
ступенчатый насос), которые использу-
ют, когда необходимо получать высокие
давления.
Например, представим себе, что вам
нужно поднять на поверхность воду из
колодца глубиной 200 м. В таком случае
погружной насос должен создавать давление свыше 200 м вод. ст. (то есть 20 бар): простой
одноступенчатый насос к этому неспособен*!
Заметим, что некоторые разработчики агрегатов по производству ледяной воды предлагают
гидравлический модуль, оборудованный многоступенчатым насосом, способным подавать
воду в протяженные контуры с большим гидравлическим сопротивлением (следовательно, с
большими потерями давления).
Для таких модулей располагаемое давление зачастую превосходит 25 м вод. ст. (т. е. 2,5 бар).
С целью предотвращения нежелательного повышения расхода (см. раздел 96.1), безусловно
необходимо регулировать расход с помощью уравнительного вентиля, устанавливаемого на
нагнетательной магистрали насоса (при необходимости еще раз посмотрите решение уп-
ражнения в разделе 96.2).
97.2. УПРАЖНЕНИЕ 5. Последовательная установка насосов
Посмотрите на напорную характеристику насоса
(кривая красного цвета на рис. 97.16). Зная, что:
 2 насоса с такой характеристикой установле-
ны последовательно.
 Они совершенно одинаковы и имеют одну и ту
же напорную характеристику (кривая красно-
го цвета на рис. 97.16).
 Они подают воду в сеть, гидравлическая ха-
рактеристика которой показана в виде кривой
зеленого цвета на рис. 97.16. Если работает
только один насос, то его рабочая точка соот-
ветствует точке A (напор 6 м вод. ст. при рас-
ходе 4 м3/ч).
1) Определите, каким будет расход воды в уста-
новке при одновременной работе двух насосов.
2) Если манометр на всасывании первого на-
соса показывает 1,5 бар, что будет показывать
манометр, установленный на нагнетании вто-
рого насоса?
Почему бы вам не попробовать,
прежде чем знакомиться с ответом,
самим решить это упражнение?
м вод. ст.
м3/ч
20
16
14
12
10
8
6
4
2
0
0
1
2
3
4
5
Рис. 97.15.
Рис. 97.16.
* Здесь автор не совсем прав. Одноступенчатый центробежный насос может создавать гораздо более высокие дав-
ления, чем 20 бар: все зависит от геометрических размеров, числа оборотов и подводимой мощности (См., напри-
ìåð, “Ãèäðàâëèêà, ãèäðîìàøèíû è ãèäðîïðèâîäû: Ó÷åáíèê äëÿ ìàøèíîñòðîèòåëüíûõ âóçîâ”/Ò.Ì. Áàøòà, Ñ.Ñ. Ðóä-
íåâ, Á.Á. Íåêðàñîâ è äð. 2-å èçä., ïåðåðàá. è äîï. Ì: Ìàøèíîñòðîåíèå, 1982 ã. – 423 ñ.) (прим. ред.).

--- PAGE 713 ---
ГИДРАВЛИКА
- 713 -
97. ПОСЛЕДОВАТЕЛЬНЫЙ ИЛИ ПАРАЛЛЕЛЬНЫЙ МОНТАЖ НАСОСОВ
Решение упражнения 5
На рис. 97.17 мы показали результирующую на-
порную характеристику (кривая синего цвета)
агрегата из двух последовательно соединенных
насосов. Каким образом мы ее получили?
 Например, при нулевом расходе напор Но1
одного насоса составляет 10 м вод. ст. (точ-
ка C). Поскольку за первым насосом по-
следовательно установлен точно такой же
второй насос, то полный напор при нуле-
вом расходе Нополн будет равен удвоенному
напору одного насоса, то есть 20 м вод. ст.
(точка D).
 При расходе 3 м3/ч напор одного насоса
равен 8 м вод. ст. (точка E). При двух по-
следовательно работающих насосах полный
напор такого агрегата будет равен уд-
военному напору одного насоса, то есть
16 м вод. ст. (точка F).
 При расходе 4 м3/ч напор одного насоса
равен 6 м вод. ст. (точка А). При двух по-
следовательно работающих насосах полный
напор удвоится и будет равен 12 м вод. ст.
(точка G), и так далее...
Â èòîãå, ðàáî÷àÿ òî÷êà ñèñòåìû “ñåòü – ñäâîåííûé íàñîñ” çàéìåò ïîëîæåíèå B (см. рис. 97.17)
на напорной характеристике агрегата, состоящего из двух последовательно установленных
насосов. Анализируя положение точки B можно заметить, что и напор, и расход повысились
очень незначительно, в то время как потребляемая электрическая мощность выросла в 2 раза!
Чтобы дополнить вашу осведомленность пред-
лагаем вам посмотреть на рис. 97.18, где пока-
зано, как меняются параметры двух различных
гидравлических сетей при переходе от одного
работающего насоса к двум, соединенным по-
следовательно.
Заметим, что в сети с небольшим гидравличес-
ким сопротивлением (поз. J) изменение напора
очень незначительно (∆1), в то время как энер-
гопотребление вырастает в два раза!
Отчетливо видно, что чем больше гидравли-
÷åñêîå ñîïðîòèâëåíèå ñåòè (÷åì ”êðó÷å” ãèä-
ðàâëè÷åñêàÿ õàðàêòåðèñòèêà – поз. K), тем
заметнее растет напор (∆2 = 17 – 9 = 8 ì âîä. ñò.,
то есть почти удваивается).
В заключение укажем, что последовательная ус-
тановка двух насосов совсем не такое привлека-
тельное решение, как может показаться с перво-
го взгляда. Анализируя графики на рис. 97.18,
можно утверждать, что в результате такого мон-
тажа мы можем получить весьма неудовлетво-
рительную картину, если условия работы сдво-
енных последовательно установленных насосов
предварительно не были изучены специалистами.
м вод. ст.
м вод. ст.
м3/ч
м3/ч
20
18
16
14
12
10
8,7
8
0
1
2
3
4
5
4,4
6
4
2
0
20
18
14
12
10
6
4
2
0
1
2
3
4
5
∆2
∆1
Рис. 97.17.
Рис. 97.18.

--- PAGE 714 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 714 -
Мы довольно много рассказали об агрегатах для производства ледяной воды с точки зрения
холодильного контура, электрооборудования и гидравлического контура конденсаторов водя-
ного охлаждения. Теперь мы попробуем рассмотреть различные варианты применения ледя-
ной воды в системах кондиционирования воздуха.
A) Назначение трехходовых регулирующих клапанов
Для начала рассмотрим небольшой агрегат, изображенный на рис. 98.1, который предназна-
чен для подачи ледяной воды в батарею воздухоохладителя (воздухоохладитель) централь-
ной системы кондиционирования.
Вода, охлажденная в агре-
гате (водоохлаждающей
установке) до температу-
ры 6°C, поступает в воз-
духоохладитель (поз. 1),
откуда выходит с темпе-
ратурой 11°C (поз. 2).
Воздух, который прохо-
дит через воздухоохлади-
тель, охлаждается, напри-
мер, с температуры 25°С
до температуры 15°C,
после чего подается в по-
мещения, которые обслу-
живаются данной систе-
мой кондиционирования.
Заметим, что воздух, проходящий через батарею воздухоохладителя, пересекает ее слева на-
право, тогда как вода циркулирует в ней справа налево: это не случайно. Действительно, мы
уже неоднократно убеждались, что схема с противотоком позволяет очень ощутимо улучшить
процесс теплообмена.
Отметим также, что на водоохлаждающей установке присутствуют следующие, ранее изу-
ченные нами, устройства и приборы (см. рис. 98.2):
Сигнализатор расхода ледяной воды (поз. 3), который предназначен для остановки ком-
ïðåññîðà, åñëè ðàñõîä âîäû ñòàíîâèòñÿ íåäîñòàòî÷íûì äëÿ íàäëåæàùåãî “îðîøåíèÿ”
испарителя.
Äàò÷èê òåìïåðàòóðû âîäû íà âûõîäå èç âîçäóõîîõëàäèòåëÿ (òàê íàçûâàåìîé “îáðàòíîé”
воды, поз. 4), который выдает команду на запуск или остановку компрессора в зависи-
ìîñòè îò òåìïåðàòóðû “îáðàòíîé” âîäû.
Реле защиты от замерзания ледяной воды (поз. 5), которое останавливает компрессор, если
температура ледяной воды на выходе из испарителя снижается до недопустимого значения.
Кроме того, как следует из схемы (рис 98.1), в данной установке реализованы некоторые ос-
новные технические решения, которые мы уже обсуждали, а именно:
Насос для перекачивания ледяной воды установлен таким образом, чтобы нагнетать эту
воду в испаритель, поскольку это упрощает решение задачи дренажа возможных воздуш-
ных пузырей в тракте ледяной воды.
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
98.1. ОБЩИЕ ПОЛОЖЕНИЯ
К конденсатору
25°C
15°C
11°C
6°C
Рис. 98.1.

--- PAGE 715 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 715 -
Теплая вода, то есть вода, вышедшая из воздухоохладителя, подается в испаритель со
стороны выхода паров хладагента для оптимизиации зоны перегрева.
При такой схеме вся располагаемая холодопроизводительность полностью используется для
охлаждения воздуха. В тех случаях, когда температура воздуха очень высокая, это оправдано,
íî êîãäà ïîòðåáíîñòü â õîëîäå íà÷èíàåò ñíèæàòüñÿ, ýòà ñõåìà íå î÷åíü óäà÷íà…
Следовательно, нужно обязательно иметь средства для регулирования холодопроизводитель-
ности воздухоохладителя в зависимости от потребностей в холоде.
Именно это и позволя-
ет сделать трехходовой
регулирующий клапан
(поз. 6 на рис. 98.2).
Управляемый датчиком,
измеряющим темпера-
туру воздуха в охлаж-
даемых помещениях,
трехходовой клапан (бу-
дем обозначать его аб-
бревиатурой V3V) спо-
собен плавно менять
холодопроизводитель-
ность воздухоохладителя в диапазоне от 0 до 100% в зависимости от потребностей в холоде
(принцип регулирования холодопроизводительности уже упоминался нами в разделе 88).
Рассмотрим работу этого клапана более подробно.
Б) Работа трехходового регулирующего клапана (V3V)
Для начала рассмотрим 3 схемы на рис. 98.3, показывающие внутреннее устройство клапана
V3V.
Представленная на рис 98.3 модель
íàçûâàåòñÿ èëè “êëàïàí ñ ñåäëîì”,
èëè “êëàïàí ñ êîíóñîì”, èëè “êëà-
ïàí ñ òàðåëüþ” (íåìíîãî ïîçæå ìû
познакомимся с другим типом регу-
лирующего клапана). Наиболее об-
щее название этого типа клапана
îïðåäåëÿåòñÿ òàêæå êàê “ñìåñèòåëü-
íûé êëàïàí”*. Âñêîðå ìû ïîéìåì
справедливость этого названия.
Как следует из его названия, клапан
V3V имеет 3 патрубка, которые час-
то обозначают литерами A, B и AB.
На схеме умышленно не показан расширительный бак в контуре ледя-
ной воды, чтобы не слишком загромождать схему.
* На российском рынке наибольшее распространение получили трехходовые регулирующие клапаны производства
íåìåöêîé êîìïàíèè “Samson AG. Mess und Regeltechnik” (прим. ред.).
Рис. 98.2.
Схема 1
Схема 2
Схема 3
Рис. 98.3.

--- PAGE 716 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 716 -
Заметим, что патрубок B íàçûâàþò òàêæå “ïåðåïóñêíûì ïàòðóáêîì”, “áàéïàñíûì ïàòðóá-
êîì” èëè “ïàòðóáêîì ïåðåïóñêà”. Ïàòðóáîê AB íàçûâàþò “îáúåäèíÿþùèì ïàòðóáêîì” èëè
“îáùèì ïàòðóáêîì” (äåéñòâèòåëüíî, ïàòðóáîê AB – åäèíñòâåííûé èç òðåõ, êîòîðûé íèêîãäà
не бывает закрыт).
Схема 1. Тарель клапана прижата к седлу B. В таком положении весь расход воды про-
ходит от патрубка A к патрубку AB и в этом случае батарея воздухоохладителя распола-
гает максимальной производительностью (см. также схему установки на рис. 98.2).
Схема 2. Тарель клапана прижата к седлу А. Весь расход ледяной воды проходит от па-
трубка B к патрубку AB. Ввиду того, что через воздухоохладитель вода не циркулирует,
его холодопроизводительность равна нулю.
Схема 3. Òàðåëü êëàïàíà íàõîäèòñÿ â ïðîìåæóòî÷íîì ïîëîæåíèè. “Òåïëàÿ” âîäà, êîòî-
рая подходит к патрубку A из воздухоохладителя, смешивается с холодной водой, кото-
рая подходит к патрубку B из испарителя. Легко понять, что чем больше будет перекрыт
патрубок В, тем выше будет холодопроизводительность воздухоохладителя.
Äëÿ ëó÷øåãî ïîíèìàíèÿ ðàáîòû êëàïàíà ïðîàíàëèçèðóåì ýòè ñõåìû ïîäðîáíåå…
При закрытом патрубке B (см.
рис. 98.4) вся вода, вышедшая из
испарителя с температурой 6°C,
проходит через воздухоохлади-
тель, нагреваясь в нем до темпе-
ратуры 11°C. Одновременно воз-
дух, поступающий в воздухоох-
ладитель с температурой 25°C,
проходя через него, охлаждается
до температуры, например, 15°C.
При этом воздухоохладитель рас-
полагает максимальной холодо-
производительностью и вода,
которая возвращается в испари-
тель, нагревается до максималь-
ной температуры в 11°C.
На схеме (рис. 98.5) закрыт па-
трубок A. Вода с температурой
6°C больше не может поступать
в воздухоохладитель и возвраща-
ется в испаритель с той же тем-
пературой 6°C (следовательно,
датчик температуры воды, уста-
новленный на входе воды в ис-
паритель, должен выдать коман-
ду на остановку компрессора).
Если воздух поступает на воз-
духоохладитель с температурой
25°C, то с этой же температурой
он выходит из воздухоохладите-
ля, поскольку батарея воздухо-
охладителя совсем не омывает-
ся ледяной водой.
25°C
15°C
11°C
6°C
11°C
6°C
Рис. 98.4.
25°C
25°C
6°C
25°C
25°C
6°C
Рис. 98.5.

--- PAGE 717 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 717 -
Вода в батарее не движется и ее температура быстро выравнивается с температурой воздуха,
поступающего на воздухоохладитель, то есть 25°C.
На схеме (рис. 98.6) клапан на-
ходится в промежуточном поло-
жении. Часть воды с температу-
рой 6°C может проходить через
патрубок B к патрубку AB, тог-
да как другая ее часть проходит
через воздухоохладитель, отби-
рая тепло от воздуха, нагрева-
ется и подходит к патрубку A с
температурой, например, 13°C.
Разумеется, холодопроизводи-
тельность воздухоохладителя
будет тем выше, чем больший
расход воды с температурой 6°C
проходит через его батарею.
Вода, выходящая из воздухоохладителя с температурой 13°С и входящая в патрубок A кла-
пана, смешивается с водой, имеющей температуру 6°C, которая вошла в клапан через патру-
бок B. Температура смеси зависит от соотношения расходов через патрубки A и B (в нашем
примере вода возвращается в испаритель с температурой 9°C).
В) Где разместить насос по отношению к клапану V3V?
Мы знаем, что в первую очередь необходимо обеспечивать постоянный расход через испари-
тель охладителя жидкости (мы подробно рассматривали проблемы, обусловленные падением
расхода воды, в разделах 82, 83, 84 и 85).
Поэтому патрубок AB (об-
щий выход, то есть патрубок,
который никогда не пере-
крывается) соединен с вхо-
дом в насос (см. рис. 98.7).
Таким образом обеспечивает-
ся постоянный расход через
испаритель (это обязательное
конструктивное требование)
и переменный расход через
батарею воздухоохладителя
(что позволяет регулировать
его холодопроизводитель-
ность).
Итак, регулирующий клапан может менять холодопроизводитель-
ность воздухоохладителя от 0% (при закрытом патрубке А) до 100%
(при закрытом патрубке В).
25°C
19°C
9°C
6°C
13°C
6°C
Рис. 98.6.
Постоянный расход
Пере-
менный
расход
Рис. 98.7.

--- PAGE 718 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 718 -
Теперь рассмотрим различные варианты размещения насоса (см. рис. 98.8).
Поз. 1. Расход через испаритель постоянный, но насос не подает воду в испаритель, а от-
качивает ее. Напомним, что в начале данного раздела мы не советовали использовать та-
кую схему.
Поз. 2. Если потребность в холоде отсутствует, патрубок А клапана V3V зактыт. Вода бу-
дет проходить через патрубок B к патрубку AB и нормально циркулировать в испарите-
ле. Но как только появится потребность в холоде, патрубок В клапана V3V начнет посте-
пенно перекрываться. Одновременно расход воды через испаритель  будет падать и может
стать равным нулю, когда патрубок В окажется полностью перектыт: остается только на-
деяться, что сработает сигнализатор расхода, в противном случае выход установки из
строя будет обеспечен! Попутно напомним, что закрывать вентиль на нагнетании насоса
на время более десяти минут не рекомендуется (см. раздел 93).
Поз. 3. Если потребность в холоде максимальна, патрубок В клапана V3V полностью за-
крыт и вода проходит от патрубка A к патрубку AB, а далее нормально циркулирует в
испарителе. Однако, когда потребность в холоде начинает снижаться, патрубок A будет
перекрываться, расход через испаритель будет падать, и в результате мы получим те же
последствия, что и для позиции 2.
Поз. 4. Здесь мы получим те же самые проблемы, что и в позиции 3.
Г) Как настраивать компрессор и трехходовой регулирующий клапан?
Очень важно твердо усвоить, что в охладителе жидкости, оснащенном регулятором V3V, име-
ются два абсолютно разных контура регулирования, один из которых управляет работой ком-
прессора в зависимости от температуры ледяной воды на входе в испаритель, а другой уп-
равляет положением штока
клапана V3V в зависимости
от температуры воздуха в ох-
лаждаемом помещении. Нач-
нем с изучения контура ре-
гулирования компрессора.
В классических системах дат-
чик температуры, который уп-
равляет работой компрессо-
ра, устанавливают на патруб-
ке подачи ледяной воды в ис-
паритель (поз. 1 на рис. 98.9).
ДА
НЕТ
НЕТ
НЕТ
НЕТ
Рис. 98.8.
Рис. 98.9.

--- PAGE 719 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 719 -
Как должен быть настроен этот датчик на установках, оборудованных компрессором с нере-
гулируемой производительностью, если мы хотим получать на выходе из испарителя ледя-
ную воду с температурой 6°C?
Прежде всего, не будем забывать, что датчик защиты от замерзания воды в испарителе (поз. 2)
остановит компрессор, если температура воды на выходе из испарителя понизится до вели-
чины 3...4°C.
Кроме того, мы знаем, что перепад температур по воде ∆tводы
исп (разность между температурой
воды на входе в испаритель и выходе из него) для данного типа испарителей составляет, как
правило, около 5 K. Наконец, ледяная вода при работе компрессора должна выходить из ис-
парителя с минимальной температурой от 5 до 6°C.
Если вода выходит из испарителя с температурой 6°C, значит входит она с температурой
6 + ∆tводы
исп = 6 + 5 = 11°C. Следовательно, при достижении этой температуры на входе в
испаритель датчик температуры воды должен обязательно давать команду на выключение
компрессора.
Заметим, что если датчик температуры
воды на входе в испаритель настроить на
выключение компрессора при темпера-
туре воды 6°C, то на выходе из испари-
теля температура воды может упасть до
6 – ∆tводы
исп = 6 – 5 = 1°C, ÷òî íåäîïóñòèìî!
Для того, чтобы не подвергать компрес-
сор опасности перехода в режим цикли-
рования, дифференциал датчика темпе-
ратуры не должен быть слишком малым.
На рис. 98.10 дифференциал установлен
в 2 K и компрессор запускается, когда
температура воды на входе в испаритель
поднимется до 13°C.
98.2. УПРАЖНЕНИЕ 1.
Регулирование производительности компрессора
Компрессор имеет двухступенчатую систему регулирования производитель-
ности (100% и 50% с помощью электроклапана, позволяющего исключать из
работы один из двух цилиндров, поз. 3 на рис. 98.11). Как вы будете управлять
работой компрессора с помощью датчика температуры воды на входе в испа-
ритель?
Решение упражнения 1
Пуск
Стоп
Xd
11°C
Выключение
13°C
Включение
Температу-
ра воды на
входе в ис-
паритель
Рис. 98.10.
Рис. 98.11.
Настоятельно рекомендуем, прежде всего определить температуру
воды на входе в испаритель для каждой из ступеней производитель-
ности, при которой эта ступень должна отключаться с тем, чтобы
температура воды на выходе из испарителя ни в коем случае не могла
бы упасть ниже требуемого значения в 6°C.

--- PAGE 720 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 720 -
Решение упражнения 1
Определение значений температур,
при которых происходит отключение ступеней компрессора.
Для производительности 100% перепад температур по воде на испарителе ∆tводы
исп = 5 K.
Когда на выходе из испарителя
температура воды опускается до
6°C (то есть до минимально тре-
буемого значения), на входе в ис-
паритель будем иметь воду с тем-
пературой 6 + 5 = 11°C. Это имен-
но та температура, при которой
компрессор должен быть пере-
ключен на работу с производи-
тельностью 50%.
При производительности 50% пе-
репад температур по воде можно
считать вдвое меньшим, то есть
5 / 2 = 2,5 K.
При температуре воды на выходе из испарителя 6°C (то есть минимально требуемом зна-
чении), на входе в испаритель будем иметь воду с температурой 6 + 2,5 = 8,5°C. При этой
температуре воды на входе в испаритель компрессор должен быть полностью останов-
лен (см. рис. 98.12).
Определение значений температур,
при которых происходит подключение ступеней компрессора.
Первая ступень настройки датчика температуры должна запускать компрессор для ра-
боты с производительностью 50%.
Итак, мы знаем, что для компрессора пусковой режим является наиболее напряженным (см.
раздел 63). Мы также говорили о влиянии дифференциала датчика температуры на частоту
запусков компрессора (см. раздел 30).
Вот почему дифференциал Xd1 датчика температуры не должен быть слишком малым.
В нашем примере мы установим дифференциал температуры для запуска компрессора с про-
изводительностью 50% на уровне 1,5 K. Это означает, что компрессор должен будет запус-
титься для работы с производительностью 50% тогда, когда температура воды на входе в ис-
паритель поднимется до 8,5 + 1,5 = 10°C (см. циклограмму на рис. 98.13).
Вторая ступень настройки датчика температуры должна переводить компрессор на
работу с производительностью 100%.
Когда к работе подключается вторая ступень производительности, механические нагрузки
ñóùåñòâåííî óìåíüøàþòñÿ, ïîñêîëüêó êîìïðåññîð óæå ðàáîòàåò…
Пуск
Стоп
50%
100%
8,5
11
Выклю-
чение
Выклю-
чение
°C
Температу-
ра воды на
входе в ис-
паритель
Рис. 98.12.

--- PAGE 721 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 721 -
По этой же причине, в момент подключения второй ступени практически отсутствует бро-
сок силы тока, потребляемого компрессором (разумеется, ток возрастает, поскольку растет
производительность компрессора, однако его рост происходит плавно).
Поэтому дифференциал Xd2 настройки второй ступени может быть назначен меньше, чем
для нерегулируемой производительности, и меньше, чем для первой ступени.
В нашем примере этот дифференциал выбран на уровне 1 K, что обеспечивает переход ком-
прессора к работе на производительности 100% тогда, когда температура ледяной воды на
входе в испаритель поднимется до 12°C (см. схему на рис. 98.13).
Заметим, что если бы компрессор имел больше ступеней регулирования производительнос-
ти, то для настройки датчика температуры можно было бы использовать тот же подход.
Добавим, что определение значений температур воды, при которых выдаются команды на
отключение или подключение ступеней, имеет смысл только тогда, когда каждая ступень уп-
равляется отдельно.
Завершая эту тему, укажем, что в современных водоохлаждающих установках пользователь
только задает желаемое значение температуры ледяной воды, а регулирование и поддержа-
ние этого значения полностью берет на себя автомат управления (электронный процессор).
98.3. УПРАЖНЕНИЕ 2. Настройка регулирующего клапана
Теперь, когда мы знаем, как управлять работой
компрессора, давайте разберемся с регулирую-
щим клапаном V3V.
В какое место магистрали вы установили бы
датчик температуры воздуха для управления
клапаном V3V (см. рис. 98.14)?
Ðåøåíèå íà ñëåäóþùåé ñòðàíèöå…
Пуск
Стоп
50%
100%
Xd1
Xd2
Выклю-
чение
Выклю-
чение
Включение
Включение
8,5
10
11
12
Температу-
ра воды на
входе в ис-
паритель
°C
6°C
Рис. 98.13.
Рис. 98.14.

--- PAGE 722 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 722 -
Решение упражнения 2
Установка (см. рис. 98.15) предназначена для обеспечения заданной температуры воздуха в
помещениях. Следовательно датчик, который должен управлять клапаном V3V (при помощи
сервопривода), нужно было бы установить непосредственно в кондиционируемых помеще-
ниях (а еще лучше, в том месте, откуда воздух из помещений отбирается для того, чтобы на-
править его на воздухоохладитель).
Когда датчик фиксирует по-
нижение температуры воздуха
в помещениях, он должен вы-
давать команду на постепенное
закрытие патрубка A. При этом
расход ледяной воды через воз-
духоохладитель начнет падать
(следовательно, производитель-
ность Φ воздухоохладителя то-
же будет падать) и температура
воздуха, подаваемого в поме-
щения, начнет расти. В примере
на рис. 98.16 патрубок A кла-
пана V3V будет полностью пе-
рекрыт, когда температура, из-
меряемая датчиком, понизится
до 22°C (точка 1).
Запомните, что по мере того,
как патрубок A будет перекры-
ваться, патрубок B начнет открываться и ледяная вода с низкой температурой пойдет об-
ратно в испаритель, минуя воздухоохладитель. При этом датчик температуры воды на входе
в испаритель, который управляет работой компрессора, зафиксирует понижение темпера-
туры и, как следствие, выдаст команду на снижение производительности компрессора.
Когда датчик температуры воздуха в помещении зафиксирует повышение температуры,
он выдаст команду на постепенное закрытие патрубка B. Одновременно начнет открываться
патрубок A, расход ледяной воды через воздухоохладитель будет расти (одновременно будет
повышаться и холодопроизводительность воздухоохладителя) и температура воздуха, пода-
ваемого в помещение, начнет снижаться. В примере на рис. 98.16 патрубок B будет полностью
закрыт (и, соответственно, патрубок A будет полностью открыт), когда температура воздуха,
измеряемая датчиком, возрастет до 24°C (точка 2).
При этом температура воды, возвращающейся в испаритель, тоже начнет расти и датчик тем-
пературы воды выдаст команду на запуск компрессора (или одной из его ступеней производи-
тельности).
Не путайте регулирование работы компрессора с регулированием про-
изводительности воздухоохладителя с помощью клапана V3V!
6°C
Датчик
температуры
AB
AB
A
A
B
B
100%
0%
22
24
°C
Температура воз-
духа в помещении
Производительность
воздухоохладителя Φ
Рис. 98.15.
Рис. 98.16.

--- PAGE 723 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 723 -
98.4. УПРАЖНЕНИЕ 3. Устойчивость работы системы
На рис. 98.17 приведена схе-
ма водоохлаждающей уста-
новки, производительностью
70 кВт.
С помощью этой установки
требуется получать ледяную
воду, охлажденную с 11°С до
6°C (6/11), для ее подачи в
воздухоохладитель.
В разделе 86 мы установили,
что при холодопроизводи-
тельности Φo = 70 кВт рас-
ход воды, необходимый для нормальной работы установки при перепаде температур по воде
∆tводы
исп = 5 K составит около Φo / (∆tводы
исп
х 1,16) = 70 / (5 х 1,16 ) = 12 м3/ч.
В целях упрощения допустим, что потерями дав-
ления в трубопроводах можно пренебречь, а потери
давления в испарителе ∆Pисп равны потерям давле-
ния на клапане V3V, которые примем на уровне 2 м
водяного столба: ∆Pисп = ∆PV3V = 2 м вод. ст.
Когда температура воздуха в охлаждаемых помеще-
ниях достигнет заданного значения, датчик темпе-
ратуры воздуха выдаст команду на полное закрытие
патрубка A клапана V3V. Вода перестанет поступать
в воздухоохладитель и весь расход будет проходить
от патрубка B к патрубку AB.
Следовательно, насос должен обеспечивать расход 12 м3/ч при потерях давления в гидравли-
ческом контуре ∆Pконт = ∆Pисп + ∆PV3V или 2 + 2 = 4 м водяного столба.
На напорной характеристике насоса, который мы используем (см. рис. 98.18), можно увидеть,
что при гидравлическом сопротивлении 4 м водяного столба напор насоса составит 12 м3/ч,
то есть именно то, что нам и нужно.
Казалось бы, можно только порадоваться, считая, что перепад температур по воде будет дейст-
вительно 5 K, и что все рабочие параметры холодильной установки будут вполне приемлемыми.
Однако давайте не будем радоваться раньше времени!
Действительно, допуская, что потери давления в воздухоохладителе также равны 2 м водя-
ного столба, попробуйте определить, каким будет расход через испаритель, когда температура
в охлаждаемых помещениях вырастет и патрубок В клапана V3V полностью закроется?
Ðåøåíèå íà ñëåäóþùåé ñòðàíèöå…
Заметьте, что потери давления на
участке между патрубками В и АВ
равны потерям давления на участке
между патрубками А и АВ, то есть
в нашем примере 2 м водяного столба.
2 м вод. ст.
12 м3/ч
0 м3/ч
12 м3/ч
12 м3/ч
2 м вод. ст.
м вод. ст.
м3/ч
8
6
4
2
0
2
4
6
8
10 12
Рис. 98.17.
Рис. 98.18.

--- PAGE 724 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 724 -
Решение упражнения 3
Если патрубок B закрыт, рас-
ход через него равен нулю.
С другой стороны, весь рас-
ход проходит через испари-
тель, затем через воздухо-
охладитель, а затем и  через
клапан V3V (от патрубка A
к патрубку AB).
Следовательно, насос дол-
жен преодолевать, ДОПОЛ-
НИТЕЛЬНОЕ, гидравличе-
ское сопротивление воздухо-
охладителя.
Не вдаваясь в сложные расчеты, мы
можем понять, что полные потери
давления в контуре ледяной воды вы-
растут, также как вырастет и гидрав-
лическое сопротивление контура, в
результате чего расход воды обяза-
тельно упадет.
То есть через испаритель уже не бу-
дет идти расход величиной 12 м3/ч,
как это было раньше (см. рис. 98.19).
Чем больше будет гидравлическое
сопротивление воздухоохладителя,
тем заметнее будет падение рас-
хода (см. рис. 98.20).
В результате холодильный контур нач-
нет в большей или меньшей степени
проявлять признаки неисправности
òèïà “ñëèøêîì ñëàáûé èñïàðèòåëü”
и, в частности, перепад температур
по воде на испарителе ∆tводы
исп
начнет
расти по сравнению с номинальным
перепадом.
УПРАЖНЕНИЕ 4
Каким же образом это можно обеспечить?
Ðåøåíèå íà ñëåäóþùåé ñòðàíèöå…
Таким образом, для нормальной работы установки необходимо обяза-
тельно поддерживать постоянный расход воды через испаритель, каким
бы ни было положение конуса трехходового регулирующего клапана.
2 м вод. ст.
0 м3/ч
2 м в. ст. 2 м в. ст.
Менее
12 м3/ч
Менее
12 м3/ч
Менее
12 м3/ч
Большой
расход
AB
AB
B
A
Патру-
бок A
закрыт
Патру-
бок B
закрыт
Малый
расход
Чем больше
гидравлическое
сопротивление,
тем меньше
расход
Рис. 98.19.
Рис. 98.20.

--- PAGE 725 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 725 -
Решение упражнения 4
Вначале необходимо поддерживать постоянный расход для
наиболее неблагоприятных условий работы, то есть когда
полностью перекрыт патрубок B.
В этих условиях (см. рис. 98.21) насос должен обеспечи-
вать расход 12 м3/ч с напором, способным преодолеть гид-
равлическое сопротивление испарителя ∆Pисп + гидравли-
ческое сопротивление клапана ∆PV3V + гидравлическое
сопротивление воздухоохладителя ∆Pв/о, то есть 6 м вод-
ного столба (поз. 1).
Но когда патрубок A клапана V3V закроется, перекрывая
поток через воздухоохладитель, потери давления упадут,
что приведет к повышению расхода (поз. 2).
Так, при одном и том
же изменении гидрав-
лического сопротив-
ления ∆P1, на рис.
98.22 (схема слева)
показано, что измене-
ние расхода ∆Qv1 для
насоса с крутой на-
порной характеристи-
кой (поз. 3) будет го-
раздо менее замет-
ным, чем изменение
расхода ∆Qv2 для на-
соса с пологой напор-
ной характеристикой
(поз. 4).
То же самое мы по-
лучим и при измене-
нии величины потерь
давления ∆P2 (см. рис. 98.22, правая схема). Здесь, при снижении изменения гидравличес-
кого сопротивления до величины ∆P1 < ∆P2, изменение расхода ∆Qv3 (поз. 3) для насоса с
крутой напорной характеристикой будет также
меньше изменения расхода ∆Qv4 (поз. 4) для на-
соса с пологой напорной характеристикой.
Таким образом, иногда изменение расхода,
обусловленное изменением гидравлического
сопротивления контура, может не приводить
к нежелательным последствиям.
Это случается только тогда (см. рис. 98.23), когда
насос имеет крутую напорную характеристику
(поз. 3), а изменение потерь давления в воздухо-
охладителе сравнительно невелико (поз. 5).
Итак, чем быстрее растет гидравлическое сопротивление воздухоохладителя с ростом расхо-
да, тем больше будут изменения расхода по контуру при изменении положения запорного
элемента клапана V3V.
Заметьте, что в зависимости от напорной характеристики насоса и
изменения гидравлического сопротивления контура расход может бо-
лее или менее заметно возрасти.
м вод. ст.
м3/ч
6
12
>12
0
<6
м вод. ст.
м вод. ст.
м3/ч
м3/ч
∆P1
∆P2
∆Qv3
∆Qv4
∆Qv1
∆Qv2
Рис. 98.21.
Рис. 98.22.
Рис. 98.23.

--- PAGE 726 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 726 -
В связи с этим иногда может
потребоваться установка до-
полнительного вентиля на
перепускной (байпасной) ма-
гистрали, задачей которого
является поддержание пос-
тоянного гидравлического
сопротивления контура неза-
висимо от положения запор-
ного элемента клапана V3V.
Такие вентили иногда назы-
вают уравнительными или
выравнивающими (см. рис.
98.24).
Когда патрубок В клапана V3V закрыт, расход в перепускной магистрали отсутствует и по-
тери давления на уравнительном вентиле равны нулю. Весь расход проходит через батарею
воздухоохладителя, а затем через клапан V3V от патрубка A к патрубку AB.
В результате насос преодолевает гидравлическое сопротивление, равное потерям давления на
испарителе ∆Pисп + потерям давления в воздухоохладителе ∆Pв/о + потерям давления на кла-
пане V3V ∆PV3V = 6 м водяного столба, обеспечивая расход 12 м3/ч в каждом элементе конту-
ра (см. рис. 98.24).
Когда патрубок А клапана
V3V закрыт, батарея воздухо-
охладителя исключается из
контура и весь расход про-
ходит по перепускной маги-
страли через уравнительный
вентиль.
В этом случае уравнитель-
ный вентиль настраивают та-
ким образом, чтобы его гид-
равлическое сопротивление
было равно гидравлическому
сопротивлению батареи воз-
духоохладителя (то есть 2 м
водяного столба). Тогда насос будет обеспечивать расход 12 м3/ч, преодолевая гидравличес-
кое сопротивление, равное потерям давления на испарителе ∆Pисп + потерям давления на
уравнительном вентиле ∆Pуравн + потерям давления на клапане V3V ∆PV3V = 6 м водного
столба, то есть такое же гидравлическое сопротивление, как и в случае, когда закрыли па-
трубок В клапана V3V. В результате расход остается неизменным независимо от того, какой
ïàòðóáîê êëàïàíà V3V ïåðåêðûò – A или B (см. рис. 98.25).
Остается только подобрать такой насос, который позволяет
обеспечить расход 12 м3/ч при гидравлическом сопротивле-
нии контура 6 м водяного столба (см. рис. 98.26). А как это
сделать, изложено в разделе 94.2.
Заметьте, что клапаны V3V проектиру-
ются таким образом, чтобы потери дав-
ления в них оставались неизменными неза-
висимо от того, в каком положении нахо-
дится их запорный элемент: перекрывает
патрубок А, перекрывает патрубок В или
находится в промежуточном положении.
2 м вод. ст.
2 м вод. ст.
2 м в. ст.
2 м в. ст.
2 м в. ст.
0 м3/ч
0 м в. ст.
2 м в. ст.
0 м в. ст.
12 м3/ч
0 м3/ч
12 м3/ч
12 м3/ч
м вод. ст.
м3/ч
Насос
Сеть
6
0
12
Рис. 98.24.
Рис. 98.25.
Рис. 98.26.

--- PAGE 727 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 727 -
После того, как мы рассмотрели работу трехходового регулирующего клапана в составе кон-
тура, дополним наши знания сведениями о различных типах трехходовых клапанов и прави-
лах их монтажа. Как правило, на корпусе клапана стрелками указываются направления пото-
ков через различные патрубки клапана V3V.
У большинства клапанов V3V, которые мы рассматривали до сих пор, патрубок перепускной
магистрали B предназначен для входа воды. Действительно, эти клапаны имеют два входа
(патрубки A и B) и один выход (общий патрубок AB), поэтому такие клапаны получили на-
звание смесительных.
Если в таких клапанах патрубок B использовать для выхода воды (см. рис. 98.27), то мы полу-
чим клапан с одним входом (AB) и двумя выходами (A и B). Тогда этот клапан будет исполь-
зоваться как распределительный и, за исключением некоторых специальных исполнений (см.
раздел 98.17), ìû ïîëó÷èì “áðÿöàíèå” òàðåëè êëàïàíà î ñåäëî, êîòîðîå â êîíöå êîíöîâ ìîæåò
привести к повреждению клапана (см. рис. 98.27).
Если запорный элемент трехходового клапана
выполнен в виде сектора, то такой клапан иног-
да называют дисковым или секторным.
Для клапанов, у которых запорный элемент вы-
полнен в виде тарели или конуса, сервопривод
этих клапанов обеспечивает возвратно-посту-
пательное движение штока клапана от седла A
к седлу B и обратно. У дисковых клапанов за-
порный элемент совершает вращение вокруг
центра клапана в горизонтальной плоскости
(см. рис. 98.28).
Для дисковых клапанов направление движения
воды через различные патрубки, как правило,
не оказывает влияния на состояние и работу
клапана. Поэтому, в отличие от тарельчатых
клапанов, которые используются как смеситель-
ные клапаны (2 входа и 1 выход), дисковые
клапаны чаще используются как распредели-
тельные (1 вход и 2 выхода).
98.5. МОНТАЖ ТРЕХХОДОВЫХ
РЕГУЛИРУЮЩИХ КЛАПАНОВ
При монтаже трехходовых регулирующих клапанов необходимо стро-
го соблюдать указания производителя клапана.
ДА
НЕТ
НЕТ
НЕТ
Клац
Клац
Клац
Клац
Клац
Клац
Поступатель-
ное движение
Вращение
Двигатель
Корпус клапана
Рис. 98.28.
Рис. 98.27.

--- PAGE 728 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 728 -
Таким образом, дисковые (секторные) трехходовые регулирующие клапаны принято называть
ðàñïðåäåëèòåëüíûìè, à òàðåëü÷àòûå è êîíóñíûå – ñìåñèòåëüíûìè.
Несмотря на то, что дисковые клапаны V3V более дешевы, чем тарельчатые или конусные,
они преимущественно используются в отопительных системах, а не в системах кондициони-
рования, поскольку их регулировочные возможности, как правило, уступают аналогичным
возможностям тарельчатых и конусных клапанов.
98.6. УПРАЖНЕНИЕ 1. Варианты монтажа
На рис. 98.29 пред-
ставлены 4 основ-
ных монтажных
схемы трехходо-
вых клапанов, ко-
торые использу-
ются в зависимос-
ти от типа клапана
и его назначения.
Внимательно по-
смотрите на эти
схемы (условные
обозначения в го-
лубых кругах дол-
жны вам помочь)
и заполните таб-
лицу 98.1, отмечая
галочкой соответ-
ствие той или иной
схемы названиям,
которые приведе-
ны в строчках та-
блицы 98.1 (3 ва-
рианта мы уже за-
полнили).
Решение на следующей странице...
Тип клапана, вариант монтажа
Схема 1
Схема 2
Схема 3
Схема 4
Смесительный клапан

Распределительный клапан

Тарельчатый клапан

Дисковый клапан
Клапан, установленный на входе
в батарею воздухоохладителя
Клапан, установленный на выходе из батареи
Постоянный расход воды через батарею
Переменный расход воды через батарею
Постоянная температура воды
на входе в батарею
Переменная температура воды
на входе в батарею
Схема 1
Схема 3
Схема 4
Схема 2
Рис. 98.29.
Табл. 98.1.

--- PAGE 729 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 729 -
Решение упражнения 1
Схема 1. На схеме (рис. 98.30) представлен тот вариант, который мы уже рассматривали. Это
смесительный клапан V3V, имеющий два входа и один выход. Напомним, что патрубок В
обязательно должен быть входом магистрали перепуска, за исключением специальных ис-
полнений, оговоренных производителем.
Клапан размещается на выходе из батареи воз-
духоохладителя (мы видим, что воздух и вода
циркулируют по принципу противотока с целью
улучшения теплообмена).
Расход воды через батарею переменный, посколь-
ку при закрытом патрубке А расход равен нулю.
Как только патрубок A открывается, вода с тем-
пературой 6°C начинает поступать в батарею.
Независимо от степени открытия патрубка А,
температура воды на входе в батарею остается
постоянной и равной 6°C.
Такую схему часто называют схемой с обратимым теплосъемом (температура воды на
входе в батарею постоянна, а расход воды переменный).
Схема 2. Здесь V3V, так же, как и в предыдущей схеме, выполняет функцию смесительного
клапана. Однако в данной схеме клапан установлен на входе в батарею воздухоохладителя
(в отличие от схемы 1, где клапан находится на выходе из батареи).
Каким бы ни было положение запорного элемента клапана, насос обеспечивает постоянный
расход воды через батарею (в то время, как в схеме 1 расход переменный).
Если патрубок A клапана закрыт, то вода из испарителя с температурой 6°C совершенно не
способна поступать в батарею. Вода в батарее начинает циркулировать по замкнутому кон-
туру, состоящему из батареи, уравнительного вентиля, клапана V3V и насоса (см. рис. 98.31).
Ее температура начнет выравниваться с температурой воздуха, поступающего в воздухоохла-
дитель, например, 20°C.
Как только патрубок А клапана V3V начнет от-
крываться, холодная вода с температурой 6°C
будет смешиваться с теплой водой, имеющей
температуру 20°C, входящей через патрубок B,
и температура воды на входе в батарею пони-
зится, например, до 18°C. Эта температура бу-
дет равна 6°C только тогда, когда патрубок В
полностью закроется.
При таком монтаже температура воды на входе
в батарею меняется в зависимости от положе-
ния запорного элемента клапана V3V (в то вре-
мя, как в схеме 1 меняется расход).
Этот монтаж, как правило, называют смеси-
тельной схемой с переменной температурой
(расход воды через батарею остается все вре-
мя постоянным).
Схема 1
Схема 2
6°C
6°C
6°C
Рис. 98.30.
Рис. 98.31.

--- PAGE 730 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 730 -
Схема 3. Основное отличие схемы 3 от схемы 1 заключается в том, что магистраль перепус-
ка подключена к выходу из клапана V3V (патрубок В), тогда как в схеме 1 она подключена
к входу в клапан. Таким образом, в схеме 3 клапан V3V выполняет функцию распределитель-
ного клапана (см. рис. 98.32).
Кроме того, распределительный клапан установлен на входе в батарею (схема 3), в то время
как смесительный клапан находится на выходе из батареи (схема 1).
Если схему 1 называют схемой с обратимым теплосъемом, то схему 3, как правило, на-
зывают схемой с разгрузкой.
Схема 4. Как и в предыдущем случае, основное отличие схемы 4 от схемы 2 заключается в
том, что магистраль перепуска подключена к выходу из клапана V3V, тогда как в схеме 2 она
подключена к входу в клапан (см. рис. 98.33).
В этой схеме распределительный клапан установлен на выходе из батареи (схема 4), тогда
как смесительный клапан находится на входе в батарею (схема 2).
Если схему 2 называют смесительной, то схему 4 часто называют схемой с обратимым
смешиванием.
Рабочие параметры при такой схеме точно такие же, как и для схемы 1:
температура воды на входе в батарею постоянна, а расход воды через
батарею переменный.
Рабочие параметры при такой схеме точно такие же, как и для схемы 2:
расход воды через батарею постоянный, а температура воды переменная.
Схема 1
Схема 2
Схема 4
Схема 3
6°C
6°C
6°C
6°C
6°C
6°C
Рис. 98.32.
Рис. 98.33.

--- PAGE 731 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 731 -
Подведем итог рассмотрению различных вариантов монтажа (см. рис. 98.34).
В результате, таблица 98.1 будет заполнена так, как показано в табл. 98.2:
Тип клапана, вариант монтажа
Схема 1
Схема 2
Схема 3
Схема 4
Смесительный клапан


Распределительный клапан


Тарельчатый клапан


Дисковый клапан


Клапан, установленный на входе
в батарею воздухоохладителя


Клапан, установленный на выходе из батареи


Постоянный расход воды через батарею


Переменный расход воды через батарею


Постоянная температура воды
на входе в батарею


Переменная температура воды
на входе в батарею


Обратимый
теплосъем
Смешение
Обратимое
смешение
Разгрузка
Температура по-
стоянная, расход
переменный
Температура пе-
ременная, расход
постоянный
Рис. 98.34.
Табл. 98.2.

--- PAGE 732 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 732 -
При небольшом навыке, тип монтажа клапана V3V в составе установки можно очень легко
и быстро определить следующим образом (см. рис. 98.35):
1) Отметьте патрубок B магистрали перепуска (его трудно
перепутать с другими патрубками, поскольку это единствен-
ный патрубок, не имеющий напротив себя других патрубков).
2) Определите тип запорного элемента, который может быть
либо дисковым, либо тарельчатым (в последнем случае сер-
вопривод находится напротив входа магистрали перепуска,
то есть патрубка В).
3) Определите, с какой стороны клапана находится насос.
Если за клапаном, то есть между клапаном и батареей, значит это вариант монтажа, обе-
спечивающий постоянный расход воды через батарею и переменную температуру воды
(схемы 2 или 4 на рис. 98.34). В этом случае патрубок AB подключен к батарее (либо
напрямую, либо через насос). Для клапана с тарельчатым запорным элементом ледяная
вода подается к патрубку A, для клапана с дисковым запорным элементом из патрубка A
выходит теплая вода, которая подается в испаритель.
Если перед клапаном, то есть между клапаном и испарителем, значит это вариант мон-
тажа, обеспечивающий переменный расход воды через батарею и постоянную температу-
ру воды (схемы 1 или 3 на рис. 98.34). В этом случае патрубок AB подключен к испарите-
лю (либо напрямую, либо через насос). Для клапана с дисковым запорным элементом, к
патрубку AВ подается ледяная вода из испарителя, а для клапана с тарельчатым запор-
íûì ýëåìåíòîì – èç ïàòðóáêà AВ выходит теплая вода, которая подается в испаритель.
Когда вы определите вход ледяной воды в батарею, проверьте, реализуется ли теплообмен
по принципу противотока с проходящим через батарею воздухом.
Отметим, что как правило, вода в батарею воздухоохладителя подается снизу, а в батарею
âîçäóõîíàãðåâàòåëÿ – ñâåðõó.
98.7. УПРАЖНЕНИЕ 2. Монтаж на агрегатах
по производству ледяной воды
Мы только что изучили 4 основ-
ных варианта монтажа трехходо-
вых регулирующих клапанов.
Посмотрите на схему (рис. 98.36).
Можете ли вы определить, ка-
кой вариант использован в этой
схеме?
Как по вашему, эта установка бу-
дет работать нормально?
Решение
íà ñëåäóþùåé ñòðàíèöå…
Тарельчатый
клапан
Дисковый
клапан
Умение быстро обнаружить ошибки монтажа очень часто помогает
при сдаче системы в эксплуатацию или при сложном ремонте в случае
аварий.
Рис. 98.35.
Рис. 98.36.

--- PAGE 733 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 733 -
Решение упражнения 2
В агрегате установлен клапан с тарельчатым запорным элементом. Насос расположен между
клапаном и батареей воздухоохладителя. Следовательно, в этой схеме обеспечивается посто-
янный расход воды через батарею и переменная температура воды на входе в батарею, а кла-
пан V3V является смесительным клапаном.
Попутно отметим, что вход ледяной воды производится в нижний патрубок батареи и послед-
няя смонтирована таким образом, что теплообмен с воздухом, проходящим через батарею,
осуществляется по принципу противотока.
Когда для охлаждаемых помещений потребуется максимальная холодопроизводительность,
патрубок В клапана V3V будет полностью закрыт. Весь расход воды будет проходить через
батарею, испаритель и клапан V3V от патрубка A к патрубку AB: установка будет работать
нормально.
Однако, как только потреб-
ность в холоде начнет падать,
датчик температуры выдаст
команду на закрытие патруб-
ка A и, следовательно, откры-
тие патрубка B.
Если уравнительный вентиль
настроен правильно (то есть
его гидравлическое сопротив-
ление в точности равно гид-
равлическому сопротивлению
испарителя), то расход воды
через батарею, обеспечивае-
мый насосом, будет оставаться
постоянным (см. рис. 98.37).
Но если часть воды будет проходить очерез клапан V3V от патрубка B к патрубку AB, значит
расход воды от патрубка A к патрубку AB снизится, а следовательно, расход через испари-
тель будет переменным!
В пределе, если потребность в холоде для охлаждаемых помещений упадет до нуля, патру-
бок A клапана окажется полностью перекрытым и расход воды через испаритель также
станет равным нулю!
Если сигнализатор расхода (поз. 1) или реле защиты от размораживания (поз. 2) не от-
ключат компрессор, вода в испарителе очень быстро замерзнет и это наверняка приведет
к разрушению испарителя! Следовательно, данная схема абсолютно неработоспособна.
УПРАЖНЕНИЕ 3
Допустим, что сохранение смешивания воды на входе в батарею является обязательным. Что
бы вы предложили изменить в схеме для обеспечения нормальной работы установки?
Ðåøåíèå íà ñëåäóþùåé ñòðàíèöå…
Еще раз напоминаем, что расход воды через испаритель всегда дол-
жен быть постоянным. Следовательно, монтаж схемы (рис. 98.37)
выполнен совершенно неправильно и содержит серьезную профессио-
нальную ошибку.
Переменный расход
Постоянный расход
Рис. 98.37.

--- PAGE 734 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 734 -
Решение упражнения 3
Если сохранение режима смешивания холодной и теплой воды на входе в батарею является
абсолютно необходимым, то можно было бы, например, использовать схему, представлен-
ную на рис 98.38, позволяющую обеспечить постоянный расход через испаритель независимо
от положения запорного элемента клапана V3V (мы довольно много говорили об использова-
нии промежуточного смесительного ресивера в разделах 88.3 и 89).
Попутно представляется полезным напомнить, что расход через насос первичного контура
(поз. 1) всегда будет выше расхода через насос вторичного контура (поз. 2).
УПРАЖНЕНИЕ 4
Как вы думаете, всегда ли в схеме на рис. 98.38 необходим уравнительный вентиль?
Îòâåò ïðèâåäåí íèæå, íî ïðåæäå ÷åì ñ íèì çíàêîìèòüñÿ, ïîðàçìûøëÿéòå ñàìîñòîÿòåëüíî…
Решение упражнения 4
При закрытом патрубке А клапана V3V, вода во вторичном контуре проходит через
батарею, уравнительный вентиль и клапан V3V.
При закрытом патрубке В, вода во вторичном контуре проходит через батарею, два от-
резка трубопроводов (поз. 4 на рис. 98.38) – íà âõîäå â ñìåñèòåëüíûé ðåñèâåð è âûõîäå
из него, и собственно сам смесительный ресивер.
Следовательно, уравнительный вентиль должен воспроизводить гидравлическое сопротив-
ление двух отрезков трубопроводов (поз. 4) и смесительного ресивера. Однако мы знаем, что
потери давления в смесительном ресивере ∆Pс.р. ничтожно малы. Кроме того, если длины от-
резков обоих трубопроводов невелики, то потери давления в них также будут очень малы. В
этих условиях уравнительный вентиль становится бесполезным.
С другой стороны, предположим, что клапан V3V расположен на расстоянии 100 м от смеси-
тельного ресивера. Если считать, что в стандартных трубопроводах средняя величина потерь
давления составляет порядка 15 мм водяного столба на 1 м длины, то для двух трубопрово-
дов потери давления ∆Pтруб составят 200 x 15 = 3000 мм водяного столба (то есть 3 м вод. ст.).
В зависимости от напорной характеристики насоса такое изменение гидравлического сопро-
тивления уже не может считаться пренебрежимо малым.
Рис. 98.38.

--- PAGE 735 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 735 -
98.8. УПРАЖНЕНИЕ 5. Проблема осушки воздуха
Давайте вновь рассмотрим предыдущую схему монтажа клапана V3V, установленную для
смешивания потоков теплой и холодной воды на входе в батарею (см. рис. 98.39).
Выше мы уже видели, что
если клапан V3V находится
очень близко от смеситель-
ного ресивера (например, на
расстоянии 1 м), то уравни-
тельный вентиль становит-
ся бесполезным и на данной
схеме мы его показавать не
будем.
В техническом задании на
установку было оговорено,
что температура воздуха в
охлаждаемых помещениях должна быть не выше 23°C при влажности не более 50%. Для
установки был подобран агрегат по производству ледяной воды с параметрами 6/11°C.
Установка была сдана в эксплуатацию в разгар лета. В этот период клиент был доволен ра-
ботой установки. Однако, по мере приближения осени, когда потребность в холоде стала па-
дать, у клиента появились претензии и он вызвал представителей службы сервиса.
Причиной вызова было то, что хотя температура в охлаждаемых помещениях поддерживалась
на уровне 23°C (что соответствует требованиям технического задания), влажность воздуха по-
высилась до 60%, тогда как максимально допустимая влажность должна быть не более 50%!
Прибыв на место, представители службы сервиса действительно зафиксировали повышен-
ную влажность воздуха. Однако агрегат по производству ледяной воды работал нормально и
температура воды на выходе из агрегата была равна 6°C.
Расходы воды через насосы первичного
и вторичного контуров соответствовали
настройкам.
То есть, на самом деле все оборудова-
ние работало превосходно!
Посмотрев на диаграмму влажного воз-
духа (рис. 98.40), вы можете легко по-
нять, что при температуре воздуха 23°C
и относительной влажности 60% (точ-
ка A) температура точки росы равна
15°C (точка B).
При
необходимости
еще
раз
просмотрите
базовые
понятия
о
влажном воздухе (см. раздел 72).
Как бы вы объяснили эту ситуацию?
Ðåøåíèå íà ñëåäóþùåé ñòðàíèöå…
1 м
6°C
г/кг
°C
15
10
15°C
23°C
100%
60%
Рис. 98.39.
Рис. 98.40.

--- PAGE 736 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 736 -
Решение упражнения 5
Если влажность воздуха равна 60%, вместо требуемых 50%, значит осушка воздуха произво-
дится недостаточно, хотя агрегат по производству ледяной воды работает нормально и темпе-
ратура воды на выходе из него равна что 6°C.
Казалось бы, что при температуре ледяной воды 6°C
осушка воздуха не составляет никакого труда. Однако в
то время, как температура воздуха в охлаждаемых по-
мещениях соответствует требуемому значению, то есть
23°C, влажность воздуха слишком велика.
Давайте начнем с
того, что попытаем-
ся понять причину
такого поведения
параметров охлаж-
даемого воздуха.
Когда потребность
в холоде для охлаж-
даемых помещений
сравнительно мала,
патрубок А клапана
V3V (см. рис. 98.42)
еле-еле приоткрыт
и расход ледяной
воды с температу-
рой 6°C от патруб-
ка A к патрубку AB
очень мал.
Этот маленький расход воды с температурой 6°C в клапане V3V смешивается с большим расхо-
дом воды с температурой 23°C, приходящей к патрубку B. Тогда температура воды, которая вы-
ходит из патрубка AB, чтобы питать батарею возухоохладителя, будет равна, например, 18°C.
Конечно, если воздух, поступающий на батарею воздухоохладителя, имеет температуру 23°C,
то вода на выходе из батареи будет иметь температуру очень близкую к этому значению (см.
раздел 98.1).
Если очевидно, что вода с температурой 18°С вполне способна охлаждать воздух с темпе-
ратурой 23°C, то столь же очевидно, что вода с такой температурой никак не сможет
осушить воздух, точка росы которого равна 15°C!
УПРАЖНЕНИЕ 6
Мы убедились, что в схеме установки на рис. 98.42 допущена серьезная ошибка и такая схе-
ма неспособна поддерживать требуемый уровень влажности. Что же делать?
Ðåøåíèå íà ñëåäóþùåé ñòðàíèöå…
Из диаграммы влажного воздуха (см. рис.
98.41) видно, что для осушки воздуха с
температурой 23°C и влажностью 60%
обязательно требуется понизить его
температуру ниже точки росы, то есть
ниже 15°C.
Точка
росы
15
23
°C
15
10
г/кг
100%
60%
6°C
6°C
18°C
23°C
23°C
60%
18°C
20°C
23°C
23°C
19°C
Рис. 98.41.
Рис. 98.42.

--- PAGE 737 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 737 -
Решение упражнения 6
Действительно, в конструкции установки на рис. 98.42 допущена серьезная ошибка. Нужно
было с самого начала смонтировать батарею воздухоохладителя таким образом, чтобы расход
ледяной воды через нее был бы переменным (следовательно, температура воды на входе в ба-
тарею постоянна), как показано на рис. 98.43 (вы, наверное, без труда узнаете в этой схеме
схему с обратным теплосъемом).
В такой схеме, даже при малой потребности в холоде (следовательно, при едва открытом па-
трубке A клапана V3V), в нижнюю часть батареи воздухоохладителя всегда поступает вода
с температурой 6°C.
В зависимости от расхода воды через батарею (то есть в зависимости от степени открытия
патрубка A), эта вода более или менее быстро нагревается. Однако до тех пор, пока темпе-
ратура воды в нижней части батареи воздухоохладителя остается менее 15°C (то есть ниже
температуры точки росы воздуха, поступающего на батарею), воздух не только охлаждается,
но и осушается.
Таким образом, только схема с переменным расходом позволяет осушать воздух даже тогда,
когда потребность в холоде невелика.
УПРАЖНЕНИЕ 7
Мы с вами убедились, что наличие урав-
нительного вентиля в гидравлическом кон-
туре воздухоохладителей не всегда обяза-
тельно (см. раздел 98.7).
Однако на схеме (рис. 98.44) этот вентиль
присутствует. Правы ли мы, установив
этот вентиль?
В самом деле, если клапан V3V установ-
лен на расстоянии 1 м от входа в смеси-
тельный ресивер (см. рис. 98.44), будет ли
необходим уравнительный вентиль?
Ðåøåíèå íà ñëåäóþùåé ñòðàíèöå…
Поэтому, за исключением отдельных очень специальных случаев, бата-
реи воздухоохладителей, работающие на ледяной воде, монтируются
по схеме с переменным расходом воды.
PP
PP
PS
PS
6°C
6°C
6°C
23°C
23°C
60%
6°C
10°C
8°C
15°C
23°C
23°C
Осушка
1 м
Рис. 98.43.
Рис. 98.44.

--- PAGE 738 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 738 -
Решение упражнения 7
Мы знаем, что расход насоса первичного контура PP должен всегда оставаться выше расхода
насоса вторичного контура PS (см. раздел 88.2).
Действительно, любое превышение расхода насоса вторичного контура над расходом насоса
первичного контура приводит к росту температуры ледяной воды на входе в батарею возду-
хоохладителя. Рассмотрим, что происходит в работе насосов первичного и вторичного конту-
ров в зависимости от положения запорного элемента клапана V3V (см. рис. 98.44).
Когда закрыт патрубок В клапана V3V, насос вторичного контура PS должен преодоле-
вать гидравлическое сопротивление батареи воздухоохладителя ∆Pбат. + гидравлическое
сопротивление клапана V3V ∆PV3V (мы знаем, что гидравлическое сопротивление сме-
сительного ресивера пренебрежимо мало).
Когда закрыт патрубок A клапана V3V, гидравлическое сопротивление батареи ∆Pбат. ис-
ключается из контура и сопротивление, которое должен преодолевать насос PS, резко
падает, следовательно, расход через насос PS существенно растет.
В результате, чем больше снижается потребность в холоде, тем больше перекрывается про-
ходное сечение патрубка A, и тем заметнее растет расход через насос PS, è òåì áîëüøå “òåï-
ëîé” âîäû âîçâðàùàåòñÿ â ñìåñèòåëüíûé ðåñèâåð (поз. 1 на рис. 98.45). Следовательно, тем-
пература ледяной воды на входе в батарею воздухоохладителя начнет повышаться.
В примере на рис. 98.45 температура ледяной воды на входе в смесительный ресивер равна
6°C, в то время, как температура воды на входе в батарею выросла до 10°C.
Поскольку потребность в холоде мала, вода с температурой 10°C позволяет охлаждать воздух
вполне приемлемо. Однако очевидно, что  зона осушки воздуха на батарее воздухоохладителя
в этом случае будет существенно меньше, чем в случае с температурой воды на входе в ба-
тарею 6°C (см. схему на рис.98.43 с уравнительным вентилем).
Примечание. Для простоты мы будем считать, что температура поверхности батареи воз-
духоохладителя равна температуре воды, циркулирующей в трубках батареи.
Однако такое допущение абсолютно ничего не меняет в наших рассуждениях, поскольку мы
не ставили своей целью подбор батареи.
В действительности температура поверхности и оребрения трубок
несколько выше температуры воды, циркулирующей внутри трубок.
PP
6°C
PS
10°C
15°C
18°C
23°C
23°C
12°C
23°C
60%
Ошибка
23°C
10°C
Рис. 98.45.

--- PAGE 739 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ ВЕНТИЛИ
ЭЛЕКТРООБОРУДОВАНИЕ
- 739 -
В некоторых случаях клиент оказывается недоволен параметрами воздуха в охлаждаемых по-
мещениях. Однако различные регуляторы (температуры, влажности и т.д.), которые управляют
положением запорного элемента клапанаV3V, настроены вполне нормально. К несчастью,
чтобы управлять параметрами воздуха в охлаждаемых помещениях, установки только трех-
ходового регулирующего клапана оказывается недостаточно.
По многочисленным просьбам наших читателей в настоящем разделе мы попытаемся объяс-
нить, почему так происходит.
A) Понятие диапазона регулирования
Чтобы лучше понять, что такое диапазон регулирования, рассмотрим простой пример. Возь-
мем реостат сопротивлением 10 Ом, установленный последовательно с осветительной элект-
ролампой 100 Вт / 100 В. Вспоминая, что мощность P = U2 / R, найдем сопротивление лампы
R= U2 / P, то есть R = 100 x 100 / 100 = 100 Ом.
Подадим на схему напряжение 100 В (см. рис. 98.46).
Когда рычажок реостата находится в крайнем пра-
вом положении (поз. 1), сопротивление реостата
равно нулю и напряжение на клеммах лампы рав-
но 100 В, то есть равно номинальному напряжению
лампы.
В этом случае лампа светит в полный накал.
Переместим рычажок реостата в крайнее левое по-
ложение (поз. 2). Тогда в электрической цепи после-
довательно с лампой будет находиться реостат со-
противлением 10 Ом. Полное сопротивление цепи
Rt = 10 + 100 = 110 Ом.
Ток I, который в этом случае будет проходить по
цепи, равен U / Rt = 100 / 110 = 0,91 A.
Следовательно, напряжение на клеммах лампы окажется равным UL = R x I = 100 x 0,91 = 91 В
вместо 100 В. Мощность лампы будет равна P = U2 / R = 91 x 91 / 100 = 83 Вт вместо 100 Вт.
То есть лампа будет светить слабее.
Очевидно, что назначение реостата состоит в том, чтобы менять освещенность, то есть регу-
лировать степень накала лампы. Однако изменение освещенности при различных положениях
рычажка реостата очень незначительное (не более 17%). Очевидно, что этот реостат не спо-
собен менять освещенность в широком диапазоне: мы можем говорить о том, что у него
узкий диапазон регулирования!
98.10. УПРАЖНЕНИЕ 1. Диапазон регулирования
С таким регулятором освещенности, который описан в предыдущем разделе, мы не добьемся
нужных результатов!
Что произойдет, если заменить реостат сопротивлением 10 Ом на реостат сопротивле-
нием 100 Ом? А если использовать реостат с сопротивлением 1000 Ом?
Ðåøåíèå íà ñëåäóþùåé ñòðàíèöå…
98.9. ПОДБОР ТРЕХХОДОВЫХ
РЕГУЛИРУЮЩИХ КЛАПАНОВ V3V
10 Ω
100 Ω
100 Ω
10 Ω
UL
UL
100 В
100 В
I
I
Рис. 98.46.

--- PAGE 740 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ ВЕНТИЛИ
ЭЛЕКТРООБОРУДОВАНИЕ
- 740 -
Решение упражнения 1
Когда рычажок реостата находится в крайнем пра-
вом положении (поз. 1 на рис. 98.47), то независимо
от сопротивления реостата в 10, 100, 1000 или X Ом,
он будет зашунтирован и напряжение на клеммах
лампы будет равно напряжению питания, то есть
100 В. Следовательно, лампа будет светить в пол-
ный накал и освещенность будет максимальной не-
зависимо от сопротивления реостата.
Для реостата с сопротивлением 100 Ом:
Когда рычажок такого реостата будет переведен в
крайнее левое положение (поз. 2 на рис. 98.47), в
цепь, последовательно с лампой, будет подключено
сопротивление 100 Ом. Следовательно, полное со-
противление цепи Rt = 100 + 100 = 200 Ом.
В этом случае ток I, протекающий по цепи, будет равен I = U / Rt = 100 / 200 = 0,5 A. Следо-
вательно, на клеммах лампы будет напряжение UL = R x I = 100 x 0,5 = 50 В вместо 100 В.
При этом мощность лампы упадет до величины P = U2 / R = 50 x 50 /100 = 25 Вт.
При падении напряжения на клеммах лампы в 2 раза, ее мощность уменьшится в 4 раза. Со-
ответственно, в 4 раза упадет и освещенность! Таким образом, реостат с сопротивлением
100 Ом обеспечивает гораздо более широкий диапазон регулирования освещенности, чем
реостат с сопротивлением 10 Ом, который мы рассматривали в предыдущем разделе.
Для реостата с сопротивлением 1000 Ом:
Если рычажок такого реостата находится в крайнем
левом положении (поз. 3 на рис. 98.48), его сопротив-
ление 1000 Ом будет подключено в цепь последова-
тельно с сопротивлением лампы. В этом случае пол-
ное сопротивление цепи Rt = 1000 + 100 = 1100 Ом.
Ток I, текущий в цепи, окажется равным I = U / Rt
= 100 / 1100 = 0,09 A. Напряжение на клеммах лам-
пы упадет до величины UL = R x I = 100 x 0,09 = 9 В
вместо 100 В. Следовательно, мощность лампы окажется равной P = U2 / R = 9 x 9 /100 = 0,81 Вт.
То есть лампа практически не будет светить (действительно, ее мощность уменьшится в 123
раза). Таким образом, данный реостат обладает еще большим диапазоном регулирования, го-
раздо более широким, чем реостат с сопротивлением 100 Ом.
Заметим, что название “ðåãóëÿòîð” дают любому устройству, назначением которого является
ðåãóëèðîâàíèå (èçìåíåíèå) êàêîé-ëèáî ôèçè÷åñêîé âåëè÷èíû (â ñëó÷àå ñ ðåîñòàòîì – îñâåùåí-
íîñòè, â ñëó÷àå ñ êëàïàíîì V3V – õîëîäîïðîèçâîäèòåëüíîñòè èëè òåïëîâîé ìîùíîñòè è ò.ä.).
Диапазоном регулирования того или иного регулятора называют интервал, в пределах кото-
рого может меняться регулируемая величина. В общем случае диапазон регулирования заклю-
чен в пределах от 0 до 1. Его значение можно рассчитать по следующей формуле:
где Rрегулятора – ñîïðîòèâëåíèå ðåãóëÿòîðà,
Rконтура – ñîáñòâåííîå ñîïðîòèâëåíèå êîíòó-
ра, в котором установлен регулятор.
XΩ
100 Ω
1000 Ω
100 Ω
100 Ω
100 Ω
100 В
100 В
100 В
UL
UL
UL
Rрегулятора
Rr
D =
=
Rрегулятора + Rконтура
Rr + Rv
I
I
I
Рис. 98.47.
Рис. 98.48.

--- PAGE 741 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 741 -
Применяя это определение, мы можем рассчитать диапазон регулирования реостата для каж-
дого из трех вариантов, использованных в нашем примере:
Реостат 10 Ом: D = Rr / (Rr + Rv) = 10 / (10 + 100) = 0,09.
Реостат 100 Ом: D = Rr / (Rr + Rv) = 100 / (100 + 100) = 0,5.
Реостат 1000 Ом: D = Rr / (Rr + Rv) = 1000 / (1000 + 100) = 0,91.
Б) Диапазон регулирования трехходовых клапанов
Теперь, когда мы знаем, что такое диапазон регулирования и как его рассчитать, применим
наши новые знания к трехходовым регулирующим клапанам. Возьмем теоретический при-
мер батареи воздухоохладителя, подключенной по схеме с обратимым теплосъемом, у кото-
рой при номинальном расходе Qv гидравлическое сопротивление ∆Pбат. = 5 м вод. ст. (см.
рис. 98.49).
Схема 1. Установлен клапан V3V, сопротивление которого ∆PV3V в 10 раз меньше сопро-
тивления батареи. Клапан предназначен для изменения расхода воды через батарею. Его
диапазон регулирования равен ∆PV3V / (∆PV3V + ∆Pбат.) = 0,5 / (0,5 + 5) = 0,09.
Схема 2. Установлен клапан V3V, сопротивление которого ∆PV3V в 10 раз больше сопро-
тивления батареи. Клапан так же предназначен для изменения расхода воды через бата-
рею. Его диапазон регулирования равен ∆PV3V / (∆PV3V + ∆Pбат.) = 50 / (50 + 5) = 0,91.
98.11. УПРАЖНЕНИЕ 2. Напор насоса
Каким должен быть напор насоса для двух вариантов схемы (рис. 98.49)? Что вы об этом ду-
маете?
Ðåøåíèå íà ñëåäóþùåé ñòðàíèöå…
Чем больше сопротивление регулятора (реостат, клапан и т.д.), тем
больше диапазон регулирования.
0,5 м вод. ст.
50 м вод. ст.
5 м вод. ст.
5 м вод. ст.
100 Ω
100 Ω
10 Ω
1000 Ω
Qv
Qv
I
I
Диапазон = 0,09
Диапазон = 0,91
Рис. 98.49.

--- PAGE 742 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 742 -
Решение упражнения 2
Батарея запитана через смесительный ресивер (см.
разделы 88.3 и 89). Мы можем считать, что гидрав-
лическое сопротивление смесительного ресивера
близко к нулю.
Схема 1 (см. рис. 98.50). Клапан V3V предназначен
для изменения расхода воды через батарею. Сле-
довательно, уравнительный вентиль должен быть
настроен на потери давления ∆Pвент. = 5 м вод. ст.
(см. раздел 98.4).
Таким образом, напор насоса должен преодолевать
сопротивление 5,5 м вод. ст. независимо от того, ка-
кой патрубок клапана V3V (A или B) будет закрыт.
Схема 2 (см. рис. 98.51). Сопротивление урав-
нительного вентиля из тех же соображений, что
и выше, должно быть равно ∆Pвент. = 5 м вод. ст.
Однако на этот раз при закрытии патрубка А
или В клапана V3V, напор насоса должен быть
равен 55 м вод. ст.
Следовательно, нам предстоит сделать выбор од-
ного из двух вариантов:
Установить огромный регулирующий кла-
пан V3V (у которого, по сравнению с ба-
тареей, будет малое гидравлическое со-
противление) и маленький насос. Дости-
гаемый в этом случае диапазон регулирования будет крайне посредственным, не более
0,09. Действительно, можно легко себе представить, что при таком большом проходном
сечении, как только огромный клапан V3V откроется, например, на 10%, холодопроиз-
водительность батареи тут же возрастет до величины свыше 80% от номинала.
Установить очень маленький регулирующий клапан V3V (следовательно, с боль-
шим гидравлическим сопротивлением) и огромный насос. Диапазон регулирования
в этом случае вырастет до 0,91, что превосходно. Однако насос при этом будет потреб-
лять слишком много энергии!
Таким образом, мы убедились, что ни одно из двух решений нас не устраивает ни в плане
техники, ни в плане экономики.
Поэтому очень часто выбирают компромиссный вариант, заключаю-
щийся в том, чтобы подобрать регулирующий клапан V3V, гидравли-
ческое сопротивление которого соизмеримо с гидравлическим сопро-
тивлением батареи или, по крайней мере, превышает его не более,
чем в два раза.
0,5 м вод. ст.
50 м вод. ст.
5 м вод. ст.
5 м вод. ст.
5 м вод. ст.
5 м вод. ст.
Qv
Qv
Диапазон = 0,09
Диапазон = 0,91
Рис. 98.50.
Рис. 98.51.

--- PAGE 743 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 743 -
На рис. 98.52 гидравлическое сопротивление ∆PV3V
равно гидравлическому сопротивлению батареи
∆Pбат.. Достигаемый при этом диапазон регулирова-
ния D = ∆PV3V / (∆PV3V + ∆Pбат.) = 5 / (5 + 5) = 0,5.
Такой диапазон представляется вполне удовлетвори-
тельным, если требуемая точность поддержания пара-
метров воздуха в охлаждаемых помещениях не слиш-
ком высока или если регулятор не сложен.
В примере на рис 98.53 гидравлическое сопро-
тивление клапана V3V ∆PV3V в 2 раза больше
гидравлического сопротивления батареи ∆Pбат..
Диапазон регулирования в этом случае равен D =
∆PV3V / (∆PV3V + ∆Pбат.) = 10 / (10 + 5) = 0,66. Это
превосходное значение для случаев, когда требуется
поддерживать высокую точность регулирования с ре-
гулятором высокого качества.
Действительно, если диапазон регулирования V3V посредственный, система регулирования
никогда не сможет работать хорошо, даже если она управляется компьютером стоимостью
в 1000000 (один миллион) евро!
Если регулятор V3V подобран неправильно, то установка никогда не
сможет работать нормально.
10 м вод. ст.
5 м вод. ст.
Диапазон = 0,66
5 м вод. ст.
5 м вод. ст.
Диапазон = 0,5
Рис. 98.52.
Рис. 98.53.

--- PAGE 744 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 744 -
В) Подбор трехходовых регулирующих клапанов
Для подбора клапана V3V, после того, как вы выбрали модель клапана, необходимо опреде-
лить величину его гидравлического сопротивления ∆PV3V в зависимости от расхода для раз-
личных значений номинальных параметров*. Что может быть лучше, чем очередное упраж-
нение, чтобы применить полученные нами новые знания на практике?
98.12. УПРАЖНЕНИЕ 3. Подбор клапана V3V
Требуется установить трехходовой регу-
лятор V3V модели KF (см. номограмму
на рис. 98.55), чтобы обеспечить высоко-
качественное регулирование батареи воз-
духоохладителя номинальной холодопро-
изводительностью 8,7 кВт (см. принципи-
альную схему на рис. 98.54).
Потребный расход воды Qv = Φo / (∆t х 1,16) = 8,7 / (5 х 1,16) = 1,5 м3/ч (см. раздел 86).
Каким должен быть условный диаметр Ду клапана V3V для данного расхода, если гид-
равлическое сопротивление батареи ∆Pбат. = 5 м вод. ст.?
Решение упражнения 3
Данный клапан устанавливается по схеме с поддержанием постоянной температуры воды на
входе в батарею и переменным расходом через батарею: то есть речь идет о схеме с обратным
теплосъемом, которая полностью соответствует задаче поддержания заданных значений тем-
пературы и влажности в охлаждаемом помещении, в чем мы убедились в разделе 98.8.
Поскольку регулятор должен менять расход воды через батарею воздухоохладителя в зави-
симости от потребностей в холоде, его гидравлическое сопротивление ∆PV3V при номиналь-
ном расходе должно быть близко к гидравлическому сопротивлению батареи ∆Pбат. (то есть
5 м вод. ст.), чтобы обеспечить диапазон регулирования около 0,5 (см. рис. 98.56).
5 м вод. ст.
1,5 м3/ч
8,7 кВт
10
8
6
4
3
2
1
0,8
0,4
0,3
0,2
0,1
0,05
0,1
0,2
0,3
0,4
0,8
1
2
3
4
8
10
∆P, м вод. ст.
Расход, м3/ч
Рис. 98.54.
Рис. 98.55.
* В отечественной практике в качестве номинальных параметров используются так называемые условные диаметры
проходного сечения Ду (прим. ред.).

--- PAGE 745 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 745 -
Номограмма (см. рис. 98.57), связывающая расход во-
ды с потерями давления для клапанов модели KF в за-
висимости от условного диаметра Ду, показывает:
 Модель KF Ду 3/4" при расходе
1,5 м3/ч создает гидравлическое со-
противление ∆PV3V = 1,8 м вод. ст., то
есть много меньше гидравлического
сопротивления батареи.
Следовательно, эта модель слишком
велика (если ее установить, диапазон
регулирования будет только D = 1,8 /
(1,8 + 5) = 0,26, что явно неприемлемо!
 Модель KF Ду 1/2" при расходе
1,5 м3/ч создает гидравлическое сопро-
тивление ∆PV3V = 8 м вод. ст., то есть
несколько выше ∆Pбат. = 5 м вод. ст.
При установке этой модели распола-
гаемый диапазон регулирования со-
ставит D = 8 / (8 + 5) = 0,61, что яв-
ляется отличным значением!
Попутно заметим, что уравнительный вентиль, устанавливаемый на магистрали перепуска,
должен быть настроен таким образом, чтобы при расходе 1,5 м3/ч иметь гидравлическое со-
противление, равное гидравлическому сопротивлению батареи воздухоохладителя при том же
расходе 1,5 м3/ч.
Вспоминая, что гидравлическое сопротивление смесительного ресивера пренебрежимо мало,
можно сделать вывод о том, что в данной схеме должен быть установлен насос, обеспечиваю-
щий при расходе 1,5 м3/ч напор Ннас. =  ∆Pбат. + ∆PV3V = 5 + 8 = 13 м вод. ст.
Запомните, диапазон регулирования
клапана V3V всегда равен 0,5, если его
гидравлическое сопротивление ∆PV3V
равно гидравлическому сопротивле-
нию устройства, в котором меняет-
ся расход.
10
8
6
4
3
2
1,5
1
0,8
0,4
0,3
0,2
0,1
0,05
2
3
4
8
10
0,1
0,2
0,3
0,4
0,8
1
∆P, м вод. ст.
Расход, м3/ч
1,8
Рис. 98.57.
5 м вод. ст.
1,5 м3/ч
Рис. 98.56.

--- PAGE 746 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 746 -
Г) Использование коэффициента расхода Kvs
Если нет возможности подобрать клапан модели KF с подходящим значением Ду (нельзя обес-
печить нужную величину ∆PV3V, не устраивает цена, нет в наличии и т.д.), то нужно искать
другую модель, а в случае необходимости обратиться к другому производителю.
Это предполагает рассмотрение номограмм для множества моделей клапанов и неоднократ-
íûé ïîèñê íóæíîãî âàðèàíòà íà êðèâûõ “ãèäðàâëè÷åñêîå ñîïðîòèâëåíèå–ðàñõîä” ïðè âûáîðå
подходящей модели: такая процедура поиска нужной модели не всегда удобна и занимает
очень много времени!
Чтобы упростить эту процедуру, рекомендуется использовать такую характеристику клапа-
на, как коэффициент расхода Kvs.
Вновь рассматривая клапаны V3V,
которые мы только что собирались
использовать, отметим, что согласно
данным их производителя для кла-
пана KF Ду 11/4" Kvs = 7,8 м3/ч, а для
клапана KF Ду 3/8" Kvs = 0,7 м3/ч
(см. рис. 98.58).
Впрочем, если рассмотреть номо-
грамму (см. рис. 98.57), то можно
понять, что с ее помощью доста-
точно легко найти значение коэф-
фициента расхода Kvs для каждого
значения Ду клапанов серии KF.
Для этого достаточно прочитать значение расхо-
да, при котором потери давления на клапане ∆PV3V
равны 10 м вод. ст.
Давайте вновь рассмотрим уже решенное нами уп-
ражнение 3. Нам нужно было подобрать клапан с
гидравлическим сопротивлением ∆PV3V НЕ МЕНЕЕ
5 м вод. ст. при расходе 1,5 м3/ч (см. рис. 98.59).
Чтобы найти значение коэффициента расхода Kvs та-
кого клапана, достаточно рассчитать расход, который
должен проходить через этот клапан, чтобы потери
давления на нем составили 10 м вод. ст.
Коэффициент расхода клапана Kvs численно равен такому расходу
воды через клапан в м3/ч, при котором потери давления на клапане
∆PV3V равны 10 м вод. ст. (то есть 100 кПa или 1 бар).
Чем больше условный
диаметр клапана Ду,
тем больше коэффи-
циент расхода Kvs.
∆P = 10 м вод. ст.
∆P = 10 м вод. ст.
7,8 м3/ч
0,7 м3/ч
Kvs = 7,8
Kvs = 0,7
5 м вод. ст.
минимум
5 м вод. ст.
1,5 м3/ч
KF11/4”
KF3/8”
Рис. 98.58.
Рис. 98.59.

--- PAGE 747 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 747 -
Такой расчет мы уже делали в разделе 94, но чтобы упростить вам жизнь, еще раз по-
вторим процедуру расчета:
Это означает, что мы будем искать регулятор V3V, МАКСИМАЛЬНОЕ значение коэффици-
ента расхода которого Kvs должно быть не более 2,12 м3/ч (напомним, что чем больше Ду
клапана, тем больше значение Kvs).
Если мы вновь рассмотрим номограмму моделей KF (см. рис. 98.57), а еще лучше табл. 98.3,
то увидим, что клапан KF с Ду 3/4", имеющий Kvs = 3,2 м3/ч, будет для нас слишком велик.
С другой стороны, клапан KF с Ду 1/2", который имеет Kvs = 1,7 м3/ч (следовательно, ниже
2,12 м3/ч) полностью нам подходит*.
Итак, если у нас нет номограммы, то мы можем обратиться к производителю и заказать у него
клапан с тарельчатым запорным элементом (и при необходимости с дополнительными опция-
ми) и МАКСИМАЛЬНЫМ значением коэффициента расхода Kvs не более 2,12 м3/ч.
При этом нам не потребуется просматривать все страницы каталога и изучать различные но-
мограммы. Достаточно будет ознакомиться с таблицей, аналогичной табл. 98.3
Kvs = Расход (м3/ч) x √10 / ∆PV3V (м вод. ст.)
В результате находим: Kvs = 1,5 x √10 / 5 = 2,12 м3/ч.
Заметим, что значение коэффициента расхода Kvs (который иногда в
англоязычной литературе для регуляторов V3V обозначается как Cv)
очень часто указывают на корпусе клапана.
Модель
клапана
Тип
запорного
элемента
Значение коэффициента расхода Kvs (м3/ч)
для разных значений Ду
3/8"
1/2"
3/4"
1"
11/4"
11/2"
KF
Тарель
0,7
1,7
3,2
5,3
7,8
–
GG
Тарель
1,8
3,0
3,6
6,3
9,5
11,0
KB
Диск
1,8
2,4
5,1
10,3
12,1
17,4
KC
Диск
1,2
1,9
3,6
6,5
–
–
Табл. 98.3.
* Ограничение по Kvs сверху, в данном случае равное 2,12 м3/ч, является необходимым, но не достаточным усло-
вием для правильного подбора клапана. Вторым ограничением при подборе клапана должно быть минимально
допустимое значение Kvs, то есть ограничение снизу. В данном случае минимальное значение Kvs должно быть
не меньше номинального расхода, то есть 1,5 м3/ч (прим. ред.).

--- PAGE 748 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 748 -
98.13. УПРАЖНЕНИЕ 4.
Использование коэффициента расхода Kvs
Вы ознакомились с напорной характеристикой насоса gg50-04 (см. рис. 98.60).
На корпусе клапана GG с Ду 3/4" вы прочитали, что значение Kvs = 3,6 м3/ч.
Рассчитайте диапазон регулирования этого клапана. Готовы ли вы выбрать этот кла-
пан для вашей установки?
Решение упражнения 4
Напор насоса Ннас. = 15,5 – 10 = 5,5 ì âîä. ñò. Ïîñìîòðåâ íà íàïîðíóþ õàðàêòåðèñòèêó насоса
gg50-04, мы увидим, что этому напору соответствует расход 1,8 м3/ч (см. рис. 98.61).
Коэффициент расхода клапана Kvs = 3,6. Это означает, что при расходе 3,6 м3/ч гидравличес-
кое сопротивление данного клапана равно 10 м вод. ст.
3 м
1 м
10 м в. ст.
15,5 м в. ст.
Насос gg50-04
м вод. ст.
м3/ч
12,5
10
7,5
5
2,5
0
0,5
1
1,5
2
2,5
Рис. 98.60.
3 м
1 м
10 м в. ст.
15,5 м в. ст.
Насос gg50-04
м вод. ст.
м3/ч
12,5
10
7,5
5,5
2,5
0
0,5
1
1,8
1,5
2,5
2
5
Рис. 98.61.

--- PAGE 749 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 749 -
Как показывает напорная характеристика насоса, фактический расход по контуру составляет
только 1,8 м3/ч, то есть в 2 раза меньше, чем Kvs. Следовательно, гидравлическое сопротив-
ление клапана будет в 4 раза меньше, чем 10 м вод. ст., то есть 2,5 м вод. ст. (при необходи-
мости вновь изучите раздел 94).
Мы уже не раз говорили о том, что напор насоса равен сумме гидравлических сопротивле-
ний контура, которые должен преодолеть насос.
В нашем примере Hнас. = ∆Pбат. + ∆PV3V + ∆Pтруб (ввиду малой длины труб этой величиной
можно пренебречь) + ∆Pресив. (сопротивление смесительного ресивера близко к нулю). Таким
образом получим: 5,5 = ∆Pбат. + 2,5, откуда ∆Pбат. = 5,5 – 2,5 = 3 м вод. ст.
Итак, регулятор с гидравлическим сопротивлением ∆PV3V = 2,5 м вод. ст. должен менять рас-
ход через батарею с номинальным гидравлическим сопротивлением ∆Pбат. = 3 м вод. ст. Сле-
довательно, диапазон регулирования регулятора V3V D = 2,5 / (2,5 + 3) = 0,45, что представ-
ляется не вполне приемлемым, чтобы обеспечить качественное регулирование.
Чтобы иметь минимально допустимый диапазон регулированая на уровне 0,5, регулятор
V3V должен иметь гидравлическое сопротивление не меньше, чем гидравлическое
сопротивление батареи, то есть не менее 3 м вод. ст. Исходя из этого, максимальное значение
коэффициента Kvs должно быть не более:
Очевидно, что для нашей установки гораздо лучше подошел бы клапан модели GG с Ду 1/2",
у которого Kvs = 3 м3/ч (см. табл. 98.4).
Теперь мы предложим вам решить 2 комплексных упражнения, которые позволят применить
полученные в этом разделе знания. Будьте внимательны, в этих упражнениях есть несколько
“ïîäâîäíûõ êàìíåé”.
Kvs maximum = Расход (м3/ч) x √10 / ∆PV3V (м вод. ст.) = 1,8 x √10 / 3 = 3,29 м3/ч.
Модель
клапана
Тип
запорного
элемента
Значение коэффициента расхода Kvs (м3/ч)
для разных значений Ду
3/8"
1/2"
3/4"
1"
11/4"
11/2"
GG
Тарель
1,8
3,0
3,6
6,3
9,5
11,0
Табл. 98.4.
Автор настоятельно рекомендует вам попытаться самостоятельно
найти ответы перед тем, как вы прочитаете решения: лучше полу-
чить знания на бумаге, чем на монтажной площадке!

--- PAGE 750 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 750 -
УПРАЖНЕНИЕ 5
На рис. 98.62 клапанV3V предназначен для регулирования холодопроизводительности бата-
реи воздухоохладителя мощностью 8,7 кВт.
Гидравлическое сопротивление батареи составляет 0,8 м вод. ст. при номинальном расходе.
Ледяная вода 6/11°C подается в испаритель, гидравлическое сопротивление которого равно
1,2 м вод. ст. при номинальном расходе.
1) Как вы оцениваете эту схему?
2) Какое гидравлическое сопротивление должен иметь уравнительный вентиль?
3) Подберите регулирующий клапан V3V, пользуясь данными табл. 98.5 с таким расчетом,
чтобы обеспечить диапазон регулирования около 0,5.
4) Какой из двух насосов Pgg (см. рис. 98.62) вы установите?
Решение смотри на странице 752...
Модель
клапана
Тип
запорного
элемента
Коэффициент расхода Kvs (м3/ч)
клапанов V3V в зависимости от Ду
3/8"
1/2"
3/4"
1"
11/4"
11/2"
KF
Тарель
0,7
1,7
3,2
5,3
7,8
–
GG
Тарель
1,8
3,0
3,6
6,3
9,5
11,0
KB
Диск
1,8
2,4
5,1
10,3
12,1
17,4
KC
Диск
1,2
1,9
3,6
6,5
–
–
м вод. ст.
м3/ч
10
8
6
4
2
0
0,5
1
1,5
2
2,5
1,2 м вод. ст.
0,8 м вод. ст.
Φ = 8,7 кВт
Вода 6/11°C
∆P трубопроводов
пренебрежимо мало
Рис. 98.62.
Табл. 98.5.

--- PAGE 751 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 751 -
98.14. УПРАЖНЕНИЕ 6.
Клапан V3V на смесительном ресивере
Тепловой насос производительностью 16 кВт подогревает воду с 43°C до 50°С (принципи-
альная схема представлена на рис. 98.63).
1) Определите расход насоса первичного контура PP, проходящий через конденсатор.
2) Определите расход насоса вторичного контура PS,
проходящий через батарею воздухонагревателя.
3) Какое гидравлическое сопротивление должен иметь
уравнительный вентиль?
4) Клапан V3V управляется безинерционным цифро-
вым датчиком с высокой точностью, поскольку
клиент хочет иметь повышенную точность поддер-
жания температуры воздуха в отапливаемом поме-
щении. Подберите модель и размер (Ду) клапана
V3V, пользуясь данными табл. 98.6 с таким рас-
четом, чтобы обеспечить диапазон регулирования,
близкий к 0,66.
Модель
клапана
Тип
запорного
элемента
Коэффициент расхода Kvs (м3/ч)
клапанов V3V в зависимости от Ду
3/8"
1/2"
3/4"
1"
11/4"
11/2"
KJ
Тарель
0,9
1,9
3,1
5,8
7,7
9,4
KB
Диск
1,7
2,4
5,1
10,3
12,1
17,4
1,5 м вод. ст.
2 м вод. ст.
50°C
43°C
PS
PP
∆P трубопроводов близко к нулю
м вод. ст.
м3/ч
4
3
2
1
0
0,5
1
1,5
2
2,5
Φ = 16 кВт
Рис. 98.63.
Рис. 98.64.
Табл. 98.6.

--- PAGE 752 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 752 -
5) Насосы первичного (РР) и вторичного (PS) контуров абсолютно одинаковы и представ-
ляют собой модели с тремя скоростями (напорные характеристики насосов для трех значе-
ний скорости представлены на рис. 98.64). В соответствии с напорными характеристиками
подберите значения скоростей для насосов первичного (PP) и вторичного (PS) контуров.
Ðåøåíèå ñìîòðè íà ñòðàíèöå 754…
Решение упражнения 5
1) Как вы оцениваете эту схему
(рис. 98.65)? Мы уже говорили вы-
ше (см. раздел 98.5), что магист-
раль перепуска клапана с тарельча-
тым запорным элементом никогда
не должна подключаться к выходу
из клапана. Сравнивая схему на рис.
98.65 со схемами на рис. 98.34, мож-
но заметить, что в данном случае
мы имеем схему с разгрузкой.
В такой схеме клапан с тарельча-
тым запорным элементом не смо-
жет долго работать нормально. Сле-
довательно, в данной схеме необхо-
димо использовать клапан с диско-
вым запорным элементом.
2) Какое гидравлическое сопротивление должен иметь уравнительный вентиль? Кла-
пан V3V должен менять расход через батарею воздухоохладителя. Следовательно, уравни-
тельный вентиль должен иметь такое же гидравлическое сопротивление, как и батарея воз-
духоохладителя (то есть 0,8 м вод. ст.), чтобы насос мог сохранять постоянный расход, когда
патрубок А клапана V3V будет перекрыт.
3) Подбор клапана V3V выполняется с таким расчетом, чтобы диапазон регулирования
был около 0,5. Холодопроизводительность батареи равна 8,7 кВт при перепаде температур
по воде 6/11°C. Мы уже неоднократно говорили, что потребный расход воды через батарею
воздухоохладителя определяется как Qv = Φ / (∆tводы х 1,16) = 8,7 / (5 х 1,16) = 1,5 м3/ч.
Чтобы обеспечить диапазон регулирования не менее 0,5, клапан V3V должен иметь гидравли-
ческое сопротивление, равное гидравлическому сопротивлению того элемента контура, в кото-
ром нужно менять расход (то есть 0,8 м вод. ст., как у батареи воздухоохладителя). Исходя
из этого можно рассчитать максимальное значение коэффициента расхода клапана Kvs:
Ввиду того, что схема с разгрузкой требует обязательного использования клапана с диско-
вым запорным элементом, в данном случае не может быть и речи о том, чтобы выбрать кла-
пан типа KF с Ду 1", хотя его значение коэффициента расхода нас полностью устраивает
(см. табл. 98.7). Вместе с тем, клапан с дисковым запорным элементом KB с Ду 3/4" с коэф-
фициентом расхода Kvs = 5,1 м3/ч (см. табл. 98.7) нам вполне подойдет.
1,2 м вод. ст.
0,8 м вод. ст.
∆P трубопроводов
пренебрежимо мало
Qv
Вода 6/11°C
ДА
НЕТ
Φ = 8,7 кВт
Рис. 98.65.
Kvs maximum = Расход (м3/ч) x √10 / ∆P (м вод. ст.) = 1,5 x √10 / 0,8 = 5,3 м3/ч.

--- PAGE 753 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 753 -
Для любителей точности рассчитаем, какое гидравлическое сопротивление будет иметь этот
клапан при расходе 1,5 м3/ч.
Тогда для выбранного нами клапана модели KB с Ду 3/4" при расходе 1,5 м3/ч можно найти
∆PV3V = 10 x (1,5 / 5,1)2 = 0,86 м вод. ст. Следовательно, диапазон регулирования клапана KB
с Ду 3/4" D = ∆PV3V / (∆PV3V + ∆Pбат.) = 0,86 / (0,86 + 0,8) = 0,52. Заметим, что из логических
соображений можно было бы понять: полученное значение диапазона регулирования выбран-
ного клапана оказалось чуть выше 0,5, поскольку его коэффициент расхода Kvs немного ниже
максимально допустимого значения Kvs maximum.
4) Какой из двух насосов Pgg вы установите?
Насос должен обеспечить расход 1,5 м3/ч при на-
поре Hнас. = ∆Pисп. + ∆PV3V + ∆Pбат. = 1,2 + 0,86 + 0,8
= 2,86 м вод. ст. (то есть около 2,9 м вод. ст.).
Чтобы избавить вас от лишних проблем, автор
устроил так, что искомая рабочая точка попадает
как раз на напорную характеристику насоса Pgg-01
(см. рис. 98.66), который, следовательно, нам впол-
не подойдет. Заметим, что в действительности нам
пришлось бы затратить массу времени на построе-
ние кривой гидравлического сопротивления сети,
как мы уже это делали в упражнении 2 раздела 94.2.
Модель
клапана
Тип
запорного
элемента
Коэффициент расхода Kvs (м3/ч)
клапанов V3V в зависимости от Ду
3/8"
1/2"
3/4"
1"
11/4"
11/2"
KF
Тарель
0,7
1,7
3,2
5,3 НЕТ
7,8
–
GG
Тарель
1,8
3,0
3,6
6,3
9,5
11,0
KB
Диск
1,8
2,4
5,1 ДА
10,3
12,1
17,4
KC
Диск
1,2
1,9
3,6
6,5
–
–
м вод. ст.
м3/ч
10
8
6
0,5
1
2
2,5
4
2
0
2,9
1,5
Чтобы не усложнять вам жизнь математическими выкладками, бу-
дем считать, что действительное гидравлическое сопротивление кла-
пана (в м водяного столба) ∆PV3V = 10 x (Qv / Kvs)2.
Табл. 98.7.
Рис. 98.66.

--- PAGE 754 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 754 -
Решение упражнения 6
1) Определите расход насоса первичного контура PP, проходящий через конденсатор.
Тепловая мощность конденсатора равна 16 кВт при перепаде температур по воде 50/43°C.
Расход воды через конденсатор Qv = Φ / (∆tводы х 1,16) = 16 / (7 х 1,16) = 1,97 м3/ч (то есть
около 2 м3/ч).
2) Определите расход насоса вторичного контура PS, проходящий через батарею
воздухонагревателя. В разделе 88.2 мы увидели, что расход в первичном контуре должен
быть на 5...10% выше расхода во вторичном контуре. Для того, чтобы оценить расход насоса
вторичного контура PS, допустим, что расход во вторичном контуре составляет 90% расхода
первичного контура (конечно, это произвольное допущение, но оно позволяет примерно
оценить порядок величины расхода вторичного контура). Следовательно, можно считать
расход во вторичном контуре равным 2 x 0,9 = 1,8 м3/ч.
3) Какое гидравлическое сопротивление должен иметь уравнительный вентиль? Как мы
уже объясняли в упражнении 4 раздела 98.7, на данной схеме (рис. 98.67) клапан V3V пред-
назначен для изменения расхода только в двух коротких отрезках трубопроводов (поз. 1). В
нашем примере гидравлическое сопротивление трубопроводов близко к нулю, следователь-
но, уравнительный вентиль здесь бесполезен. Поэтому в схеме на рис. 98.67 он отсутствует.
4) Подберите модель и размер (Ду) клапана V3V, чтобы обеспечить диапазон регулиро-
вания, близкий к 0,66. В данной установке (рис. 98.67) использована схема 2 (рис. 98.34),
то есть схема со смешением, которая обеспечивает постоянный расход и переменную темпе-
ратуру на входе в батарею. В разделе 98.8 мы уже отмечали, что такая схема не рекоменду-
ется для использования в воздухоохладителях. Однако мы имеем дело с воздухонагревате-
лем, поэтому здесь это ограничение не действует.
Для такой схемы подойдет как регулятор с тарельчатым запорным элементом, так и с диско-
вым (в разделе 98.5 мы говорили, что для клапанов с дисковым запорным элементом в общем
случае не предъявляется требований к направлению потока воды). Но мы также говорили и
о том, что клапаны с дисковым запорным элементом имеют более посредственные характе-
ристики в смысле качества регулирования. Имея ввиду, что регулятор V3V управляется высо-
кокачественным цифровым датчиком, и что клиент требует обеспечения высокой точности
1,5 м вод. ст.
2 м вод. ст.
PP
PS
43°C
50°C
∆P трубопроводов близко к нулю
Φ = 16 кВт
Рис. 98.67.

--- PAGE 755 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 755 -
поддержания температуры в обогреваемом помещении, мы выберем клапан с тарельчатым
запорным элементом, характеристики которого в смысле качества регулирования намного
лучше характеристик клапана с дисковым запорным элементом.
В разделе 98.12 мы убедились в том, что для получения диапазона регулирования на уровне
0,66 необходимо, чтобы гидравлическое сопротивление клапана ∆PV3V было в 2 раза выше
гидравлического сопротивления того элемента контура, в котором предстоит менять расход.
Кроме того, не будем забывать, что как и в предыдущем упражнении, регулятор V3V будет
менять расход в двух небольших отрезках трубопроводов, сопротивлением которых можно
пренебречь.
Поэтому нам подойдут почти все клапаны модели KJ, которые способны обеспечить пре-
восходное значение диапазона регулирования. При окончательном выборе Ду клапана мы
ищем компромиссное решение:
С одной стороны, чем больше Ду клапана, тем он дороже.
С другой стороны, чем меньше Ду клапана, тем больше его гидравлическое сопротив-
ление ∆PV3V, следовательно, тем мощнее должен быть насос и тем больше энергии он
будет потреблять.
Очень часто Ду клапана выбирают на один номинал меньше диаметра трубопровода. Сле-
довательно, в нашем примере для трубопровода 11/4" рекомендуется выбрать Ду клапана рав-
ным 1", то есть модель KJ с Ду 1".
5) На какое число оборотов вы настроите насос РР первичного контура и насос PS
вторичного контура?
Насос PP должен обеспечивать расход 2 м3/ч при напоре 2 м вод. ст., следовательно, он должен
работать при числе оборотов, соответствующем напорной характеристике 1 (см. рис. 98.68).
Насос PS должен обеспечивать расход 1,8 м3/ч и
преодолевать гидравлическое сопротивление
батареи ∆Pбат. (1,5 м вод. ст.) + гидравлическое
сопротивление ∆PV3V клапана модели KJ с Ду 1"
при расходе 1,8 м3/ч с коэффициентом расхода
Kvs = 5,8 м3/ч (см. табл. 98.8).
∆PV3V = 10 x (Qv / Kvs)2 = 10 x (1,8 / 5,8)2 = около
1 м вод. ст. Следовательно напор насоса PS дол-
жен быть равен Ннас. = ∆Pбат. + ∆PV3V = 1,5 + 1 =
2,5 м вод. ст.
В этом случае, согласно рис. 98.68, насос PS дол-
жен работать при числе оборотов, соответствую-
щем напорной характеристике 2.
Модель
клапана
Тип
запорного
элемента
Коэффициент расхода Kvs (м3/ч)
клапанов V3V в зависимости от Ду
3/8"
1/2"
3/4"
1"
11/4"
11/2"
KJ
Тарель
0,9
1,9
3,1
5,8
7,7
9,4
KB
Диск
1,7
2,4
5,1
10,3
12,1
17,4
м вод. ст.
м3/ч
4
0,5
1
1,5
2,5
3
1
0
2
2
2,5
1,8
Рис. 98.68.
Табл. 98.8.

--- PAGE 756 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 756 -
После того, как мы рассмотрели наиболее часто встречающиеся 4 варианта монтажа, изучим
еще несколько вариантов (в случае необходимости еще раз просмотрите разделы 98.6-98.8).
Это даст вам возможность поразмышлять над неординарными вариантами монтажа гидрав-
лического контура и эффективно решать возможные проблемы при их возникновении на мон-
тажной площадке.
A) Проблема максимально допустимой разности давлений
Прежде всего давайте усвоим, что для перекрытия патрубка В клапана необходимо подать
напряжение на сервопривод (сервопривод может быть электромеханическим, электромагнит-
ным, пневматическим и т.д.), чтобы привести в движение шток клапана и опустить его та-
рель на седло В (см. рис. 98.69).
Напомним также, что проблему максимально допустимой разности
давлений мы уже упоминали в разделе 46 (для электроклапанов) и в
разделе 52 (для четырехходовых клапанов обращения цикла). Такая
же неприятность может случиться и с трехходовым клапаном: при
подаче напряжения на сервопривод клапан не двигается.
В разделе 98.11 мы уже обсуждали два варианта схемы, представлен-
ной на рис. 98.70.
Представим себе, что в схеме на рис 98.70 (поз. 1.) установлен клапан, для которого макси-
мально допустимый перепад давления, указанный в каталоге производителя, составляет
∆Pmax =  10 м вод. ст.
Анализируя данную
схему, мы видим, что
клапан находится под
действием разности
давлений, которая рав-
на сумме гидравличес-
ких потерь на клапане
∆PV3V и гидравличес-
ких потерь в батарее
∆Pбат., где меняется
расход. Тогда имеем:
∆Pкл. = ∆PV3V + ∆Pбат. =
5 + 0,5 = 5,5 м вод. ст.
Таким образом, усло-
вие ∆Pmax > ∆Pкл. вы-
полняется и никаких
проблем при работе
этого клапана не воз-
никнет.
98.15. ОСОБЕННОСТИ МОНТАЖА
ТРЕХХОДОВЫХ РЕГУЛИРУЮЩИХ КЛАПАНОВ
Внимание! При выборе модели клапана убедитесь,
что максимально допустимая разность давлений
клапана ∆Pmax, указанная производителем, больше
суммы потерь давления на клапане ∆PV3V и потерь
давления в контуре ∆Pконт., расход в котором регу-
лируется с помощью этого клапана.
Сервопривод
под напряжением
Шток клапана
опускается, тарель
садится на седло B
5 м в. ст.
50 м вод. ст.
0,5 м в. ст.
0,5 м в. ст.
Клапан GG11/2”
∆Pmax. = 10 м вод. ст.
Клапан GG3/8”
∆Pmax. = 15 м вод. ст.
Рис. 98.69.
Рис. 98.70.

--- PAGE 757 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 757 -
И наоборот, в схеме на рис. 98.70 (поз. 2) клапан V3V находится под действием разности дав-
лений 50 + 0,5 = 50,5 м вод. ст., тогда как максимально допустимая для него разность давле-
ний, указанная производителем, ∆Pmax = 15 м вод. ст.: в данной схеме сервопривод наверняка
будет не способен управлять штоком клапана и эта схема работать не сможет.
Мы только что убедились, что для того, чтобы шток клапа-
на опустился, а тарель села на седло патрубка B и перекры-
ла его, необходимо подвести питание к сервоприводу, ка-
ким бы ни была его конструкция (электропитание, давле-
ние газа, давление жидкости и т.д., см. верхнюю часть
рис. 98.71).
Но что произойдет, если снять питание с сервопривода?
Если клапан управляется, например, небольшим ревер-
сивным электродвигателем, приводящим в движение
редуктор с зубчатой передачей, сервопривод остается
в том положении, в котором его застал момент снятия
напряжения (поз. 1 в нижней части рис. 98.71).
Некоторые сервоприводы (особенно пневматические
или магнитные) при подаче напряжения начинают пе-
ремещать шток, одновременно сжимая мощную пру-
жину, установленную в конструкции привода, по мере
того, как шток клапана опускается.
В таких сервоприводах при снятии питания пружина
распрямляется, возвращая энергию, накопленную при
сжатии, и поднимает шток клапана вверх: при этом та-
рель клапана V3V всегда садится на седло А, перекры-
вая соответствующий патрубок при отсутствии пита-
ния (поз. 2 в нижней части рис. 98.71).
98.16. УПРАЖНЕНИЕ 1. Особенности монтажа
нормально открытых (NO) клапанов V3V
Внимательно посмотрите на две схемы монтажа клапана V3V, представленные на рис. 98.72.
Для каждой из этих схем постарайтесь
ответить на следующие вопросы:
1) В какой из схем меняется расход или
температура воды в батарее?
2) Какова будет производительность
батареи при закрытом патрубке А клапана
V3V?
3) Правильно ли установлен уравни-
тельный вентиль?
Ðåøåíèå íà ñëåäóþùåé ñòðàíèöå…
Питание подано
Питание снято
В обоих вариантах
шток клапана опускается
Шток клапана
остается не-
подвижным
Тарель кла-
пана садится
на седло A
Рис. 98.71.
Рис. 98.72.

--- PAGE 758 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 758 -
Решение упражнения 1
Схема №1 (рис. 98.73). Когда патрубок А клапа-
на V3V закрыт (поз. 1a), ледяная вода не может
проходить через батарею воздухоохладителя и
холодопроизводительность батареи в этом случае
равна нулю. Весь расход ледяной воды направля-
ется по магистрали перепуска к патрубку B и да-
лее через патрубок AB возвращается в испари-
тель с той же температурой, с которой и вышел
из испарителя.
Когда закрыт патрубок В клапана V3V (поз. 1b),
весь расход ледяной воды проходит через ба-
тарею воздухоохладителя и в этом случае бата-
рея имеет максимальную холодопроизводитель-
ность. При этом вода в батарее подогревается (ее
температура повышается примерно на 5 K) и воз-
вращается в испаритель уже подогретая.
Уравнительный вентиль установлен совершенно правильно и должен быть настроен таким
образом, чтобы его гидравлическое сопротивление было в точности равно гидравлическому
сопротивлению батареи. Таким образом, перед нами классическая схема с обратимым теп-
лосъемом (см. схему 1 на рис. 98.34), в которой расход через батарею переменный, а темпера-
тура воды на входе в батарею постоянна.
Схема №2 (рис. 98.74). В отличие от
предыдущей схемы, при закрытом па-
трубке А клапана V3V (поз. 2a) весь
расход ледяной воды проходит через
батарею воздухоохладителя и холодо-
производительность батареи в этом
случае максимальна. Вода перед воз-
вращением в испаритель подогревает-
ся в батарее и проходит от патрубка B
к патрубкуAB клапана V3V.
Когда закрыт патрубок В клапана V3V
(поз. 2b), ледяная вода больше не мо-
жет проходить через батарею и весь
расход проходит через уравнительный
вентиль
(установленный
вполне
корректно), потом через клапан V3V от патрубка A к патрубку AB, после чего возвращается в
испаритель с той же температурой, с которой из него и вышел.
Таким образом, мы получаем точно такой же режим работы, что и в схеме №1, а именно, по-
стоянную температуру воды на входе в батарею воздухоохладителя и переменный расход. Тем
не менее, чтобы различать две схемы, схему №2, как правило, называют нормально от-
крытой (NO) схемой с обратимым теплосъемом. Такое название дано потому, что в схеме №2
с сервопривода клапана V3V
снято питание (то есть па-
трубок A клапана V3V за-
крыт), однако при этом весь
расход ледяной воды прохо-
дит через батарею воздухо-
охладителя и холодопроиз-
водительность батареи мак-
симальна (см. табл. 98.9).
Положение
клапана V3V
Схема 1
Схема 2
Закрыт
патрубок A
Холодопроизводи-
тельность нулевая
Холодопроизводитель-
ность максимальна
Закрыт
патрубок B
Холодопроизводитель-
ность максимальна
Холодопроизводи-
тельность нулевая
Рис. 98.73.
Рис. 98.74.
Табл. 98.9.

--- PAGE 759 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 759 -
УПРАЖНЕНИЕ 2
Расход воды через конденсатор водяного охлаждения (поз. 1 на рис. 98.75) регулируется с по-
мощью клапана V3V, установленного по схеме смешения (см. схему 2 на рис. 98.34) и обес-
печивающего постоянный расход воды че-
рез конденсатор и переменную температуру.
Когда патрубок В клапана V3V (с электро-
магнитным сервоприводом) закрыт, все теп-
ло, которое выделяется в конденсаторе, пе-
редается воде, и затем сбрасывается в окру-
жающую среду с помощью сухой градирни
(см. раздел 70).
Если возникают проблемы с подачей пи-
тания на сервопривод клапана V3V, патру-
бок A клапана автоматически закрывается
и тепло, выделяемое в конденсаторе, не мо-
жет быть передано в сухую градирню. В ре-
зультате компрессор очень быстро отключа-
ется по сигналу предохранительного реле
высокого давления (ВД).
Для устранения этой проблемы разработайте вариант гидравлического контура  с нормаль-
но открытым клапаном V3V, установленным по схеме смешения, который позволял бы кон-
денсатору сбрасывать тепло конденсации в градирню при закрытом патрубке A клапана V3V.
Решение упражнения 2
На рис. 98.76 вы найдете решение
упражнения 2, где нормально от-
крытый (NO) клапан V3V установ-
лен по схеме смешения (см. схему 2
на рис. 98.34).
Питание с клапана V3V с электромаг-
нитным сервоприводом снято, патру-
бок A клапана закрыт.
Охлажденная вода, которая поступа-
ет из градирни, через патрубки B и
AB проходит через клапан V3V на
вход в насос, и затем нагнетается в
конденсатор.
Подогретая в конденсаторе вода вновь
возвращается в градирню.
УПРАЖНЕНИЕ 3
На схеме (рис. 98.75) не показан уравнительный вентиль. Где бы вы его установили?
Ðåøåíèå íà ñëåäóþùåé ñòðàíèöå…
Внимание! Соблюдайте требования к направлениям движения воды че-
рез разные патрубки клапана V3V с тарельчатым запорным элементом.
Сухая градирня
С V3V снято питание
Сухая градирня
Рис. 98.75.
Рис. 98.76.

--- PAGE 760 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 760 -
Решение упражнения 3
Расход воды через конденсатор постоян-
ный. Напомним, что такой режим особен-
но предпочтителен для открытых градирен.
Этот режим позволяет сохранить постоян-
ную скорость воды в конденсаторе и, сле-
довательно, ограничить отложение загряз-
нений, которые неизбежно появились бы,
если бы расход (а значит, и скорость) воды
был бы переменным.
Когда патрубок В клапана V3V закрыт, рас-
ход воды и потери давления в той части
контура, которая относится к градирне, от-
сутствуют. Следовательно,  уравнительный
вентиль, устанавливаемый на магистрали
перепуска (см. рис. 98.77) должен быть на-
строен таким образом, чтобы потери дав-
ления на нем были точно такими же, как
потери давления в градирне и трубопрово-
дах от магистрали перепуска до градирни.
УПРАЖНЕНИЕ 4
Установка, изображенная на рис.
98.78 (специально в очень упро-
щенном виде), используется для
кондиционирования воздуха в по-
мещениях, где тепловые нагрузки
круглый год очень велики. То есть
тепловыделение настолько боль-
шое, что не позволяет использо-
вать охлаждение воздуха в поме-
щениях за счет наружного воздуха
даже при низких температурах по-
следнего.
Холодильная установка содержит
воздухоохладитель на основе ис-
парителя с непосредственным ки-
пением и прямым расширением.
Тепло конденсации сбрасывается
в сухую градирню (см. раздел 70)
с помощью контура, заполненного
водным раствором гликоля.
Внимательно изучите эту установ-
ку и попробуйте понять, как она
работает при закрытом патрубке В
клапана V3V, то есть когда темпе-
ратура наружного воздуха очень
высока (например, 30°C).
Решение на следующей
ñòðàíèöå…
Сухая градирня
Рис. 98.77.
Рис. 98.78.

--- PAGE 761 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 761 -
Решение упражнения 4
Тепловые нагрузки круглый год
очень велики, и они тем более воз-
растают, когда растет температура
наружного воздуха.
Поэтому при наружной темпера-
туре 30°C компрессор работает и
патрубок В клапана V3V закрыт
(см. рис. 98.79).
Батарея охлаждения гликолевого
раствора (поз. 1) перекрыта и раст-
вор циркулирует только в конден-
саторе, затем проходит через кла-
пан V3V (проходя от патрубка А к
патрубку АВ) и поступает в сухую
градирню.
Воздух, поступающий на вход гра-
дирни, имеет температуру 30°C,
значит гликолевый раствор, выхо-
дящий из градирни, будет иметь
температуру около 40°C.
С этой температурой гликолевый
раствор поступает в нижнюю часть
конденсатора (чтобы повысить пе-
реохлаждение хладагента в кон-
денсаторе).
Температуру конденсации можно
принять равной примерно 55°C.
Считая, что перепад температур по воде ∆tводы на конденсаторе составляет около 6 K, можно
предположить, что на входе в градирню водный раствор гликоля имеет температуру около 46°C.
Установка работает в соответствии с классическим холодильным циклом. Компрессор, насос
и вентиляторы градирни функционируют как обычно.
98.17. УПРАЖНЕНИЕ 5.
Охлаждение наружным воздухом
Рассмотрим эту же установку, но работающую при низкой температуре наружного воздуха.
Напомним, что тепловыделение в охлаждаемых помещениях настолько велико, что не позво-
ляет обеспечить их охлаждение даже при низких температурах наружного воздуха.
Попробуйте понять, как будет работать эта установка, когда температура наружного воздуха
упадет (например, до 2°C).
Чтобы помочь вам, подскажем, что в этом случае будет закрыт патрубок A клапана V3V.
Решение на следующей странице...
46°C
40°C
30°C
Рис. 98.79.

--- PAGE 762 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 762 -
Решение упражнения 5
Тепловыделение в охлаждаемых помещениях очень высокое, поэтому воздух в них необхо-
димо охлаждать несмотря на то, что температура наружного воздуха всего 2°C.
При такой температуре патрубок А клапана V3V закрыт и водный раствор гликоля циркули-
рует только в батарее воздухоохладителя (поз. 1 на рис. 98.80), клапане V3V (проходя от па-
трубка B к патрубку AB) и сухой градирне.
Наружный воздух поступает на
вход в сухую градирню с темпера-
турой 2°C, гликолевый раствор вы-
ходит из градирни с температурой
около 12°C. Этот раствор, охлаж-
денный наружным воздухом, про-
ходит через батарею воздухоохла-
дителя (поз. 1), где нагревается до
температуры примерно 18°C перед
тем, как вновь поступить в сухую
градирню.
Следовательно, воздух, который
циркулирует в системе кондицио-
нирования, охлаждается, хотя
компрессор не работает. В этом
режиме потребление электроэнер-
гии будет минимальным, посколь-
ку для производства холода рабо-
тают только вентиляторы градир-
ни и насос.
Такой режим, позволяющий охлаж-
äàòü ïîìåùåíèå “áåñïëàòíî”, â
англоязычной литературе часто
íàçûâàþò ðåæèìîì “free-cooling”
(естественного охлаждения).
Заметим, что в данной схеме рас-
ход через конденсатор перемен-
ный. Однако ранее (см. рис.98.77)
мы говорили, что в конденсаторе
желательно иметь постоянный
расход, поскольку это ограничива-
ет отложение загрязнений в трубках конденсатора. В данном случае подобной проблемы нет,
так как в контуре сухой градирни гликолевый раствор не контактирует с атмосферным воз-
äóõîì, ñëåäîâàòåëüíî, îñòàåòñÿ “÷èñòûì” è îïàñíîñòü çàãðÿçíåíèÿ êîíäåíñàòîðà î÷åíü ìàëà.
УПРАЖНЕНИЕ 6
На рис. 98.80 не показан уравнительный вентиль. Нужен ли он здесь? И если да, то где бы
вы его установили?
Решение на следующей странице...
Циркуляция гликолевого раствора в конденсаторе отсутствует, сле-
довательно, компрессор остановлен.
18°C
12°C
+ 2°C
Рис. 98.80.

--- PAGE 763 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 763 -
Решение упражнения 6
Рассматривая два варианта (см. рис. 98.81), заметим, что расход может меняться либо в ба-
тарее воздухоохладителя (закрыт патрубок B клапана V3V), либо в конденсаторе (закрыт па-
трубок А клапана V3V).
В результате получаем 3 возможных случая:
Гидравлическое сопротивление батареи ∆Pбат. равно гидравлическому сопротивле-
нию конденсатора ∆Pконд. (что маловероятно).
В этом случае никакой уравнительный вентиль не нужен и напор насоса должен оста-
ваться одним и тем же для обоих вариантов, то есть когда закрыт патрубок A или когда
закрыт патрубок B.
Гидравлическое сопротивление батареи ∆Pбат. больше гидравлического сопротивле-
ния конденсатора ∆Pконд..
В этом случае уравнительный вентиль устанавливают на магистрали подачи гликолевого
раствора на входе в конденсатор (поз. 1). Настройка уравнительного вентиля должна быть
такой, чтобы его гидравлическое сопротивление ∆Pуравн. = ∆Pбат. – ∆Pконд.. В результате
напор насоса останется одинаковым как для случая, когда закрыт патрубок A, так и для
случая, когда закрыт патрубок B клапана V3V.
Гидравлическое сопротивление батареи ∆Pбат. меньше гидравлического сопротивле-
ния конденсатора ∆Pконд..
В этом случае уравнительный вентиль устанавливают на магистрали между батареей и
патрубком В клапана V3V (поз. 2). Настройка уравнительного вентиля должна быть
равна ∆Pуравн. = ∆Pконд. – ∆Pбат., чтобы сохранить напор насоса независимо от того, в ка-
ком положении находится запорный элемент клапана V3V.
Закрыт
патрубок В
клапана V3V
Закрыт
патрубок А
клапана V3V
Рис. 98.81.

--- PAGE 764 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 764 -
УПРАЖНЕНИЕ 7
Сможете ли вы изменить схему (рис. 98.81) таким образом, чтобы обеспечить постоянный
расход через конденсатор?
Решение упражнения 7
В предыдущей схеме регулятор V3V установлен на выходе из конденсатора и расход через
конденсатор переменный.
Чтобы обеспечить постоянный расход через конденсатор, регулятор V3V нужно установить
на входе в него (см. рис. 98.82).
Заметим, что в схеме на рис. 98.81 патрубок AB регулятора V3V был соединен с входом в су-
хую градирню, тогда как в схеме на рис. 98.82 он соединен с входом в конденсатор.
Рассматривая 2 варианта работы схемы (рис. 98.82), подчеркнем, что расход и через конден-
сатор и через сухую градирню постоянный. Переменный расход будет только через батарею
воздухоохладителя.
Следовательно, уравнительный вентиль (поз. 1) в данной схеме должен обязательно присут-
ствовать, чтобы компенсировать изменение гидравлического сопротивления контура (а точнее,
исключение из контура батареи), когда закрыт патрубок В регулятора V3V.
Закрыт
патрубок В
клапана V3V
Закрыт
патрубок А
клапана V3V
Рис. 98.82.

--- PAGE 765 ---
98. ТРЕХХОДОВЫЕ РЕГУЛИРУЮЩИЕ КЛАПАНЫ
ГИДРАВЛИКА
- 765 -
Б) Специальные исполнения
регулирующих трехходовых клапанов V3V
Мы уже убедились, что клапаны V3V с тарельчатым запорным элемен-
том, которые главным образом встречаются в батареях воздухоохлади-
телей центральных систем кондиционирования, должны обязательно ус-
танавливаться либо по схеме с обратимым теплосъемом (см. схему 1 на
рис. 98.34), либо по схеме смешения (см. схему 2 на рис. 98.34). Иначе
говоря, вода из магистрали перепуска должна входить в патрубок В кла-
пана V3V (см. рис. 98.83).
Однако можно встретить модели миниатюрных клапанов V3V в специальном исполнении,
которые устанавливают, например, на батареях центрального отопления.
Внутреннее устройство
этих клапанов и баланс
сил в них специально рас-
считываются разработ-
чиком таким образом,
чтобы они оставались
работоспособными неза-
висимо от того, к какому
патрубку подходит маги-
страль перепуска: к вхо-
ду в клапан или выходу из
него (см. поз. 1 и 2 на
рис. 98.84).
Кроме того, эти миниа-
тюрные трехходовые кла-
паны одного и того же ис-
полнения могут выпол-
нять как функции смеси-
тельных клапанов (вход
перепускной магистрали подключен к патрубку B, поз. 1), так и функции распределитель-
ных клапанов (к патрубку B подсоединен выход перепускной магистрали, поз. 2).
Вход воды
перепуска
Рис. 98.83.
Рис. 98.84.

--- PAGE 766 ---


--- PAGE 767 ---
99. НЕКОТОРЫЕ ПРОБЛЕМЫ ИСПОЛЬЗОВАНИЯ
ВОДНЫХ РАСТВОРОВ ГЛИКОЛЕЙ
ГИДРАВЛИКА
- 767 -
Одной из самых серьезных проблем для установок, использующих воду, является возмож-
ность замерзания воды. Для борьбы с этим явлением воду иногда заменяют водным раство-
ром гликоля (который является антифризом), способным защитить установку от замерзания
при низких температурах, например, до -16°C.
В торговом холоде также иногда используют водные растворы гликоля в качестве промежу-
точных хладоносителей для холодоснабжения витрин и холодильных камер. При этом тем-
пература таких хладоносителей может быть намного ниже 0°С.
Если изначально установка проектировалась с учетом использования промежуточных хладо-
носителей на основе водных растворов гликолей, то скорее всего она будет работать нормаль-
но. Однако так бывает не всегда: добавление гликоля к воде приводит к тому, что такая вода
перестает быть обычной водой, а полученный при этом раствор может иногда приносить не-
ожиданные сюрпризы!
99.1. ОСНОВНЫЕ РАЗЛИЧИЯ МЕЖДУ ВОДОЙ
И ВОДНЫМ РАСТВОРОМ ГЛИКОЛЯ
Для конкретизации возьмем в качестве примера 30%-ный водный раствор этиленгликоля,
предназначенный для защиты установки от замерзания при температурах до -16°C.
a) Вода + гликоль = более высокая плотность.
Ïëîòíîñòü “÷èñòîé” âîäû ïî îïðåäåëåíèþ ðàâíà 1.
Водный раствор с 30%-ной концентрацией этилен-
гликоля имеет плотность 1,043 при 20°C и 1,052 при
-10°C*.
Какое же значение имеет это обстоятельство? Для
того, чтобы понять значение плотности, представим
себе, что мы заменили воду в гидравлическом кон-
туре на ртуть, плотность которой равна 13,6. Как вы
думаете, что произойдет при этом с расходом (см.
рис. 99.1)?
б) Вода + гликоль = более высокое значение коэф-
фициента температурного расширения.
Эту проблему мы уже рассматривали в разделе 74. Для контуров, заполненных гликолевыми
растворами, необходимо предусматривать расширительные бачки с объемом на 25...30% боль-
ше, чем бачки для водяных контуров.
99. НЕКОТОРЫЕ ПРОБЛЕМЫ ИСПОЛЬЗОВАНИЯ
ВОДНЫХ РАСТВОРОВ ГЛИКОЛЕЙ
Чистая вода
Ртуть
Раствор гликоля
Рис. 99.1.
* Здесь речь идет не об абсолютной плотности (кг/м3 или кг/дм3), а об относительной плотности, то есть об отно-
шении плотности жидкости при данной температуре к плотности воды при той же температуре (прим. ред.).

--- PAGE 768 ---
99. НЕКОТОРЫЕ ПРОБЛЕМЫ ИСПОЛЬЗОВАНИЯ
ВОДНЫХ РАСТВОРОВ ГЛИКОЛЕЙ
ГИДРАВЛИКА
- 768 -
в) Вода + гликоль = более высокая склонность к утечкам.
Контур, герметичный по воде, может оказаться недостаточно герметичным по отношению к
водному раствору гликоля (в первую очередь по резьбовым соединениям, особенно склон-
ным к утечкам). Резьбовые соединения гликолевых контуров рекомендуется дополнительно
уплотнять не паклей, как для воды, а тефлоновым волокном, но более предпочтительным
является замена резьбовых соединений на паяные (сварные). Особенно заметно опасность
появления утечек возникает при переоборудовании действующих установок под использова-
ние гликолевых растворов вместо воды.
г) Вода + гликоль = более низкая удельная теплоемкость.
Если для чистой воды удельная теплоемкость равна 4,18 кДж/кг·K, то для водного раствора
этиленгликоля с концентрацией 30% она падает до 3,7 кДж/кг·K при той же температуре.
Это означает, что 1 кг раствора, пройдя через испаритель, отдаст на 12% меньше тепла, чем
чистая вода.
Известно, что чем выше удельная теплоемкость жидкости, тем эффективнее происходит об-
мен теплом при прочих равных условиях. Высокая теплоемкость позволяет уменьшить рас-
ход в контуре, проходные сечения трубопроводов, размерность насосов и т.д. Чтобы сохра-
нить тот же самый перепад температур 5 K по охлаждаемой среде на испарителе или на
батарее воздухоохладителя при переходе от воды к гликолевому раствору, придется повышать
расход раствора на 12% по отношению к расходу воды!
д) Вода + гликоль = более высокая вязкость.
Повышение вязкости увеличивает трение при движении гликолевого раствора по трубо-
ïðîâîäó. Ðàñòâîð êàê áû ñèëüíåå “ïðèëèïàåò” ê ñòåíêàì òðóá è ïîâåðõíîñòÿì òåïëîîáìåí-
ных аппаратов.
Проблема еще больше усугубля-
ется при понижении температуры.
Чем ниже температура, тем боль-
ше становится вязкость гликоле-
вого раствора, что усиливает эф-
ôåêò “ïðèëèïàíèÿ” æèäêîñòè ê
стенкам труб (см. рис. 99.2).
Вследствие этого начинают расти
потери давления во всех элемен-
тах контура, причем иногда этот
рост становится весьма значи-
тельным.
Заметим, что во многих странах гликолевые растворы, так же как и
некоторые хладагенты, подпадают под действие законов об охране ок-
ружающей среды и промышленной безопасности. Поэтому их запреще-
но сливать в канализацию и при замене следует обязательно направ-
лять на переработку и/или утилизацию.
Вода
Раствор гликоля
Рис. 99.2.

--- PAGE 769 ---
99. НЕКОТОРЫЕ ПРОБЛЕМЫ ИСПОЛЬЗОВАНИЯ
ВОДНЫХ РАСТВОРОВ ГЛИКОЛЕЙ
ГИДРАВЛИКА
- 769 -
99.2. УПРАЖНЕНИЕ
Насос перекачивает воду по медным трубам при тем-
пературе 5°C. Потери давления при этом составляют
6 м вод. ст. (точка A на рис. 99.3).
Как изменится расход, если температура понизится
до -10°C, вместо воды будет использоваться водный
раствор этиленгликоля с концентрацией 30%, а на-
сос останется тем же?
Ответить на этот вопрос можно с помощью данных
табл. 99.1, в которой приведены значения коэффици-
ента увеличения потерь давления при использовании
гликолевого раствора вместо воды для разных значе-
ний температур в зависимости от концентрации глико-
ля и материала стенок трубы.
Решение упражнения
На рис. 99.3 точка A является рабочей точкой контура,
которая определяется пересечением напорной характе-
ристики насоса (синяя кривая) и гидравлической харак-
теристики контура (зеленая кривая). Из данных рис. 99.3.
можно видеть, что при потерях давления 6 м вод. ст.
(и, соответственно, напоре насоса 6 м вод. ст.) расход
по контуру равен 4 м3/ч.
Если вместо воды использовать раствор этиленгликоля
с концентрацией 30% и рабочей температурой -10°C,
то для медной трубы коэффициент роста потерь дав-
ления будет равен 1,63 (см. табл. 99.1).
Значит потери давления в контуре составят: 6 x 1,63 =
около 9,8 м вод. ст.*!
Концентрация
гликоля
Материал
трубы
Коэффициент роста потерь давления
20°C
0°C
-10°C
30%-ный водный
раствор  (-16°C)
Медь
1,22
1,48
1,63
Сталь
1,10
1,23
1,30
40%-ный водный
раствор (-25°C)
Медь
1,32
1,58
1,78
Сталь
1,15
1,27
1,35
м вод. ст.
м3/ч
10
8
6
4
2
1
2
3
4
0
Рис. 99.3.
Табл. 99.1.
* Автор не указал, какая температура воды (и, соответственно, вязкость воды) была задана при расчете коэффици-
ента роста потерь давления при замене воды на раствор гликоля. Если в качестве базового значения была принята
температура воды, равная 5°С, то при других значениях температуры воды значения коэффициента роста потерь
давления изменятся (прим. ред.).
м вод. ст.
м3/ч
10
8
6
4
2
1
2
3
4
0
Рис. 99.4.

--- PAGE 770 ---
99. НЕКОТОРЫЕ ПРОБЛЕМЫ ИСПОЛЬЗОВАНИЯ
ВОДНЫХ РАСТВОРОВ ГЛИКОЛЕЙ
ГИДРАВЛИКА
- 770 -
Такой рост потерь давления существенно меняет гидравлическую характеристику контура
(красная кривая на рис. 99.4). В результате рабочая точка смещается по напорной характерис-
тике насоса и вместо точки A становится точкой B, что сопровождается падением расхода
примерно в 3 раза!
В дополнение к сказанному добавим, что гликолевые растворы зачастую обладают моющи-
ìè ñâîéñòâàìè, ÷òî ïðèâîäèò ê “ñìûâàíèþ” ñî ñòåíîê êîíòóðà ðàçëè÷íûõ çàãðÿçíåíèé.
Кроме того, гликолевые растворы могут вступать в химические реакции с различными ино-
родными средами, такими как смазка резьбовых соединений, флюсы, используемые при пай-
ке, налеты на стенках трубопроводов и т.д. Химические реакции также могут происходить
при контакте гликолевых растворов с минеральными солями, содержащимися в воде, и неко-
торыми антикоррозионными присадками.
Напоминаем, что любая установка, использующая гликолевые растворы, должна быть
снабжена табличкой с указанием типа и характеристик залитого в нее раствора.
Концентрацию раствора рекомендуется регулярно проверять с помощью ареометра или реф-
рактометра. В связи с этим укажем, что помимо возможных изменений, о которых мы гово-
рили выше, будьте особенно осторожны в случае, когда вы обнаружили слишком высокую
концентрацию гликоля и хотите добавить в контур воду.
Никогда не смешивайте растворы этиленгликоля и монопропиленгликоля, так как их ха-
рактеристики далеко не идентичны.
В случае применения гликолевых растворов запрашивайте у производителей теплооб-
менной аппаратуры информацию о совместимости того или иного хладоносителя с мате-
риалом теплообменников. Некоторые ионы (аммония, хлора или сульфатов) разрушают
медь. В общем случае жесткость используемой для растворов воды должна соответство-
вать величине ГЖВF (см. раздел 68) в диапазоне от 10 до 25, а водородный показатель
рH* должен составлять от 7 до 8 (слабая щелочная среда, см. рис. 99.5).
При добавлении гликоля в воду для контура, который изначально не был
на это рассчитан (или добавлении большего количества гликоля, чем
это было предусмотрено), вы наверняка столкнетесь с серьезными про-
блемами!
Имейте в виду, что после нескольких часов работы контура, заполнен-
ного гликолевым раствором, очень часто приходится констатировать
засорение фильтров.
Точно так же, как можно вывести из строя установку при смешива-
нии различных хладагентов в холодильном контуре, так и при смеши-
вании различных гликолевых растворов возможны необратимые нару-
шения в работе гидравлического контура.
* Âîäîðîäíûé ïîêàçàòåëü (ðÍ) – âåëè÷èíà, õàðàêòåðèçóþùàÿ àêòèâíîñòü (êîíöåíòðàöèþ) èîíîâ âîäîðîäà â ðàñòâî-
рах; численно равен отрицательному десятичному логарифму концентрации водородных ионов (Н+), выражен-
ной в грамм-ионах на литр: рН = -lg [Н+] (прим. ред.).

--- PAGE 771 ---
99. НЕКОТОРЫЕ ПРОБЛЕМЫ ИСПОЛЬЗОВАНИЯ
ВОДНЫХ РАСТВОРОВ ГЛИКОЛЕЙ
ГИДРАВЛИКА
- 771 -
В ряде случаев производители теплообменной аппаратуры могут снять гарантию на свою
ïðîäóêöèþ, åñëè èñïîëüçóåìûé â èõ òåïëîîáìåííèêàõ òåïëîíîñèòåëü (â íàøåì ïðèìåðå –
гликолевый раствор) не содержит антикоррозионных добавок.
Автор припоминает также один анекдотичный случай из своей практики. Установка для
производства ледяной воды 7/12°C при повышенных температурах наружного воздуха не
выдавала требуемой холодопроизводительности. Чтобы устранить эту проблему, ремонтник
решил повысить холодопроизводительность воздухоохладителей, понизив температуру ле-
дяной воды до +2°C.
Разумеется, при понижении температуры хладоносителя производительность воздухоохла-
дителей возросла. Но тот ремонтник совершенно забыл о том, что при понижении температу-
ры кипения на 1 K производительность охладителя жидкости падает на 3...4%, то есть в рас-
сматриваемом случае падение холодопроизводительности агрегата составило от 15 до 20%!
Поскольку при температуре жидкости на выходе из испарителя +2°C очень велика опасность
замерзания воды, этот ремонтник решил добавить в воду гликоль.
В результате добавки гликоля расход хладоносителя снизился, что привело к дальнейшему
падению НД и температуры кипения, и к еще большему падению холодопроизводительности
установки.
В конце концов пришлось сливать из гидравлического контура установки более 500 литров
гликолевого раствора, установку приводить в исходное состояние, а для увеличения холодо-
производительности монтировать дополнительную установку.
Мы рассказали об этой ситуации, чтобы вы поняли, что с установка-
ми, использующими гликолевые растворы, ни в коем случае не следует
экспериментировать. Если вы хотите что-то изменить на таких ус-
тановках, обязательно проконсультируйтесь с их разработчиком и
строго соблюдайте его рекомендации.
0
3,5
7
10,5
14
Максимальная
кислотность
Полностью
нейтраль-
ная среда
Максимальная
щелочная
реакция
Кислая зона
Щелочная зона
Рис. 99.5.

--- PAGE 772 ---
100. НЕКОТОРЫЕ ПРОБЛЕМЫ РАБОТЫ ЭЛЕКТРООБОРУДОВАНИЯ
ГИДРАВЛИЧЕСКОГО КОНТУРА
ГИДРАВЛИКА
- 772 -
A) “Дребезг” сигнализатора расхода при прохождении
воздушных пузырей
Во многих гидравлических контурах для кон-
троля наличия расхода используют сигнали-
заторы расхода.
Мы уже изучали работу этого прибора и про-
блемы, вызванные несоблюдением правил его
монтажа (см. раздел 85).
Если на чувствительный элемент (пластину)
этого прибора вместо потока жидкости воз-
действует поток газа (воздуха), то появляет-
ся еще одна проблема.
Сила давления, которая действует на пласти-
ну при прохождении воздушных пузырей ста-
новится меньше и контакт может на корот-
кое время разомкнуться, либо работать в так
íàçûâàåìîì ðåæèìå “äðåáåçãà”, òî åñòü ïå-
риодически замыкаться и размыкаться с оп-
ределенной частотой, зависящей от количе-
ства и размеров проходящих через пластину
пузырей (см. рис. 100.1).
В этом случае, если контакт сигнализатора
расхода введен в электросхему последователь-
но с катушкой пускателя компрессора, то воз-
можны 3 варианта:
При выключенном компрессоре биение контакта сигнализатора расхода не приводит к
каким-либо последствиям.
Если работающий компрессор оснащен реле защиты от режима циклирования, то при
первом же размыкании контакта сигнализатора расхода он остановится и не сможет за-
пуститься до тех пор, пока не пройдет время задержки пуска реле защиты от режима цик-
лирования, например, 6 минут (см. раздел 30).
В течение всего этого времени установка не сможет вырабатывать холод, даже если в
нем есть потребность. Это тем более неприятно, если воздушных пузырей много или они
имеют достаточно большие размеры и периодически проходят через сигнализатор рас-
хода перед тем, как быть удаленными из контура с помощью автоматического дренаж-
ного клапана (если он есть и правильно смонтирован).
Если реле защиты от режима циклирования нет, пускатель компрессора также начнет
“äðåáåçæàòü” ñ òàêîé æå ÷àñòîòîé, ÷òî è êîíòàêò ñèãíàëèçàòîðà ðàñõîäà. Ðåçóëüòàò áóäåò
катастрофическим: компрессор остановится, вновь запустится и так далее (последствия
см. в разделе 63).
При таком режиме работы компрессора остается только надеяться, что сработает реле
тепловой защиты или встроенный датчик температуры обмотки выдаст команду на вы-
ключение: в противном случае двигатель компрессора выйдет из строя.
100. НЕКОТОРЫЕ ПРОБЛЕМЫ
РАБОТЫ ЭЛЕКТРООБОРУДОВАНИЯ
ГИДРАВЛИЧЕСКОГО КОНТУРА
Ба-бах!
ЩЕЛК-ЩЕЛК
ЩЕЛК-ЩЕЛК
Рис. 100.1.

--- PAGE 773 ---
100. НЕКОТОРЫЕ ПРОБЛЕМЫ РАБОТЫ ЭЛЕКТРООБОРУДОВАНИЯ
ГИДРАВЛИЧЕСКОГО КОНТУРА
ЭЛЕКТРООБОРУДОВАНИЕ
- 773 -
100.1. УПРАЖНЕНИЕ 1. Реле времени
с задержкой срабатывания сигнализатора расхода
Для устранения этой проблемы необходимо предусмотреть временную задержку остановки
компрессора по команде сигнализатора расхода с тем, чтобы компрессор выключался только
тогда, когда контакт сигнализатора расхода остается в разомкнутом состоянии в течение оп-
ределенного промежутка времени, например, более 3-х секунд. Для этой цели можно исполь-
зовать сигнализатор расхода с реле времени (RFS). В зависимости от того, как действует это
реле при размыкании или замыкании контакта сигнализатора расхода, то есть включается оно
или выключено (находится в ждущем режиме), можно представить 8 различных вариантов
электросхем для обеспечения нормальной работы компрессора (см. рис. 100.2).
При работающем насосе нормально замкнутые контакты 1-4 цепей управления, безопаснос-
ти и предохранителей замкнуты и допускают подачу напряжения на катушку пускателя ком-
прессора С, если контакты 4-5 сигнализатора расхода с реле времени RFS замкнуты.
q
q
q
q
q
q
q
q
Сигнализатор
расхода
Сигнализатор
расхода
Сигнализатор
расхода
Сигнализатор
расхода
Сигнализатор
расхода
Сигнализатор
расхода
Сигнализатор
расхода
Сигнализатор
расхода
RFS
3”
RFS
3”
RFS
3”
RFS
3”
RFS
3”
RFS
3”
RFS
3”
RFS
3”
RFS
RFS
RFS
RFS
RFS
RFS
RFS
RFS
RFS
RFS
C
C
C
C
C
C
C
C
C
Цепи управления,
предохранители,
регуляторы
Задержка сраба-
тывания при по-
даче напряжения
Задержка сраба-
тывания при сня-
тии напряжения
Компрессор
Рис. 100.2.

--- PAGE 774 ---
100. НЕКОТОРЫЕ ПРОБЛЕМЫ РАБОТЫ ЭЛЕКТРООБОРУДОВАНИЯ
ГИДРАВЛИЧЕСКОГО КОНТУРА
ЭЛЕКТРООБОРУДОВАНИЕ
- 774 -
Что вы скажете о каждой из 8 схем на рис 100.2? Какие из них вы считаете неприемлемыми,
какие удовлетворительными, а какие превосходными? Чтобы помочь вам подскажем, над чем
нужно подумать. Вспомните, что происходит, когда насос работает, расход жидкости в норме,
а потом вдруг становится недостаточным? В конечном счете, какая из 8 схем кажется вам наи-
лучшей?
Решение упражнения 1
Напомним, что в каждой из 8 схем нормально замкнутый контакт насоса подключен после-
довательно с контактами 1-4 линии управления и предохранителей (рубильник Пуск/Стоп, дат-
чик температуры охлаждаемой среды, предохранительные реле НД и ВД и т.д.). Следователь-
но, компрессор не сможет запуститься, если насос не работает и контакт 4-5 RFS разомкнут.
Схема №1 (см. рис. 100.3).
Если при работающем насосе расход жидкости падает, кон-
такты 1-2 сигнализатора расхода остаются замкнутыми. В ре-
зультате запускается временное устройство RFS и через 3 се-
кунды контакты 4-5 RFS замыкаются, что разрешает запуск
компрессора, хотя расход жидкости упал: это совершенно
недопустимо!
И наоборот, если расход в норме, контакты 1-2 размыкаются,
снимая напряжение с катушки реле RFS. Контакты 4-5 RFS
при этом остаются разомкнутыми и компрессор никогда не
сможет запуститься, хотя расход жидкости в норме: это так
же недопустимо!
Схема №2 (см. рис. 100.4).
Так же, как и в схеме №1, если при работающем насосе рас-
ход падает, контакты 1-2 сигнализатора расхода замыкаются,
подается напряжение на реле времени RFS и оно начинает
работать. Однако в это время компрессор тоже может запус-
каться, поскольку контакты 4-5 RFS будут оставаться замкну-
тыми, пока не истечет время задержки реле RFS. Через 3 се-
кунды после падения расхода контакты 4-5 RFS разомкнутся
и, наконец, остановят компрессор. Итак, по схеме №2 полу-
чается, что несмотря на падение расхода, компрессору разре-
шен запуск, однако через 3 секунды после падения расхода
он будет остановлен: будем надеяться, что мы сможем най-
ти лучшее решение!
Схема №3 (см. рис. 100.5).
Если после запуска компрессора расход остается недоста-
точным, контакты 1-2 сигнализатора расхода не смогут зам-
кнуться. Напряжение на катушку реле RFS не подается, кон-
такты 4-5 RFS остаются разомкнутыми и запуск компрессора
невозможен: это кажется превосходным!
И наоборот, если расход в норме, контакты 1-2 сигнализатора
расхода замыкаются, подается напряжение на катушку реле
RFS и спустя 3 секунды контакты 4-5 RFS замыкаются, после
чего компрессор запускается: это тоже кажется замеча-
тельным!
Но что произойдет, если по гидравлическому контуру пойдут воздушные пузыри и кон-
òàêò 1-2 íà÷íåò ðàáîòàòü â ðåæèìå “äðåáåçãà”?
Сигнализатор
расхода
Сигнализатор
расхода
Сигнализатор
расхода
q
q
q
RFS
3”
RFS
3”
RFS
3”
RFS
RFS
RFS
C
C
C
Рис. 100.3.
Рис. 100.4.
Рис. 100.5.

--- PAGE 775 ---
100. НЕКОТОРЫЕ ПРОБЛЕМЫ РАБОТЫ ЭЛЕКТРООБОРУДОВАНИЯ
ГИДРАВЛИЧЕСКОГО КОНТУРА
ЭЛЕКТРООБОРУДОВАНИЕ
- 775 -
Воздушные пузыри вызовут размыкание контактов 1-2 и катушка реле RFS тут же обесто-
чится. В этот момент разомкнутся контакты 4-5 и компрессор остановится. После того, как
пузыри пройдут, контакты 1-2 сигнализатора расхода замкнутся и через 3 секунды компрес-
сор вновь запустится. То есть, если через пластину сигнализатора расхода пройдет всего
один, но большой воздушный пузырь, он приведет к немедленной остановке компрессора и
последующему его запуску спустя всего 3 секунды: это недопустимо!
Схема №4 (см. рис. 100.6).
Если после запуска насоса расход остается низким, контак-
ты 1-2 сигнализатора расхода не смогут замкнуться.
Как следствие, не будет подано напряжение на обмотку реле
RFS и контакты 4-5 RFS будут все время оставаться замкну-
тыми, хотя расход жидкости недостаточен: это недопустимо!
Схема №5 (см. рис. 100.7).
Когда после запуска насоса расход остается низким, контак-
ты 1-2 сигнализатора расхода не размыкаются и на катушку
реле RFS подается напряжение.
Поскольку задержка срабатывания в этой схеме предусмот-
рена при снятии напряжения, контакты 4-5 RFS замыкаются
сразу же после подачи на него напряжения и компрессор запус-
кается, хотя расход жидкости недостаточен: это недопустимо!
Схема №6 (см. рис. 100.8).
Когда после запуска насоса расход остается низким, контакты 1-2 сигнализатора расхода
остаются замкнутыми и на катушку реле RFS подается напряжение. Поскольку задержка
срабатывания реле в этой схеме реализуется только при снятии с него напряжения, реле сра-
батывает сразу же и контакты 4-5 RFS размыкаются, что приводит к остановке компрессора:
заметьте, что такая последовательность была бы приемлемой только в варианте,
когда контакты 4-5 RFS размыкаются ПРЕЖДЕ, чем
замкнется контактная группа 1-4 управления работой
насоса, в противном случае в течение нескольких
миллисекунд контактор компрессора С будет находиться
под напряжением!
Если расход нормальный, контакты 1-2 размыкаются и на ка-
тушку реле RFS напряжение не подается. Следовательно, кон-
такты 4-5 RFS остаются замкнутыми и компрессор может за-
пускаться: это кажется превосходным!
Однако, что произойдет, если воздушные пузыри приве-
дут к работе контакта 1-2 сигнализатора расхода в режи-
ìå “äðåáåçãà”?
Сигнализатор
расхода
Сигнализатор
расхода
Сигнализатор
расхода
q
q
q
RFS
3”
RFS
3”
RFS
3”
RFS
RFS
RFS
C
C
C
Рис. 100.6.
Рис. 100.7.
Рис. 100.8.

--- PAGE 776 ---
100. НЕКОТОРЫЕ ПРОБЛЕМЫ РАБОТЫ ЭЛЕКТРООБОРУДОВАНИЯ
ГИДРАВЛИЧЕСКОГО КОНТУРА
ЭЛЕКТРООБОРУДОВАНИЕ
- 776 -
Когда при работающем компрессоре воздушный пузырь приведет к замыканию контактов 1-2,
RFS тут же сработает, контакты 4-5 разомкнутся и компрессор остановится. После того, как
воздушный пузырь пройдет, контакты 1-2 разомкнутся, с катушки реле RFS будет снято на-
пряжение и спустя 3 секунды замкнутся контакты 4-5 RFS, а затем запустится компрессор.
То есть так же, как и в схеме №3, большой воздушный пузырь, способный вызвать одиночное
кратковременное срабатывание сигнализатора расхода, может спровоцировать немедленную
остановку компрессора с тем, чтобы вновь разрешить его запуск спустя 3 секунды: это так
же неприемлемо!
Схема №7 (см. рис. 100.9).
Когда после запуска насоса расход остается недостаточ-
ным, контакты 1-2 сигнализатора расхода не смогут зам-
кнуться и на катушку реле RFS не будет подано напряжение.
Следовательно, контакты 4-5 RFS останутся разомкнутыми и
компрессор не сможет запуститься: это то, что нам нужно!
И напротив, если расход в норме, контакты 1-2 сигнализато-
ра расхода замкнутся, на катушку реле RFS будет подано на-
пряжение и тотчас же замкнутся контакты 4-5 RFS, то есть
запуск компрессора станет возможным: это тоже вполне нас
устраивает!
Рассмотрим, что произойдет, если воздушные пузыри в жидкости заставят работать сиг-
íàëèçàòîð ðàñõîäà â ðåæèìå “äðåáåçãà”.
Когда при работающем компрессоре через сигнализатор расхода пойдут воздушные пузыри,
контакты 1-2 начнут то замыкаться, то размыкаться. В результате, напряжение с катушки реле
RFS будет то сниматься, то подаваться вновь. Однако временная задержка на срабатывание
реле RFS имеет место только при снятии напряжения, поэтому компрессор выключится толь-
ко тогда, когда после очередного снятия напряжения с катушки реле RFS пройдет не менее
3-х секунд: это тоже замечательно!
Итак, в случае проходящего одиночного пузыря (когда речь идет об одиночном срабатыва-
нии сигнализатора расхода и кратковременном размыкании контактов 1-2, спровоцированном,
например, большим размером воздушного пузыря) компрессор останется работающим. С дру-
гой стороны, если падение расхода продолжается в течение значительного (более 3-х секунд)
отрезка времени (например, если закрыт какой-либо вентиль
на гидравлическом контуре или засорился фильтр...), ком-
прессор по прошествии 3-х секунд после размыкания кон-
тактов 1-2 остановится (это максимальное время для схем,
главным образом, с пластинчатыми теплообменниками): та-
ким образом данная схема превосходна!
Схема №8 (см. рис. 100.10).
Когда запускают насос, а расход оказывается недостаточ-
ным, контакты 1-2 сигнализатора расхода не могут замкнуться.
Как следствие, на катушку реле RFS напряжение не подается
и контакты 4-5 RFS остаются замкнутыми. Компрессор запус-
кается, хотя расход жидкости недостаточен: это неприемлемо!
Итак, можно сделать вывод, что только схема №7 полностью нас ус-
траивает (время задержки срабатывания реле при снятии с него на-
пряжения устанавливается на уровне около 3-х секунд).
Сигнализатор
расхода
Сигнализатор
расхода
q
q
RFS
RFS
RFS
3”
RFS
3”
C
C
Рис. 100.10.
Рис. 100.9.

--- PAGE 777 ---
100. НЕКОТОРЫЕ ПРОБЛЕМЫ РАБОТЫ ЭЛЕКТРООБОРУДОВАНИЯ
ГИДРАВЛИЧЕСКОГО КОНТУРА
ЭЛЕКТРООБОРУДОВАНИЕ
- 777 -
Б) Как обеспечить автоматическое переключение в схеме
с двумя спаренными насосами, если один из них выйдет из строя?
Очевидно, что если в схеме управления предусмотрен автомат, управляющий двумя насоса-
ми, то этой проблемы не существует.
В классических схемах предусматривается трехпозиционный переключатель (Пуск P1, Оста-
новка или Пуск P2), который позволяет выбирать какой насос должен работать, а какой ос-
таваться в резерве (см. рис. 100.11).
Если все идет нормально, то работает только один насос, выбранный переключателем (замк-
нуты контакты 1-2 или 1-7), и горит его лампочка “Ðàáîòà”. Контакт соответствующей сис-
темы автоматического регулирования замкнут и фаза проходит с контакта 1 на контакт 11,
разрешая работать агрегату, например, для производства ледяной воды.
Каждый насос защищен тепловым реле (предохранителем) с ручным взводом (см. раздел 55).
В случае возрастания потребляемого тока срабатывает предохранитель и насос останавлива-
ется, при этом загорается лампочка “Àâàðèÿ” соответствующего насоса. Остановка насоса
приводит к размыканию контактов 1-11 и агрегат по производству ледяной воды выключается.
100.2. УПРАЖНЕНИЕ 2. Автоматическое переключение насосов
Итак, если система управления настроена по схеме, приведенной на рис. 100.11, то при оста-
новке в результате поломки того насоса, который был выбран с помощью трехпозиционного
переключателя, производство ледяной воды прекратится. Чтобы вновь запустить агрегат,
нужно вручную переключить схему с одного насоса на другой и, в случае необходимости,
устранить неисправность вышедшего из строя насоса.
Посмотрите, как нужно изменить данную схему, чтобы в случае срабатывания одного из двух
предохранителей соответствующий насос остановился, а другой автоматически включился
и система по производству ледяной воды продолжила бы работу.
Безусловно при этом должна быть задействована сигнальная лампочка насоса, которая заго-
рается при его аварийной остановке.
Ðåøåíèå íà ñëåäóþùåé ñòðàíèöå…
P1 A P2
P1
P2
P1
P2
P1
P2
P1
P2
К агрегату
для произ-
водства
ледяной
воды
Рис. 100.11.

--- PAGE 778 ---
100. НЕКОТОРЫЕ ПРОБЛЕМЫ РАБОТЫ ЭЛЕКТРООБОРУДОВАНИЯ
ГИДРАВЛИЧЕСКОГО КОНТУРА
ЭЛЕКТРООБОРУДОВАНИЕ
- 778 -
Решение упражнения 2
Íàèáîëåå òðàäèöèîííîå ðåøåíèå ñîñòîèò â òîì, ÷òîáû äîáàâèòü äâà ðåëå “Àâàðèÿ íàñîñà”
(DP1 и DP2). Попутно заметим, что подключение сигнализатора расхода должно быть вы-
полнено по схеме 7 (см. рис. 100.9).
Íàïðèìåð, åñëè òðåõïîçèöèîííûé ïåðåêëþ÷àòåëü óñòàíîâëåí â ïîëîæåíèå “Íàñîñ 1” (Р1), то
его контакты 1-2 замкнуты и насос Р1 работает. Контакты 1-6 переключателя разомкнуты, так
же, как и 2 контакта DP1 и DP2, расположенные между точками 2 и 6. Насос P2 не работает.
Контакты пускателя насоса P1 12-13 на линии пускателя компрессора C замкнуты и агрегат
по производству ледяной воды функционирует.
В случае, если ток, потребляемый насосом Р1, резко возрастает, тепловое реле (предохранитель)
срабатывает и контакты 2-3 размыкаются, что приводит к немедленной остановке насоса P1.
Одновременно замыкаются контакты 2-5 предохранителя Р1 и подается напряжение на катушку
реле DP1 (Авария насоса 1). После этого замыкаются контакты 2-6 реле DP2, подается напряже-
ние на обмотку пускателя насоса 2 (Р2) и насос Р2 запускается. При срабатывании реле DP1
также замыкаются контакты 1-9 è çàãîðàåòñÿ ëàìïî÷êà “Àâàðèÿ íàñîñà 1” (êîíòàêòû 9-4).
В результате, несмотря на то, что переключатель установлен в положение P1 (Насос 1), на са-
ìîì äåëå ðàáîòàåò íàñîñ Ð2 è ãîðèò ëàìïî÷êà “Àâàðèÿ íàñîñà 1”.
УПРАЖНЕНИЕ 3
В схеме на рис. 100.12 в случае срабатывания теплового реле в момент, когда пускатель насо-
са Р1 замкнут, соответствующие контакты 12-13 размыкаются, что приводит к немедленной
остановке компрессора. При срабатывании реле DP1 (Авария насоса 1) насос, который нахо-
дился в резерве, запускается, контакты 12-13 вновь замыкаются и разрешают запуск компрес-
сора. Однако, в этом случае катушка пускателя компрессора C на несколько десятков милли-
секунд остается без напряжения.
Как можно, не добавляя дополнительных элементов, изменить данную схему, чтобы устра-
нить этот недостаток?
Ðåøåíèå íà ñëåäóþùåé ñòðàíèöå…
P1 A P2
P1
P2
DP1
DP1
DP1
DP2
DP2
DP2
q
Сигна-
лизатор
расхода
RFS
RFS
3”
Датчик
темпер.
P1
P2
C
Цепи управления,
предохранители
Рис. 100.12.

--- PAGE 779 ---
100. НЕКОТОРЫЕ ПРОБЛЕМЫ РАБОТЫ ЭЛЕКТРООБОРУДОВАНИЯ
ГИДРАВЛИЧЕСКОГО КОНТУРА
ЭЛЕКТРООБОРУДОВАНИЕ
- 779 -
Решение упражнения 3
На рис. 100.13 мы представили только правую часть схемы, изображенной на рис. 100.12
(левая часть остается без изменений).
Для устранения указанно-
го выше недостатка контак-
ты автоматического регу-
лирования работы насоса
P1 и P2 (которые находи-
лись в цепи управления
пускателя компрессора C)
нужно подключить после-
довательно в цепь управле-
ния работой реле времени
RFS сигнализатора расхода
(контакты 12-4).
При таком подключении в
момент переключения с
одного насоса на другой
реле времени RFS будет
какое-то время обесточено,
но компрессор не остано-
вится. Все будет происхо-
дить так же, как при про-
хождении через сигнализатор расхода большого воздушного пузыря, который спровоцировал
бы размыкание контакта 11-12 сигнализатора расхода (в случае необходимости еще раз по-
смотрите объяснение работы схемы №7 на рис. 100.9).
100.3. УПРАЖНЕНИЕ 4. Устранение неисправности
на одном из двух спаренных насосов
Вы прибыли, чтобы устранить аварию на
установке для производства ледяной воды,
оборудованной конденсатором водяного ох-
лаждения и классической открытой градир-
ней (см. рис. 100.14).
Вам потребовалось только несколько измере-
ний с помощью вольтметра (см. раздел 54),
чтобы найти причину неисправности: сра-
ботал предохранитель (тепловое реле) на-
соса Р1.
Электрическая схема установки точно такая
же, как на рис. 100.13.
Автоматическое переключение насосов сра-
ботало нормально и подключило насос P2.
Однако контакты 11-12 сигнализатора рас-
хода разомкнуты, реле времени RFS сигна-
лизатора расхода осталось без питания и ра-
зомкнутые контакты 14-15 реле RFS препятствуют работе компрессора.
Вы отремонтировали насос P1 и вновь его запустили: контакт сигнализатора расхода замк-
нулся. Когда вы запускаете насос P2, контакт сигнализатора расхода размыкается и так далее.
Вместе с тем, оба насоса совершенно одинаковы. Что же происходит?
Ðåøåíèå íà ñëåäóþùåé ñòðàíèöå…
DP1
DP2
P1
P2
RFS
C
q
Цепи управления,
предохранители
Датчик тем-
пературы
Сигнализатор
расхода
RFS
3”
Сигнализатор
расхода
К конден-
сатору
От воздухо-
охладителей
Насос P1 оста-
новлен (сработал
предохранитель)
P2
P1
Рис. 100.13.
Рис. 100.14.

--- PAGE 780 ---
100. НЕКОТОРЫЕ ПРОБЛЕМЫ РАБОТЫ ЭЛЕКТРООБОРУДОВАНИЯ
ГИДРАВЛИЧЕСКОГО КОНТУРА
ГИДРАВЛИКА
- 780 -
Решение упражнения 4
Когда работает насос P1, контакт сигнализатора расхода замкнут. Когда запускается насос
P2, контакт сигнализатора расхода размыкается: очевидно, что сам сигнализатор расхода здесь
не при чем и расход, который проходит через его пластину (поз. 1) при работе насоса P2
меньше, чем при работе насоса P1, хотя оба насоса совершенно одинаковы (см. на рис. 100.15)!
Обследуйте насос P1, который остановлен, по-
стучите по ступице муфты. Хотя напряжение с
двигателя снято, проверьте, не вращается ли он
в обратном направлении? Если насос ротатив-
ного типа (такой, как показан на рис. 100.16)
проверните его ось отверткой.
В зависимости от типа насоса и его состояния
возможно, что паразитный расход по контуру не
позволяет вращаться оси насоса при выключен-
ном двигателе. Следовательно, самый надежный
способ контроля состоит в том, чтобы закрыть
вентиль поз. 3 (см. рис. 100.15) на нагнетании
насоса P1 при работающем насосе P2. Если кон-
такт сигнализатора расхода замыкается, это под-
тверждает, что обратный клапан поз. 3 негер-
метичен и при работающем насосе Р2 и вы-
ключенном насосе Р1 имеет место паразитный
расход (поз. 4), который проходит через насос
Р1 в обратном направлении (см. раздел 97).
Этот тип неисправности может встречаться в гидравлическом контуре открытой градирни,
если в нем на выходе из градирни нет фильтра (или если порвана или снята фильтрующая
сетка внутри фильтра!).
Если неисправность не связана с присутствием паразитных потоков, проверьте наличие ме-
ханических повреждений в насосе Р2 и правильность подключения электропитания его дви-
гателя (см. разделы 90 и 92).
Принимая во внимание то обстоятельство, что оба насоса абсолютно одинаковы, ваша задача
существенно упрощается, поскольку вы можете сравнить состояние одного и второго насосов.
Отметим также, что проблема размыкания контакта сигнализа-
тора расхода из-за перетекания жидкости с нагнетания на всасы-
вание может быть обусловлена гидравлической схемой, предна-
значенной для определения напора насоса (см. раздел 93).
Действительно, в зависимости от разности давлений в точках 5
и 6 (см. рис. 100.16) и диаметра трубы, соединяющей выход на-
соса с его входом, расход с нагнетания на всасывание (поз. 7) мо-
жет оказаться довольно значительным.
Следовательно, два вентиля (поз. 5 и 6 на рис.
100.16) никогда не должны находиться в от-
крытом положении одновременно.
P2
P1
Рис. 100.15.
Рис. 100.16.

--- PAGE 781 ---
100. НЕКОТОРЫЕ ПРОБЛЕМЫ РАБОТЫ ЭЛЕКТРООБОРУДОВАНИЯ
ГИДРАВЛИЧЕСКОГО КОНТУРА
ЭЛЕКТРООБОРУДОВАНИЕ
- 781 -
В) Как сделать так, чтобы насос конденсатора
выключался одновременно с остановкой компрессора
В разделе 86 мы уже видели, что расход насоса конденсатора примерно на 25% выше расхода
насоса ледяной воды. Вдобавок к этому, и напор насоса конденсатора зачастую также превы-
шает напор насоса ледяной воды. Эти два фактора объясняют, почему мощность, потребляе-
мая двигателем насоса конденсатора, как правило, гораздо больше мощности, потребляемой
двигателем насоса ледяной воды.
В разделе 82 мы говорили о том, что насос ледяной воды должен работать постоянно. Но по-
чему бы не остановить насос конденсатора, когда не работает компрессор? Ведь получаемая
при этом экономия электроэнергии может быть весьма значительна.
100.4. УПРАЖНЕНИЕ 5. Управление работой насоса и компрессора
На рис. 100.17 показана схема ус-
тановки с испарителем непосред-
ственного кипения для охлаждения
воздуха.
Когда температура в охлаждаемых
помещениях растет, датчик темпе-
ратуры (поз. 1) дает команду на за-
пуск насоса градирни PT (поз. 2).
Если расход воды через конденса-
тор достигает заданного значения,
сигнализатор расхода (поз. 3) разре-
шает запуск компрессора C (поз. 4).
Датчик температуры воды на вы-
ходе из градирни (поз. 5) управля-
ет работой вентилятора градирни
VT (поз. 6).
Разработайте электрическую схему
цепей управления, зная, что ком-
прессор отключается с минималь-
ной защитой (см. раздел 29).
Определите также, каким образом
завести в схему предохранительные
реле высокого (ВД) и низкого (НД)
давлений (поз. 7), электроклапан на
жидкостной магистрали хладагента
(поз. 8) и предусмотрите такие пре-
дохранительные устройства и уст-
ройства автоматики, которые вам
покажутся полезными.
Решение на следующей
ñòðàíèöå…
Рис. 100.17.

--- PAGE 782 ---
100. НЕКОТОРЫЕ ПРОБЛЕМЫ РАБОТЫ ЭЛЕКТРООБОРУДОВАНИЯ
ГИДРАВЛИЧЕСКОГО КОНТУРА
ЭЛЕКТРООБОРУДОВАНИЕ
- 782 -
Решение упражнения 5
Поскольку речь идет об уста-
новке с непосредственным ки-
ïåíèåì, îñíîâíûì “äåéñòâóþ-
ùèì ëèöîì” â íåé íóæíî ñ÷è-
тать вентилятор V воздухоохла-
дителя (поз. 9 на рис. 100.18),
который подает охлажденный
воздух в помещение.
Действительно, если он оста-
навливается (независимо от
причины), компрессор C дол-
жен выключаться. Но если не
работает компрессор С, то дол-
жен останавливаться и насос
градирни PT (это и есть задача
упражнения), а если не работа-
ет насос градирни РТ, то, как
мы уже видели в разделе 73,
обязательно должен выключать-
ся и вентилятор градирни VT.
Отметим, что с первого взгля-
да, брошенного на схему на
рис. 100.18, видно, что эта последовательность соблюдается. Если вентилятор испарителя V
остановлен, контакты его пускателя 1-5 разомкнуты, напряжение снимается с катушки пус-
кателя насоса градирни PT (контакты 8-4), что приводит к размыканию контактов 1-9 насоса
градирни PT и снятию напряжения с пускателя компрессора C (контакты 10-4) с последую-
щим размыканием контактов 1-11 пускателя компрессора, закрытием электромагнитного кла-
пана VEM (контакты 11-4) и остановкой вентилятора градирни VT (контакты 14-4).
Рассмотрим подробнее: пускатель вентилятора испарителя V (контакты 3-4) находится под на-
ïðÿæåíèåì òîëüêî òîãäà, êîãäà çàìêíóò åãî ðóáèëüíèê “Ïóñê/Ñòîï” М/А (контакты 1-2) и зам-
кнуты контакты защиты 2-3 (предохранитель, встроенное тепловое реле и т.д.). В таком положе-
нии контакты 1-5 вентилятора испарителя V дают разрешение на запуск насоса градирни PT.
Насос градирни PT ìîæåò çàïóñòèòüñÿ òîëüêî òîãäà, êîãäà çàìêíóò ðóáèëüíèê “Ïóñê/Ñòîï”
M/A (контакты 5-6) и замкнуты контакты 6-7 датчика температуры воздуха в охлаждаемом
объеме. В таком положении насос PT запустится, только если замкнуты контакты его за-
щиты 7-8 (предохранитель и т.д.) И ЗАЩИТЫ компрессора (предохранительные реле НД и
ВД, встроенное тепловое реле, предохранитель тока и т.д.).
Когда насос градирни PT запускается, контакты 1-9 его пускателя разрешают запуск компрес-
сора С (контакты 10-4) только при замыкании контактов 9-10 сигнализатора расхода, то есть
только тогда, когда расход в контуре градирни достиг заданного значения. После срабатыва-
ния пускателя компрессора C замыкаются контакты 1-11, подавая напряжение на электромаг-
нитный клапан VEM, установленный на жидкостной магистрали хладагента на входе в ТРВ,
и разрешая запуск вентилятора градирни VT (контакты 14-4). В свою очередь, вентилятор гра-
äèðíè íà÷íåò ðàáîòàòü òîëüêî òîãäà, êîãäà çàìêíóò åãî ðóáèëüíèê “Ïóñê/Ñòîï” Ì/À (êîíòàê-
ты 11-12), замкнуты контакты 12-13 датчика температуры воды на выходе из градирни и кон-
такты 13-14 цепи защиты вентилятора VT (встроенное тепловое реле, предохранитель и т.д.).
Когда температура воздуха в охлаждаемом помещении снижается, размыкаются контакты 6-7
датчика температуры, насос PT останавливается, после чего сразу же снимается напряжение
с пускателей компрессора C и вентилятора градирни VT.
V
PT
C
M/A
M/A
M/A
Управ. C
Сигна-
лизатор
расхода
Управ. VT
q
V
PT
C
VEM
VT
Защита V
Защита
PT + C
Защита
VT
Рис. 100.18.

--- PAGE 783 ---
100. НЕКОТОРЫЕ ПРОБЛЕМЫ РАБОТЫ ЭЛЕКТРООБОРУДОВАНИЯ
ГИДРАВЛИЧЕСКОГО КОНТУРА
ЭЛЕКТРООБОРУДОВАНИЕ
- 783 -
УПРАЖНЕНИЕ 6
Измените схему на рис 100.18 таким образом, чтобы компрессор запускался и останавливал-
ся с одномоментным вакуумированием (при необходимости посмотрите подробную схему
в разделе 29).
Решение упражнения 6
В том, что касается цепи вентилятора испарителя V, контак-
ты 3-4 которого обеспечивают подачу охлажденного воздуха
в помещение, никаких изменений не будет. Вместе с тем, мы
добавили реле низкого давления ВР, (поз. 10 на рис. 100.19 и
рис. 100.20), которое должно срабатывать в процессе одно-
моментного вакуумирования испарителя.
Когда температура в охлаждаемом помещении растет, кон-
такты датчика температуры 5-6 замыкаются, и теперь подают
напряжение не на пускатель насоса градирни (как в предыду-
щей схеме), а на реле одномоментного вакуумирования MAV,
контакты которого сразу же замыкаются.
При этом контакты MAV 1-7 разрешают запуск насоса градирни PT при условии, что зам-
кнуты следующие контакты: 7-8 вентилятора испарителя V, 8-9 ðóáèëüíèêà “Ïóñê/Ñòîï” М/А,
защитных устройств насоса градирни РТ + компрессора С (включая реле низкого давления
ВР поз. 10) + немедленного останова (контакты 9-10).
При замкнутых контактах MAV 12-13 контакты PT 1-11 допускают замыкание контактов 13-4
электроклапана VEM, который открывается, как только замкнутся контакты 11-12 сигнали-
затора расхода, то есть только при условии, что расход в контуре градирни достиг требуемого
значения. При открытом клапане VEM давление в испарителе растет и срабатывает реле низ-
кого давления ВР (контакты 12-14), что приводит к запуску компрессора С (контакты 14-4)
с одновременным разрешением на работу вентилятора градирни VT.
M/A
M/A
M/A
M/A
Защита V
Управ. C
Защита PT + C
+ Немедлен-
ный останов
Сигна-
лизатор
расхода
BP вакуум.
q
p
Защита
VT
V
MAV
PT
VEM
C
VT
Управ. VT
MAV
C
PT
C
C
V
MAV
MAV
Рис. 100.19.
Рис. 100.20.

--- PAGE 784 ---
100. НЕКОТОРЫЕ ПРОБЛЕМЫ РАБОТЫ ЭЛЕКТРООБОРУДОВАНИЯ
ГИДРАВЛИЧЕСКОГО КОНТУРА
ЭЛЕКТРООБОРУДОВАНИЕ
- 784 -
Когда контакты 5-6 датчика температуры размыкаются (температура в охлаждаемом помеще-
нии понизилась до заданного уровня), снимается напряжение с реле MAV, которое, в свою
очередь, размыкает все свои контакты. При отключенном реле MAV компрессор начинает
откачивать хладагент из испарителя и давление в нем падает. Чтобы предотвратить срабаты-
вание предохранительного реле ВД, насос градирни продолжает работать благодаря замкну-
тым контактам 1-7 компрессора С и не остановится до тех пор, пока компрессор не закончит
откачку хладагента из испарителя.
Отметим, что назначение контактов 12-15 реле MAV и 15-14 компрессора С описано в раз-
деле 29.
УПРАЖНЕНИЕ 7
Посмотрите как следует на установку, изображенную на рис. 100.21 (мы специально изобра-
зили ее в несколько упрощенном виде). Если вы внимательно читали данное пособие и усвоили
все, о чем мы до сих пор рассказывали, вы сможете узнать каждый элемент этой установки
и объяснить его назначение.
Далее на рис. 100.22 мы приведем упрощенную электрическую схему установки, изображен-
ной на рис. 100.21, считая, что:
Два спаренных насоса контура ледяной воды оборудованы устройством автоматического
переключения в случае остановки одного из них.
Сигнализатор расхода ледяной воды останавливает компрессор, если пониженный рас-
ход фиксируется в течение 2-х секунд.
Компрессор выключается с одномоментным вакуумированием.
Насос градирни работает только тогда, когда работает компрессор.
Маленькая новинка: сигнализатор расхода в контуре градирни останавливает насос
градирни в случае, когда пониженный расход воды в контуре градирни фиксируется в
течение времени свыше 4-х секунд. Чтобы после этого запустить установку, необходимо
нажать кнопку возврата в рабочее состояние.
Ðåøåíèå íà ñëåäóþùåé ñòðàíèöå…
Рис. 100.21.

--- PAGE 785 ---
100. НЕКОТОРЫЕ ПРОБЛЕМЫ РАБОТЫ ЭЛЕКТРООБОРУДОВАНИЯ
ГИДРАВЛИЧЕСКОГО КОНТУРА
ЭЛЕКТРООБОРУДОВАНИЕ
- 785 -
Решение упражнения 7
Прежде всего подчеркнем, что
эта установка не имеет воздухо-
охладителя с непосредственным
кипением хладагента для охлаж-
дения воздуха, поэтому произ-
водство ледяной воды вполне
может продолжаться, даже если
вентилятор воздухоохладителя
не работает. С другой стороны,
нет сомнения в том, что нельзя
оставлять компрессор работаю-
щим, если не обеспечивается не-
обходимый расход ледяной воды
(см. раздел 82).
Подключение двигателей двух на-
сосов для перекачки ледяной воды
PEG1 и PEG2 (см. рис. 100.22) с
автоматическим переключением в
случае отказа одного из них см. в
разделе 100.3.
Новинка заключается в том, чтобы
использовать нормально замкну-
тые контакты 15-16 сигнализато-
ра расхода воды на охлаждение
конденсатора для защиты рабо-
тающего насоса градирни (PT1
или PT2) в случае падения расхо-
да. Когда контакты 1-14 MAV раз-
решают пуск насоса градирни, по-
дается напряжение на обмотку
16-4 реле времени сигнализатора
расхода воды через конденсатор
FSC, его контакты 17-18 замыка-
ются и запускают насос градир-
ни, выбранный переключателем.
Как только насос запускается, кон-
такты 17-18 реле FSC шунтируют-
ся контактами пускателя насоса
(17-18 PT1 или 17-18 PT2 в зави-
симости от того, какой насос за-
пустился)...
Если расход воды достиг заданной
величины, контакты 15-16 сигна-
лизатора расхода размыкаются и
с обмотки его реле времени FSC
(контакты 16-4) снимается напря-
жение. Тот насос, который был за-
пущен, продолжает свою работу.
Если за заданное время (до 4-х се-
кунд) расход воды не достигает за-
данной величины, контакты 15-16
сигнализатора расхода не размы-
каются и обмотка 16-4 реле време-
P1 A P2
DP1
DP2
PEG1
DP1
PEG2
DP2
MAV
FSC
PT1
PEG1
PEG2
Сигнализатор
расхода
ледяной
воды
FSE
M/A
Комп.
Датчик
температу-
ры ледя-
ной воды
q
Сигнали-
затор рас-
хода воды
на охлаж-
дение кон-
денсатора
Взвод на-
сосов
C
Защита
PT1
Защита
PT2
Защита VT
P1 A P2
MAV
MAV
MAV
PT1
PT1
PT2
PT2
FSC
FSC
4”
FSE
2”
Защита компрессора,
включая немедленный
останов и защиту
от замерзания воды
P
M/A
Управл. VT
BP
вакуум.
PT2
VEM
C
VT
C
Рис. 100.22.

--- PAGE 786 ---
100. НЕКОТОРЫЕ ПРОБЛЕМЫ РАБОТЫ ЭЛЕКТРООБОРУДОВАНИЯ
ГИДРАВЛИЧЕСКОГО КОНТУРА
ЭЛЕКТРООБОРУДОВАНИЕ
- 786 -
ни FSC остается под напряжением. В этом случае спустя 4 секунды после запуска насоса раз-
мыкаются контакты 18-19 реле времени FSC и насос останавливается (в некоторых случаях
может появиться необходимость увеличения времени задержки срабатывания).
Компрессор будет также запущен (или, по крайней мере, будет подано напряжение на элек-
тромагнитный клапан VEM в течение 4-х секунд), но, поскольку реле FSC осталось под на-
пряжением, его контакты 18-19 тоже останутся разомкнутыми и ни один из насосов градирни
не сможет запуститься. Чтобы снять напряжение с реле времени FSC и вновь попытаться за-
пустить насос градирни, а следовательно, и компрессор, нужно нажать кнопку ручного взвода
насосов 14-15. Заметим, что для предотвращения запуска компрессора до тех пор, пока вы
не убедились в том, что расход воды через конденсатор достиг заданной величины, можно,
например, увеличить время задержки замыкания контактов 1-24 РТ1 и 1-24 PT2 до значения,
превышающего значение настройки реле времени FSC и размыкания его контактов 18-19 (на-
пример, до 6-ти секунд).
В случае падения расхода ледяной воды напряжение с контактов 11-4 реле времени FSE сиг-
нализатора расхода воды через испаритель снимается. После этого нормально замкнутые кон-
такты 24-25 реле FSE переводятся в ждущий режим. Если за время более 2-х секунд расход
воды через испаритель не достиг заданной величины, контакты 24-25 реле FSE размыкаются,
после чего компрессор немедленно останавливается и закрывается электромагнитный клапан
на жидкостной магистрали хладагента VEM.
Итак, в случае падения расхода воды работающий насос градирни останавливается по коман-
äå åãî ñèãíàëèçàòîðà ðàñõîäà, ÷òî çàùèùàåò íàñîñ îò ðàáîòû “âñóõóþ”. Â òàêîé æå ñèòóàöèè
насос по перекачке ледяной воды будет продолжать работу (чтобы усовершенствовать систе-
му, мы можем добавить в контур ледяной воды реле контроля давления воды, см. раздел 91).
При одном из двух работающем насосе ледяной воды PEG и одном из двух работающем на-
сосе градирни РТ, если их расходы соответствуют заданным значениям, контакты 25-26 MAV
замыкаются и после того, как замкнутся контакты 25-27 реле НД (ВР), подают напряжение
на электроклапан VEM и пускатель компрессора C (контакты 27-4).
Таким образом, подведем итог условий работы компрессора:
Компрессор запускается, если один насос ледяной воды выключен, а другой автомати-
чески запущен. Кратковременное отключение реле FSE не оказывает влияния на работу
компрессора, который продолжает функционировать.
При падении расхода ледяной воды ниже заданного уровня компрессор останавливается
через 2 секунды после этого падения.
При падении расхода воды в контуре градирни насос градирни работает, а компрессор
останавливается спустя 4 секунды.
При срабатывании защиты насоса градирни (предохранитель и т.д.), ИЛИ при срабаты-
вании защиты компрессора (защита от замерзания ледяной воды, предохранительные реле
ВД и НД, реле контроля давления масла, встроенное тепловое реле, предохранитель и т.д.),
ИЛИ при немедленной остановке компрессор мгновенно останавливается вследствии раз-
мыкания соответствующих контактов 14-17.
При размыкании контактов 12-13 датчика температуры ледяной воды EG снимается напряже-
ние с обмотки 13-4 реле одномоментного вакуумирования MAV и его контакты тут же размы-
каются. Однако установка продолжает работать благодаря замкнутым контактам 1-14 пуска-
теля компрессора С. Размыкание контактов 25-26 реле MAV снимает напряжение с электро-
клапана VEM и компрессор начинает вакуумирование испарителя. Поскольку при этом раз-
мыкаются и контакты 25-28 реле MAV, остановка компрессора происходит по команде реле
вакуумирования ВР за счет размыкания его контактов 25-27. В этот момент снимается напря-
жение с пускателя компрессора C, его контакты 1-14 размыкаются и все агрегаты останавли-
ваются. Однако насос ледяной воды PEG продолжает работу.
С целью упрощения на схеме (рис. 100.22) не показаны сигнальные лам-
почки, картерный нагреватель, защита компрессора от режима цик-
лирования, регулирование производительности компрессора и т. д.

--- PAGE 787 ---
100. НЕКОТОРЫЕ ПРОБЛЕМЫ РАБОТЫ ЭЛЕКТРООБОРУДОВАНИЯ
ГИДРАВЛИЧЕСКОГО КОНТУРА
- 787 -
ОХЛАЖДЕНИЕ
Г) Настройка средств защиты по ВД
В качестве примера возьмем компрессор с конденсатором водяного охлаждения и открытой
градирней, и рассмотрим устройства автоматики, способные выключать компрессор в случае
чрезмерного возрастания ВД.
В общем случае у нас имеются три предо-
хранительных устройства (см. рис. 100.23):
Поз. 1. Предохранительное реле ВД, кото-
рое останавливает компрессор, если дав-
ление нагнетания достигает значения, пре-
вышающего максимально допустимое.
Поз. 2. Предохранительный клапан НД, со-
единенный с конденсатором, который на-
чинает стравливать избыточное давление
хладагента в окружающую среду, если оно
превысило давление настройки клапана.
Поз. 3. Сигнализатор расхода воды через
конденсатор, который останавливает ком-
прессор, если расход воды упал ниже ми-
нимально допустимого значения.
Какой же должна быть настройка каждого
из перечисленных устройств?
Предохранительное реле ВД.
Поскольку в контуре охлаждения конденсатора имеется открытая градирня, температура воды
на входе в конденсатор зависит от температуры наружного воздуха по влажному термометру
(см. раздел 73). Если она, например, равна 21°C, можно будет охладить воду как минимум до
27°C (принимая высоту градирни примерно 6 K). В этом случае датчик температуры воды
на выходе из градирни должен давать команду на выключение вентилятора градирни при
температуре воды на выходе из градирни примерно 28°C (чтобы обеспечить гарантирован-
íûé çàïàñ ïî òåìïåðàòóðå) è íà çàïóñê âåíòèëÿòîðà – ïðè òåìïåðàòóðå 30°C, åñëè äèôôåðåí-
циал датчика установить на уровне 2 K.
При максимальной температуре воды на входе в конденсатор 30°C (см. раздел 73) давление
конденсации ВД в случае нормальной работы конденсатора может соответствовать макси-
мальной температуре конденсации 45°C, то есть около 10,6 бар для R134a, чуть больше 16 бар
для R22 или R407C, немного больше 19 бар для R404A и 26 бар для R410A. Следовательно,
уровень настройки срабатывания предохранительного реле ВД зависит от используемого в
установке хладагента.
Возьмем в качестве примера максимальное давление конденсации при работе установки 16 бар.
Настройка предохранительного реле ВД на уровень давления, приводящий к остановке ком-
прессора, должна быть, как правило, на 3...4 бара выше максимального давления конден-
сации (чтобы учесть возможность загрязнения конденсатора, деградацию характеристик гра-
дирни и т. д.), то есть в нашем примере от 19 до 20 бар*.
Рис. 100.23.
* Здесь автор не совсем прав. Настройку предохранительного реле ВД следует производить исходя из максимально
допустимого для данного компрессора давления конденсации при номинальном давлении кипения. Значение
максимально допустимого давления конденсации определяется по паспорту компрессора (в частности, по
данным о рабочем диапазоне компрессора) (прим. ред.).

--- PAGE 788 ---
100. НЕКОТОРЫЕ ПРОБЛЕМЫ РАБОТЫ ЭЛЕКТРООБОРУДОВАНИЯ
ГИДРАВЛИЧЕСКОГО КОНТУРА
- 788 -
ОХЛАЖДЕНИЕ
Предохранительный клапан ВД.
Как правило, он настраивается на давление срабатывания, которое на 3...4 бара должно пре-
вышать давление срабатывания предохранительного реле ВД (то есть в нашем примере от
22 до 24 бар). Подумайте о том, что произойдет, если в нашем случае установить предохра-
нительный клапан, настроенный на срабатывание при давлении, например, 17 бар!
Сигнализатор расхода охлаждающей воды.
Мы уже объясняли, как настраивать сигнализатор расхода ледяной воды (см. раздел 85). Для
гидравлического контура градирни сохраняется тот же самый подход: при данной темпера-
туре воды (в нашем примере от 28 до 30°C) и сигнализаторе расхода, настраиваемом для сра-
батывания при минимально допустимом значении расхода охлаждающей воды, начинают по-
степенно и понемногу закрывать вентиль (поз. 4 на рис. 100.23), чтобы снижать расход воды
и, следовательно, повышать давление конденсации. Когда значение давления конденсации
(ВД) приближается к давлению срабатывания предохранительного реле ВД (в нашем при-
мере к 19 барам), настраивают контакт сигнализатора расхода на срабатывание. Далее смот-
рите раздел 85...

--- PAGE 789 ---
101. РЕЛЕ КОНТРОЛЯ ДАВЛЕНИЯ МАСЛА
- 789 -
ОХЛАЖДЕНИЕ
Среди прочей холодильной автоматики есть одно устройство, которое внушает страх некото-
ðûì ìîíòàæíèêàì – ýòî ðåëå êîíòðîëÿ äàâëåíèÿ ìàñëà – ïðèáîð, êîòîðûé ÷àñòî íàçûâàþò
“ïðåññîñòàòîì ìàñëà” è êîòîðûì îñíàùàåòñÿ áîëüøèíñòâî êîìïðåññîðîâ, åñëè èõ õîëîäî-
производительность превышает десяток кВт*.
Назначение этого прибора состоит в том, чтобы выключить компрессор, если давление масла
на выходе из масляного насоса становится недостаточным для обеспечения нормальной смаз-
ки, и предот-
вратить ме-
ханическое
повреждение
компрессора
из-за нехват-
ки масла.
Реле контро-
ля давления
масла легко
распознается
по двум сво-
им сильфо-
нам, установ-
ленным друг
против друга,
как показано
на рис. 101.1.
Поз. 1. Верхний сильфон, обозначаемый литерами LP или BP (низкое давление НД), под-
ключается к картеру компрессора и контролирует давление на входе в масляный насос.
Поз. 2. Капиллярная трубка верхнего сильфона, которую, как мы увидим в дальнейшем,
следует подсоединить непосредственно к картеру (штуцер 2 на левой схеме рис. 101.1).
Поз. 3. Нижний сильфон, обозначаемый как OIL (масло) или HP (высокое давление ВД),
контролирует давление на выходе из масляного насоса.
Поз. 4. Капиллярная трубка нижнего сильфона подключается к выходу из масляного на-
соса (поз. 4 на левой схеме рис. 101.1).
Поз. 5. Регулировочный винт, как правило выполненный в виде диска с насечкой, нахо-
дится на стороне сильфона НД. На некоторых моделях настройка винта возможна только
при снятой крышке корпуса реле.
Поз. 6. Нехватка масла приводит к непоправимым механическим поломкам компрессора.
Поэтому срабатывание реле никогда не должно приводить к работе компрессора в режиме
“öèêëèðîâàíèÿ”. ×òîáû íå äîïóñòèòü ýòîãî, ðåëå îñíàùàåòñÿ êíîïêîé ðó÷íîãî âçâîäà
“RESET”, ïîçâîëÿþùåé (êâàëèôèöèðîâàííîìó ñïåöèàëèñòó) çàìêíóòü êîíòàêòû ðåëå è
обеспечить запуск компрессора после срабатывания реле**.
101. РЕЛЕ КОНТРОЛЯ ДАВЛЕНИЯ МАСЛА
101.1. РАБОТА И ПОДКЛЮЧЕНИЕ
Питание
Управление
** Реле контроля давления масла используется, как правило, в поршневых компрессорах с принудительной систе-
мой смазки и только в тех случаях, когда компрессор оборудован масляным насосом (прим. ред.).
** Делать это следует только после того, как будет установлена и устранена причина срабатывания реле контроля
давления масла.
Рис. 101.1.

--- PAGE 790 ---
101. РЕЛЕ КОНТРОЛЯ ДАВЛЕНИЯ МАСЛА
- 790 -
ОХЛАЖДЕНИЕ
A) РАБОТА ПРИБОРА
Для начала рассмотрим работу механических деталей реле (см. рис. 101.2, схемы 1 и 2).
Схема 1. Компрессор выключен, дав-
ление масла отсутствует и на оба
сильфона действуют одинаковые си-
лы Fo (направленные навстречу друг
другу, они взаимно уравновешивают-
ся). Сила пружины Fr, обусловленная
настройкой регулировочного винта,
действует на сильфон НД сверху вниз
и таким образом обеспечивает замы-
кание контакта А.
Схема 2. Компрессор работает, дав-
ление масла создает в нижнем силь-
фоне силу  Fh. Если сила Fh больше
суммы Fo + Fr, то контакт A размы-
кается.
Очень скоро мы увидим, чем управляет кон-
такт А. Но прежде всего важно понять, что:
Компрессор выключен. Масляный на-
сос, установленный на валу компрессора,
не работает. Давление масла, измеренное
масляным манометром, соответствует дав-
лению на входе в компрессор (НД) при
неработающем компрессоре (см. верхнюю
схему на рис. 101.3 все три манометра по-
казывают одинаковое давление 6 бар).
Компрессор работает. Давление в карте-
ре равно давлению всасывания (например,
5 бар). Масляный насос на приводном ва-
лу компрессора вращается, давление мас-
ла, измеренное масляным манометром, по-
вышается (например, до 8 бар, см. ниж-
нюю схему на рис. 101.3).
УПРАЖНЕНИЕ 1
Чему равен перепад давления на масляном насосе в нижней схеме на рис. 101.3? (В случае
необходимости вновь изучите раздел 76).
Решение на следующей странице...
НД
НД
НД
МАСЛО
Fr
Fr
Fo
Fo
Fo
Fh
6 бар
5 бар
8 бар
5 бар
6 бар
6 бар
РАБОТА
СТОЯНКА
Схема 1
Схема 2
НД
НД
Рис. 101.2.
Рис. 101.3.

--- PAGE 791 ---
101. РЕЛЕ КОНТРОЛЯ ДАВЛЕНИЯ МАСЛА
- 791 -
ОХЛАЖДЕНИЕ
Решение упражнения 1
Давление на входе в масляный насос равно дав-
лению в картере, то есть в нашем примере 5 бар
(см. рис. 101.4).
Давление, измеренное на выходе из насоса, равно
8 бар. Следовательно, перепад давления, обеспечи-
âàåìûé ìàñëÿíûì íàñîñîì, ðàâåí 8 – 5 = 3 áàðà.
Перепад давления на масляном насосе равен
разности между давлением на выходе из насоса
и давлением на входе в него.
Вновь рассмотрим предыдущий пример и допустим, что регулировочный винт настроен на
давление 2,5 бар.
Если давление на выходе из масляно-
го насоса составляет, например, толь-
ко 6,5 бар, перепад давления на нем
ðàâåí 6,5 – 5 = 1,5 áàð (см. схему сле-
ва на рис. 101.5). Эта разность мень-
ше настройки пружины и контакт А
остается замкнутым.
С другой стороны, если перепад дав-
ления на насосе выше настройки пру-
æèíû (íàïðèìåð, 8 – 5 = 3 áàðà, см.
правую схему на рис. 101.5), контакт А
размыкается.
УПРАЖНЕНИЕ 2
Если давление масла слишком мало, контакт А зам-
кнут. И наоборот, когда давление масла в норме, кон-
такт А разомкнут.
Можно ли контакт А последовательно соединить с ка-
тушкой С пускателя компрессора (см. рис. 101.6)?
Попробуйте подумать,
ïðåæäå ÷åì çíàêîìèòüñÿ ñ îòâåòîì…
5 бар
5 бар
8 бар
К масляному
контуру
Масляный
насос
НД
НД
Fr
Fo
Fh
Fr
Fo
Fh
МАСЛО
МАСЛО
2,5 бар
2,5 бар
5 бар
8 бар
5 бар
6,5 бар
Цепь управления,
предохранители
Контакт реле
контроля дав-
ления масла
Рис. 101.4.
Рис. 101.5.
Рис. 101.6.

--- PAGE 792 ---
101. РЕЛЕ КОНТРОЛЯ ДАВЛЕНИЯ МАСЛА
- 792 -
ОХЛАЖДЕНИЕ
Решение упражнения 2
Если контакт A соединен последовательно с катуш-
кой пускателя C, то с момента запуска компрессора:
При малом давлении масла контакт A оставался
бы замкнутым и компрессор работал бы без смаз-
ки, что наверняка привело бы к поломке!
При повышении давления масла и достижении
его нормальной величины контакт A разомкнул-
ся бы и компрессор сразу же остановился!
Заметим, что при использовании нормально разом-
кнутого контакта (см. рис. 101.7) мы просто не смогли
бы запустить компрессор, поскольку при выключен-
ном компрессоре нет давления, которое могло бы
замкнуть этот контакт!
Теперь рассмотрим, для чего же нужен контакт A.
Пускатель компрессора (катушка C, см. рис. 101.8) последовательно соединен с контактом
L-M (нормально замкнутым) реле контроля давления масла. Когда возникает потребность в
холоде, то при замкнутых контактах цепи управления, предохранительных устройств (реле
ВД, НД, и т.п.) и вспомогательных элементов (датчика расхода, насосов и т.п.) компрессор
запускается. С этого момента:
Пока давление масла слишком мало: контакт A остается замкнутым и подает напря-
жение на нагреватель B (далеее мы увидим как подключен этот нагреватель), который
подогревает биметаллическую пластину C. Если давление масла не растет, нагрев биме-
таллической пластины приводит к ее деформации и размыканию контакта L-M. Это мгно-
венно останавливает компрессор и обеспечивает замыкание контакта L-S (загорается
лампочка аварийной остановки компрессора из-за низкого давления масла, см. схему спра-
ва на рис. 101.8).
Цепь управления,
предохранители
Нормально
разомкнутый
контакт
C
Цепь управления,
предохранители
Цепь управления,
предохранители
НД
НД
Давление
масла
Давление
масла
C
C
Рис. 101.7.
Рис. 101.8.

--- PAGE 793 ---
101. РЕЛЕ КОНТРОЛЯ ДАВЛЕНИЯ МАСЛА
- 793 -
ОХЛАЖДЕНИЕ
Когда давление масла достигает заданного уровня: контакт A размыкается, с нагрева-
теля B снимается напряжение и компрессор продолжает работать.
Итак, когда давление масла низкое, компрессор отключается не сразу. Вначале на нагрева-
тель реле подается напряжение и начинается подогрев биметаллической пластины. Должно
пройти какое-то время, чтобы пластина нагрелась, сдеформировалась и разомкнула контакт
L-M (одновременно замкнув контакт L-S). Продолжительность временной задержки (указана
на приборе) должна быть оговорена при заказе реле. В стандартном исполнении реле конт-
роля давления масла могут иметь задержку в 45, 60, 90 или 120 секунд.
Кроме того, после срабатывания биметаллическая пластина блокируется механическим сто-
пором в положении L-S и делает невозможным повторный запуск компрессора. После того,
как будет установлена и устранена причина срабатывания реле, его можно взвести вручную,
нажав на кнопку D (см. схему слева на рис 101.8).
При работе компрессора давление масла может падать ниже допустимого уровня (по какой
бы-то ни было причине), а потом подниматься, затем опять падать и т.д. При этом контакт A
будет то замыкаться, то размыкаться, однако на работу компрессора это не влияет. Вместе с
тем, каждый раз, когда контакт A замыкается, подается напряжение на электронагреватель B
и биметаллическая пластина начинает нагреваться. Когда давление масла поднимется, кон-
такт A вновь разомкнется и питание с нагревателя будет снято (но тепло, которое передалось
биметаллической пластине, останется). Если пульсации давления масла продолжатся с до-
статочно высокой частотой, нагреватель не будет успевать остыть, что приведет к срабаты-
ванию реле, которое остановит компрессор (время, когда это произойдет, зависит от частоты
размыкания/замыкания контакта A и величины временной задержки реле).
УПРАЖНЕНИЕ 3
Электронагреватель, предназначенный для по-
догрева биметаллической пластины, рассчитан
на работу при напряжении либо 220 В, либо
110 В (такое напряжение все еще используется
во многих странах). Следовательно, на нагре-
ватель может быть подано напряжение либо
110 В (клеммы 0 и 110 на рис. 101.9), либо 220 В
(клеммы 0 и 220). В последнем случае после-
довательно с нагревателем устанавливают до-
ïîëíèòåëüíîå “ãàñÿùåå” ñîïðîòèâëåíèå.
Цепь управления компрессором запитана напряжением 220 В, клемма 220 подключена к ну-
левому проводу (см. рис. 101.9). К какому проводу следует подключить клемму 0 реле? К про-
воду 1? К проводу 2? К проводу 3? Проанализируйте эти 3 варианта и попробуйте найти пра-
вильное решение.
Ответ на следующей странице...
Åñëè íàïðÿæåíèå 220 Â “ñëó-
÷àéíî” áóäåò ïîäàíî íà êëåì-
му 110, нагреватель сразу же
“ñãîðèò” è ðåëå âûéäåò èç
строя (см. раздел 55).
Цепь управления,
предохранители
C
Рис. 101.9.

--- PAGE 794 ---
101. РЕЛЕ КОНТРОЛЯ ДАВЛЕНИЯ МАСЛА
- 794 -
ОХЛАЖДЕНИЕ
Решение упражнения 3
На электросхемах, кото-
рыми обычно снабжают-
ся холодильные установ-
ки, реле контроля давле-
ния масла изображают в
упрощенном виде.
Чтобы облегчить решение
задачи, изобразим подроб-
ную схему реле (см. схе-
му слева на рис. 101.10).
Между клеммами 0 и 220
находится контакт A, ко-
торый размыкается, от-
ключая питание электро-
нагревателя B при росте
давления масла. Между
клеммами L и M находит-
ся биметаллическая плас-
тина C, которая при росте
температуры деформируется и разрывает цепь L-M. Возвратить пластину в исходное положе-
ние можно вручную с помощью кнопки D (см. схему справа на рис. 101.10).
Что произойдет, если клемму 0 соединить с проводом 1?
Как только компрессор остановится (например, по команде терморегулято-
ра), давление масла упадет и станет равным давлению в картере, что абсо-
лютно нормально.
В этот момент контакт ∆P замыкается (см. рис. 101.11). Если клемма 0 сое-
динена с проводом 1, на электронагреватель будет постоянно подаваться на-
пряжение. В результате, после прошествия времени задержки реле, цепь L-M
разомкнется, что потребует обязательного вмешательства обслуживающего
персонала для того, чтобы вновь запустить компрессор. Таким образом, при
данной схеме соединения любая остановка компрессора, независимо от ее
причины, неизбежно привела бы к срабатыванию реле контроля давления
масла: это неприемлемый вариант!
Если клемма 0 соединена с проводом 2?
В этом случае после остановки компрессора (по команде тер-
морегулятора при срабатывании предохранительных устройств
и служебных приборов) провод 2 отключается от напряжения,
следовательно и с клеммы 0 напряжение будет снято.
Если теперь компрессор запустится, а давление масла в течение
достаточно длительного промежутка времени останется ниже
требуемого уровня, то на электронагреватель будет подаваться
напряжение и цепь L-M разорвется, после чего компрессор сра-
зу же остановится (см. рис. 101.12).
Однако нет ли в этой схеме недостатков?
Цепь управления,
предохранители
Цепь управления,
предохранители
C
C
C
Цепь управления,
предохранители
Рис. 101.10.
Рис. 101.11.
Рис. 101.12.

--- PAGE 795 ---
101. РЕЛЕ КОНТРОЛЯ ДАВЛЕНИЯ МАСЛА
- 795 -
ОХЛАЖДЕНИЕ
Рассмотрим ее более внимательно. Представим, что при работающем компрессоре давление
масла упало и через отрезок времени, превышающий время задержки, реле сработало и
остановило компрессор, разорвав цепь L-M. Это совершенно правильно, но провод 2 (а сле-
довательно, и клемма 0) останется при этом под напряжением, нагреватель будет запитан и
также останется под напряжением, хотя компрессор уже не работает.
Ñ îäíîé ñòîðîíû, ýòî ìîæåò ïðèâåñòè ê ïåðåãðåâó íàãðåâàòåëÿ è åãî “ïåðåãîðàíèþ”. Ñ äðóãîé
стороны, биметаллическая пластина будет постоянно нагреваться и любая попытка взвести
ðåëå íàæàòèåì íà êíîïêó “Ñáðîñ” îñòàíåòñÿ áåçðåçóëüòàòíîé. Ðåëå ìîæíî âçâåñòè òîëüêî
тогда, когда биметаллическая пластина остынет.
Если клемма 0 соединена с проводом 3?
Если реле сработает из-за падения давления масла при вклю-
ченном компрессоре, то есть так же, как и в предыдущем слу-
чае, цепь L-M будет разорвана. Однако на этот раз напряжение
с провода 3 будет снято.
Электронагреватель останется без питания, биметаллическая
пластина остынет и реле без труда может быть вновь взведено.
Заметим, что в данной схеме (см. рис. 101.13), в случае, когда
выключен пускатель компрессора C (или при обрыве одного
из двух проводов катушки пускателя), компрессор не рабо-
тает, хотя провод 3 находится под напряжением. При этом на-
греватель так же остается под напряжением и, поскольку дав-
ление масла низкое (компрессор остановлен), произойдет лож-
ное срабатывание реле, взвести которое будет невозможно, как
и в предыдущем случае.
Какое же решение следует считать наилучшим?
По мере чтения настоящего раздела вы увидите, что иног-
да очень непросто найти причину срабатывания реле конт-
роля давления масла.
Поэтому автор рекомендует, если это возможно, подклю-
чать электронагреватель биметаллической пластины к сети
через нормально разомкнутый контакт пускателя компрес-
сора С, как показано на рис. 101.14.
При такой схеме любое отключение компрессора, чем бы
оно ни было вызвано, исключает любую возможность не-
желательной подачи напряжения на нагреватель.
Эта маленькая предосторожность избавит вас от мно-
жества неприятных сюрпризов.
После срабатывания реле контроля давления масла, когда с нагревате-
ля будет снято напряжение, как правило, должно пройти от 4 до 6 ми-
нут, прежде чем можно будет вновь взвести реле нажатием на кнопку
“Ñáðîñ”.
Цепь управления,
предохранители
Цепь уп-
равления,
предохра-
нители
C
C
C
Рис. 101.13.
Рис. 101.14.

--- PAGE 796 ---
101. РЕЛЕ КОНТРОЛЯ ДАВЛЕНИЯ МАСЛА
- 796 -
ОХЛАЖДЕНИЕ
Б) ПРОВЕРКА НЕИСПРАВНОСТИ
РЕЛЕ КОНТРОЛЯ ДАВЛЕНИЯ МАСЛА
При техническом обслуживании компрессоров, оснащенных реле конт-
роля давления масла, настоятельно рекомендуется периодически прове-
рять исправность последнего.
Некоторые реле имеют проверочную кнопку, которая иногда располо-
жена на крышке или под крышкой. Длительное нажатие этой кнопки
должно приводить к срабатыванию реле через х секунд (х может быть
равно 45, 60, 90 или 120 секунд): время задержки срабатывания ука-
зывается на кожухе реле.
Если компрессор оборудован выключателем, который размыкает
только силовые цепи (и не размыкает цепи управления), его легко
задействовать для снятия напряжения с обмотки двигателя компрес-
сора. Пускатель С остается при этом под напряжением, но двига-
тель не вращается. Поскольку при этом давление масла отсутствует,
реле должно сработать точно также, как и в предыдущем случае,
спустя х секунд временной задержки.
Если вместо выключателя компрессор оборудован рубильником с
плавкими предохранителями (см. рис. 101.15), можно снять предо-
хранители, потом замкнуть рубильник. Срабатывание реле должно
произойти также, как и в предыдущих случаях.
Если ни один из трех вариантов не применим, следует подумать о том,
как можно принудительно добиться срабатывания реле либо путем ме-
ханического воздействия на него, либо изменяя электрическую схему.
На рис. 101.16 реле принуждают сработать при работающем компрес-
соре за счет установки шунта на контакте А, который подает напря-
жение на нагреватель (этот контакт
иногда доступен без съема крышки и
обозначается либо цифрами 1 и 2, либо
как T1 и T2).
Однако, если невозможно добиться при-
нудительного срабатывания реле за счет
электрики, то у вас действительно не
остается ничего другого, кроме механи-
ческого воздействия! В этом случае вы
можете попробовать (разумеется, при
работающем компрессоре), используя
отвертку, как показано на рис. 101.17,
воздействием на верхний и нижний
сильфоны изменить балланс сил Fr + Fo
и замкнуть контакт А. Делать это нужно очень аккуратно,
чтобы не повредить прибор. Заметим, что такая операция не
совсем удобна, особенно если временная задержка реле со-
ставляет 120 секунд!
Следите за тем, чтобы не нарушить настройку реле и внимательно
изучите схему, которая наносится на внутренней стороне крышки
реле: как правило, на ней наносится маркировка клемм.
Ïîìíèòå, ÷òî åñëè íàãðåâàòåëü “ïåðåãîðåë”, òî îí íå ñìîæåò íàãðå-
вать биметаллическую пластину и реле не отключит компрессор в
случае неисправности системы смазки.
Компрессор
Fr
Fo
Fh
F отвертки
Давление
масла
C
Рис. 101.15.
Рис. 101.16.
Рис. 101.17.

--- PAGE 797 ---
101. РЕЛЕ КОНТРОЛЯ ДАВЛЕНИЯ МАСЛА
- 797 -
ОХЛАЖДЕНИЕ
В) МОНТАЖ РЕЛЕ КОНТРОЛЯ ДАВЛЕНИЯ МАСЛА
Неправильный монтаж реле контроля давления
масла является причиной многих нарушений в
работе системы. Поэтому сейчас мы изучим не-
сколько простейших правил, которые следует стро-
го выполнять, чтобы предотвратить множество не-
приятностей.
Если компрессор поступил с завода уже укомплек-
тованный реле контроля давления масла, значит,
скорее всего, реле установлено на нем по всем
правилам.
Однако, если вы устанавливаете это реле самостоя-
тельно, имейте ввиду, что корпус реле не рекомен-
дуется устанавливать ниже уровня масла в картере
(см. рис. 101.18), чтобы не допустить попадания
инородных тел (металлические частицы, крупин-
ки припоя или флюса и т.д.) внутрь сильфонов.
Ñèëüôîí “LP” (ÍÄ) äîëæåí áûòü ïîñòîÿííî ñîåäèíåí ñ ïîëîñòüþ êàðòåðà êîìïðåññîðà, ïî-
этому не следует подсоединять его к технологическому отверстию запорного вентиля всасы-
вания, который может быть отсечен от всасывающей полости компрессора (см. рис. 101.19).
В данном примере, если кто-либо
полностью откроет всасывающий
вентиль, он тем самым перекро-
ет отверстие для отбора давления
на всасывании. Тогда в сильфоне
НД (независимо от того, работа-
ет компрессор или нет) давление
всегда будет равно той величине
давления всасывания, которая
была в момент перекрытия тех-
нологического отверстия.
Чтобы лучше понять, как в этом случае будет работать реле, представим, что при работе ком-
прессора давление всасывания (НД) равно 4 барам, а перепад давления на масляном насосе
равен 3 бар (то есть номинальное значение давления масла на выходе из насоса равно
4 + 3 = 7 бар). Реле контроля давления масла настроено таким образом, чтобы выключить
компрессор, если перепад давления на насосе ∆P опускается ниже 2,5 бар.
При этом могут иметь место 2 варианта:
В момент перекрытия технологического отверстия давление в полости сильфона
НД повысилось (например, до 6 бар). Даже если при работе компрессора давление мас-
ла равно номинальному значению в 7 бар, на реле контроля давления масла разность дав-
лений ∆P ñîñòàâèò 7 – 6 = 1 áàð è êîìïðåññîð áóäåò îñòàíîâëåí.
В момент перекрытия технологического отверстия давление на всасывании, а сле-
довательно, и в полости сильфона НД упало (например, до 2 бар). Если даже давление
масла на выходе из насоса упадет (например, до 5 бар вместо 7 бар), разность давлений
на реле ∆P ñîñòàâèò 5 – 2 = 3 áàðà è êîìïðåññîð ïðîäîëæèò ðàáîòó, õîòÿ äàâëåíèÿ ìàñëà
явно недостаточно для нормальной смазки: это стопроцентная гарантия того, что ком-
прессор выйдет из строя!
ДА
ДА
НЕТ
НЕТ
Рис. 101.18.
Рис. 101.19.

--- PAGE 798 ---
101. РЕЛЕ КОНТРОЛЯ ДАВЛЕНИЯ МАСЛА
- 798 -
ОХЛАЖДЕНИЕ
На схеме (рис. 101.20) монтажник перепутал 2 силь-
ôîíà. Ñèëüôîí “LP” (ÍÄ) îí ïîäêëþ÷èë ê âûõîäó èç
ìàñëÿíîãî íàñîñà, à ñèëüôîí “OIL” (ìàñëî) – ê ïîëîñ-
ти картера!
Ïðè ðàáîòå ñèëüôîí “OIL” ïîñòîÿííî áóäåò íàõîäèòü-
ся под действием более низкого давления, чем силь-
ôîí “LP” è êîìïðåññîð âñå âðåìÿ áóäåò âûêëþ÷àòüñÿ
по команде реле контроля давления масла, даже если
давление масла вполне нормальное.
Автор припоминает, что ему довелось видеть уста-
новку, на которой реле контроля давления масла было
подключено именно так, как показано на рис. 101.20.
Недостаточно компетентному ремонтнику надоели бесконечные отключения компрессора, он
поставил шунт между контактами L и M ðåëå, è êîìïðåññîð áëàãîïîëó÷íî “îòäàë áîãó äóøó”.
Ê ñîæàëåíèþ, â ïðàêòèêå àâòîðà âñòðå÷àëèñü åùå áîëåå “ôàíòàñòè÷åñêèå” âàðèàíòû ìîíòàæà
реле контроля давления масла. На схеме A рис. 101.21 можно заметить, что:
Поз. 1. Ñèëüôîí “OIL” ïîäêëþ÷åí ê îòâåðñòèþ, êîòîðîå ïðåäíàçíà÷åíî äëÿ ñëèâà ìàñëà
и которое всегда находится в самой нижней точке картера.
Поз. 2. Отверстие для заполнения масляного насоса маслом позволяет залить масло не-
посредственно в насос, что используется во время операций по межремонтному обслу-
живанию компрессора (или после замены масляного насоса), чтобы предотвратить рабо-
ту компрессора без масла после его запуска из-за того, что масляный насос будет долго
выходить на режим.
Поз. 3. Штуцер отбора давления на выходе из масляного насоса.
Разумеется, силь-
ôîíû “OIL” íè â
коем случае нель-
зя подключать ни
к сливному отвер-
стию, ни к отвер-
стию для заполне-
ния насоса мас-
лом (см. схему В
на рис. 101.21),
поскольку в обоих
случаях никакого
перепада давле-
ний на реле не бу-
дет и компрессор
будет постоянно останавливаться в результате срабатывания реле контроля давления масла.
Итак, будьте внимательны, и если вы самостоятельно монтируете
реле контроля давления масла, то строго соблюдайте рекомендации
производителя. При устранении неисправностей, сопровождающихся
срабатыванием реле, очень тщательно проверяйте электрические со-
единения и подключение сильфонов реле.
НЕТ
НЕТ
НЕТ
Схема A
Схема B
Рис. 101.20.
Рис. 101.21.

--- PAGE 799 ---
101. РЕЛЕ КОНТРОЛЯ ДАВЛЕНИЯ МАСЛА
- 799 -
ОХЛАЖДЕНИЕ
Заканчивая анализ проблем, связанных с ус-
тановкой реле контроля давления масла, пред-
ставляется полезным напомнить еще одну де-
таль. Если вам для подключения сильфонов к
соответствующим полостям компрессора пред-
стоит самостоятельно развальцовывать труб-
ки, необходимо особо тщательно заботиться
о качестве развальцовки (см. раздел 58).
При затяжке накидных гаек на штуцерах реле
всегда пользуйтесь двумя ключами (см. рис.
101.22), чтобы добиться качественной затяж-
êè áåç ðèñêà “ñâåðíóòü” ñèëüôîíû èëè ïîâðå-
дить их.
Г) НЕКОТОРЫЕ ВАЖНЫЕ НАПОМИНАНИЯ
Во многих случаях срабатывание реле
контроля давления масла вызвано либо
неграмотным монтажом, либо, что еще ча-
ще, неправильным подключением элект-
рооборудования. Помните об этом!
Если компрессор отключился и вы обна-
ружили, что сработало реле контроля дав-
ления масла (см. раздел 54), первое, что
âû äîëæíû ñäåëàòü – ýòî ïðîâåðèòü óðî-
вень масла в смотровом стекле. Уровень
масла должен составлять не менее 1/3 и
не более 2/3 высоты смотрового стекла.
Полезно вспомнить, что иногда уровень
масла может показаться нормальным, од-
нако на самом деле это будет ошибочное
заключение из-за того, что в картере находится большое количество жидкого хладагента (см.
рис. 101.23). Напомним, что этот тип неисправности может привести к вскипанию
хладагента и уносу масла из компрессора с последующим его выходом из строя (подробно
эта проблема рассматривается в разделе 28).
Проверьте также работу картерного нагревателя (см. разделы 28 и 84).
УПРАЖНЕНИЕ 4
Картерный нагреватель мощностью 150 Вт предназначен
для работы при напряжении 240 В. Что произойдет, если
по ошибке вы подадите на него напряжение 24 В?
Как изменится его мощность (см. рис. 101.24)?
Ответ смотри на следующей странице...
ПОРЯДОК!
Смотро-
вое стекло
Масло
Жидкий хладагент
Картерный
нагреватель
24 В
240 В
150 Вт
НЕТ
Рис. 101.22.
Рис. 101.23.
Рис. 101.24.

--- PAGE 800 ---
101. РЕЛЕ КОНТРОЛЯ ДАВЛЕНИЯ МАСЛА
- 800 -
ОХЛАЖДЕНИЕ
Решение упражнения 4
Мы уже обсуждали возможные последст-
вия падения напряжения (см. раздел 55).
Напомним, что тепловая мощность нагре-
вателя пропорциональна квадрату напряже-
ния питания.
Таким образом, если напряжение стало мень-
ше в 10 раз, то тепловая мощность будет
150 / 102 = 1,5 Вт вместо 150 Вт. Не стоит
и говорить о том, что нагреватель при этом
совсем перестанет греть (см. рис. 101.25)!
Цепи управления, как правило, запитываются напряжени-
ем 24 В. Будьте внимательны! Обычные картерные нагрева-
тели (также, как и реле контроля давления масла) не смогут
работать при таком низком напряжении. Электросхема долж-
на быть выполнена таким образом, чтобы указанные при-
боры были подключены к первичной обмотке трансформа-
тора 220/24 В.
В примере на рис. 101.26 картерный нагреватель RC, запи-
танный напряжением 24 В, не сможет нагреть масло: это все
равно, что его нет!
Там же показан нагреватель биметаллической пластины
реле RH, запитанный напряжением 24 В. При таком под-
ключении этот нагреватель не сможет подогреть пластину
настолько, чтобы она сдеформировалась и отключила ком-
прессор в случае падения давления масла.
Напомним, что срабатывание реле контроля давления масла может быть вызвано наруше-
ниями в работе картерного нагревателя (если масло холодное, это может привести к накоп-
лению жидкого хладагента на дне картера и уносу масла на запуске).
Большинство производителей компрессоров рекомендуют при первом запуске компрессора
или после его длительной остановки включать картерный нагреватель как минимум за 24 часа
перед запуском компрессора.
Когда вы приезжаете на ремонт, компрессор, как правило, не работа-
ет в течение довольно длительного периода. Прежде, чем запускать
компрессор, всегда проверяйте, достаточно ли подогрет картер (его
температура должна быть по крайней мере градусов на 20 выше тем-
пературы окружающей среды).
C
C
RC
RH
НЕТ
24 В
Рис. 101.25.
Рис. 101.26.

--- PAGE 801 ---
101. РЕЛЕ КОНТРОЛЯ ДАВЛЕНИЯ МАСЛА
- 801 -
ОХЛАЖДЕНИЕ
При условии, что реле контроля давления масла правильно
установлено и подключено к электросхеме, а масло в картере
подогрето, реле может сработать по множеству причин. Сейчас
мы рассмотрим их, выделив два основных варианта:
 Реле срабатывает, хотя уровень масла в норме (расположен
между 1/3 и 2/3 высоты смотрового стекла).
 Реле срабатывает, когда уровень масла упал (ниже 1/3 вы-
соты смотрового стекла).
A) РЕЛЕ СРАБОТАЛО, ХОТЯ УРОВЕНЬ МАСЛА В НОРМЕ (см. рис. 101.27)
В этом случае неисправность может быть вызвана:
 Плохой работой насоса.
 Плохой настройкой реле.
 Плохой работой реле.
Рассмотрим более подробно каждую из этих причин.
Общие принципы контроля работы насоса
Прежде всего удостоверьтесь, что при выключен-
ном компрессоре манометр НД и манометр давле-
ния масла показывают одно и то же давление (см.
рис. 101.28).
Пользуйтесь только поверенными манометрами. Ес-
ли манометры не поверены, результаты ваших из-
мерений могут оказаться недостоверными и ваши
выводы окажутся неправильными.
Не ленитесь вовремя сдавать манометры на поверку.
101.2. ПОЧЕМУ СРАБАТЫВАЕТ
РЕЛЕ КОНТРОЛЯ ДАВЛЕНИЯ МАСЛА?
Прежде, чем читать дальше, вспомните то, о чем мы только что го-
ворили (работа реле, контроль функционирования, правила монтажа).
НД
Масло
2/3
1/3
Рис. 101.27.
Рис. 101.28.

--- PAGE 802 ---
101. РЕЛЕ КОНТРОЛЯ ДАВЛЕНИЯ МАСЛА
- 802 -
ОХЛАЖДЕНИЕ
Если оба манометра поверены и при выключенном компрессоре показывают одно и то же
давление, то перед тем, как взводить реле и запускать компрессор, чтобы померить давление
на выходе из масляного насоса, необходимо знать номинальное значение напора именно
для того насоса, который установлен в вашем компрессоре.
В самом деле, у разных производителей и у разных моделей компрессоров (а иногда даже
для разных годов изготовления) номинальное значение напора масляного насоса может очень
сильно различаться. Например:
 Компрессоры Carrier старых моделей 06D и 06E оборудованы масляными насосами с
номинальным напором от 0,8 до 1,4 бар. Насосы новых моделей 06D и 06CC имеют
напор от 1,2 до 1,8 бар (для компрессоров малой производительности) и от 0,8 до 2,3 бар
(для более крупных моделей). Насосы моделей 5F, 5H, 06G и 06LH имеют напор от
2,7 до 4,1 бар.
 Большинство компрессоров Copeland оборудованы насосами с напором от 1,4 до 2,8 бар.
 Насосы компрессоров Trane моделей M и R имеют напор от 1,7 до 2,3 бар. Для моде-
лей E и F напор насосов лежит в диапазоне от 3,5 до 4,1 бар.
 Насосы компрессоров York модели J типов A и B имеют напор от 1,7 до 2,8 бар. Начи-
ная с типа E минимальный напор насоса превышает 4,1 бар.
Когда компрессор запустится, особенно внимательно наблюдайте за смотровым стеклом, а
также за напором масляного насоса (следовательно, за показаниями масляного манометра и
манометра НД). Будьте особенно бдительны, так как если есть неисправность в работе на-
соса, а вы вновь и вновь взводите реле и запускаете компрессор, то при этом существует риск
нанести непоправимый ущерб оборудованию.
Вышеприведенные значения указаны в качестве примера. Они могут
претерпевать заметные изменения. Во всяком случае, руководство-
ваться следует только теми значениями номинальных напоров, ко-
торые даются самим производителем той или иной модели.
Никогда не взводите реле несколько раз подряд.
В случае сомнений относительно номинальной величины напора про-
смотрите техническую документацию на установку и эксплуатацион-
ные журналы (если там есть записи, они могут помочь вам устранить
сомнения). Также вы можете посмотреть конструкторскую докумен-
тацию. Наконец, вы можете воспользоваться мобильным телефоном
или интернетом, чтобы довольно быстро получить нужную вам ин-
формацию.
В зависимости от причины, которая привела к срабатыванию реле,
повторный запуск компрессора может закончиться серьезной полом-
êîé. Ïîýòîìó áóäüòå âíèìàòåëüíû, “ñìîòðèòå â îáà”, “íå çåâàéòå”,
“íàâîñòðèòå óøè” è áóäüòå íà÷åêó, ÷òîáû â ñëó÷àå íåîáõîäèìîñòè
немедленно остановить компрессор.

--- PAGE 803 ---
101. РЕЛЕ КОНТРОЛЯ ДАВЛЕНИЯ МАСЛА
- 803 -
ОХЛАЖДЕНИЕ
ПРИМЕЧАНИЕ. Некоторые компрессоры оборудо-
ваны устройством контроля работы масляного насоса.
При работе компрессора масло отбирается из картера,
проходит через фильтр, затем нагнетается в регулятор
(поз. 2 на рис. 101.29). Регулятор поддерживает давле-
ние масла, необходимое для работы устройства, кото-
рое управляет регулятором производительности (если
в последнем используется давление масла).
В том случае, когда такое устройство не предусмот-
рено или оно управляется давлением нагнетания хла-
дагента, регулятор поз. 2 отсутствует.
Избыточное давление масла поддерживается вторым
регулятором, который предназначен для обеспечения
уровня давления, необходимого для масляного контура
системы принудительной смазки (поз. 3 на рис. 101.29).
Избыточное количество масла перепускается на смотровое стекло (поз. 1 на рис. 101.29)
прежде, чем стечь на дно картера под действием силы тяжести.
Если компрессор оборудован такой системой (неважно, с одним или двумя регуляторами), то
убедиться в нормальной работе масляного насоса можно просто посмотрев на смотровое
стекло.
Реле контроля давления масла срабатывает, хотя уровень масла в норме.
Контроль работы насоса: колебания давления масляного насоса
Если при нормальном уровне масла давление масляного насоса пульсирует
(в то время, как НД относительно стабильно, давление масла возрастает,
затем более или менее заметно падает), то это означает, что масляный на-
ñîñ “õâàòàåò” ïàðîâûå (ãàçîâûå) ïóçûðè.
Как правило, такое поведение давления масляного насоса встречается, ког-
да жидкий хладагент вскипает под действием разряжения на входе в насос.
В этом случае в смотровом стекле часто можно наблюдать появление пены,
а уровень масла может понижаться (см раздел 28).
Следовательно, остается определить, почему жидкий хладагент находится в картере
(см. рис. 101.30). Если масло прогрето перед запуском (вы потрогали картер), значит жидкость
попала в картер в начале пуска (см. раздел 28).
Этот тип неисправности может быть обусловлен неудачной конструкцией трубопроводов, но
чаще всего это бывает при низком перегреве хладагента на выходе из испарителя из-за не-
правильной настройки ТРВ. Данную версию следует обязательно проверить (см. раздел 8.2).
Заметим, что низкий перегрев может быть не только следствием неправильной настройки
ТРВ, но и нарушениями в работе испарителя (см. раздел 20 для воздухоохладителей и раздел
87.3 для охладителей жидкости).
Если компрессор оборудован системой ступенчатого регулирования
производительности, использующей для своей работы давление масла,
убедитесь в том, что давление масляного насоса остается неизмен-
ным, когда вы задействуете разные ступени: на одной из них могут
быть утечки масла, предназначенного для работы системы.
Рис. 101.29.
Рис. 101.30.

--- PAGE 804 ---
101. РЕЛЕ КОНТРОЛЯ ДАВЛЕНИЯ МАСЛА
- 804 -
ОХЛАЖДЕНИЕ
Реле контроля давления масла срабатывает, хотя уровень масла в норме.
Контроль работы насоса: давление масляного насоса слишком мало
Если при нормальном уровне масла давление масляного
насоса стабильно, но слишком мало, причин может быть
несколько.
Засорился масляный фильтр (поз. 1 на рис. 101.31).
Нарушена герметичность всасывающего патрубка
масляного насоса (поз. 2) из-за его разрушения или
неплотного резьбового соединения. Это приводит к
тому, что на вход в насос попадают пары хладагента
и насос начинает кавитировать.
Имеются утечки в нагнетательном патрубке масля-
ного насоса (поз. 3) или в магистрали подачи масла в
регулятор производительности (когда он существует
и для своей работы использует давление масла, а не
давление нагнетания хладагента).
Неисправен сам насос (износ рабочих органов и т.д.).
Кроме того, прежде чем обвинять масляный насос, спросите себя, а соответствует ли то масло,
которое вы используете, рекомендациям производителя компрессора (чем выше вязкость мас-
ла, тем ниже его давление)? Соответствует ли номинальному число оборотов компрессора?
Не было ли на этой установке каких-то несанкционированных доработок? А может быть вы
пользуетесь смесью несовместимых друг с другом масел (см. раздел 58)?
Наконец, вспомните, что слишком высокие значения температуры нагнетания (особенно в
óñòàíîâêàõ, ðàáîòàþùèõ ïðè íèçêèõ òåìïåðàòóðàõ êèïåíèÿ) ïðèâîäÿò ê ðàçëîæåíèþ è “îáóã-
ëèâàíèþ” ìàñëà ñ ïîñëåäóþùåé äåãðàäàöèåé åãî õàðàêòåðèñòèê.
Ñåãîäíÿ ñóùåñòâóåò ìíîæåñòâî íàáîðîâ “òåñòîâ ïðîâåðêè êà÷åñòâà ìàñëà” (êèñëîòíîñòü, ñî-
держание примесей и т.д.), которые смогут облегчить вам поиск ответов на некоторые из этих
вопросов.
Реле контроля давления масла срабатывает, хотя уровень масла в норме.
Проверка настройки реле контроля давления масла
Прежде всего отметим, что если вы вместо реле с временной задержкой 120 секунд постави-
ли реле с временной задержкой 45 секунд, ничего удивительного в срабатывании такого реле
не будет.
Чтобы пополнить ваши знания, сообщаем, что для эфирного масла временная задержка реле
контроля давления масла должна быть более продолжительной, чем для минерального или
синтетического углеводородного (алкилбензольного) масла. Обязательно консультируйтесь
по этому поводу с производителем компрессора.
Если давление масла в норме и соответствует техническим условиям производителя ком-
прессора, тогда следует искать причину срабатывания в самом реле (напомним, что перед
этим следует убедиться в правильном подключении электрических цепей и гидравлических
соединений).
Посмотрите настройку реле. Проверьте его механическую целостность (механические по-
вреждения, обрыв контакта L-M, пережатие капиллярной трубки подвода давления и т.д).
Рис. 101.31.

--- PAGE 805 ---
101. РЕЛЕ КОНТРОЛЯ ДАВЛЕНИЯ МАСЛА
- 805 -
ОХЛАЖДЕНИЕ
Итак, прежде всего проверяем настройку реле, помня о том, что неисправным может быть
сам прибор (механические повреждения, обрыв контакта L-M, пережатие капиллярной труб-
ки подвода давления и т.д).
Было бы наивным всерьез доверяться градуировке регулировочного винта, чтобы контроли-
ровать настройку реле (или какого-либо другого прибора). Действительно, в большинстве слу-
чаев градуировка дает очень приблизительные значения параметров срабатывания прибора и
полезна только в том смысле, что позволяет определить направление вращения регулировоч-
ного винта, чтобы повысить или понизить разность давлений, которое приводит к замыканию
контакта, позволяющего подавать напряжение на нагреватель биметаллической пластины.
Определите клеммы контакта (они, как
правило, обозначаются цифрами 1 и 2,
как на рис. 101.32, или символами T1 и
T2) и запустите компрессор.
В нашем примере вольтметр, подсоеди-
ненный к клеммам 1 и 2, будет показы-
вать 220 В, если контакт разомкнут, и
0 В, если контакт замкнут.
Чтобы удостовериться, что вы действи-
тельно подключились к клеммам этого
контакта, можно с помощью отвертки
осторожно приподнять пластину силь-
фона (поз. A) èëè íàæàòü êíîïêó “Test”
(“Êîíòðîëü”, “Ïðîâåðêà”), êîòîðîé îñ-
нащаются некоторые модели реле. Не
ïóòàéòå êíîïêó “Test” ñ êíîïêîé “Reset”
(“Ñáðîñ”), êîòîðàÿ ñëóæèò äëÿ âçâîäà
реле в рабочее положение после его
срабатывания.
Если вы обнаружили, что контакт 1-2 остается замкнут несмотря на то, что давление масля-
ного насоса достигло номинального значения, значит реле либо неправильно настроено (за-
дан слишком большой препад давления ∆P), либо неисправно (êîíòàêò 1-2 “çàëèï”, èìåþòñÿ
механические повреждения и т.д.).
Для проверки этих двух причин ослабьте пружину, вращая регулировочный винт (поз. B).
Иначе говоря, нужно уменьшить заданную величину перепада давления, указанную на гра-
дуированной шкале прибора, при этом провода вольтметра должны оставаться на клеммах 1
и 2. Во время этой операции рекомендуется подсчитывать число оборотов регулировочного
винта (в дальнейшем, при необходимости, это может помочь вам восстановить первоначаль-
ную настройку реле).
Когда вольтметр вместо 0 станет показывать 220 В, это будет означать, что контакт 1-2
разомкнулся. В этот момент сравните величину перепада давления ∆P, указанную на шка-
ле, с фактическим перепадом давления ∆P, который обеспечивается масляным насосом,
то есть разность между давлением масла и давлением в картере (низким давлением НД).
Например, если замеренный перепад давления ∆P составил 4 бара, а шкала показывает
2 бара, значит либо прибор совершенно не оттарирован (и нуждается в тарировке), либо
имеются механические повреждения (в самом начале мы оговорили, что прибор смонти-
рован правильно).
Если контакт не разомкнулся, значит прибор неисправен: замените его!
Проверку следует производить достаточно быстро, поскольку реле по
прошествии времени задержки может сработать!
НД
C
Масло
Сброс
Рис. 101.32.

--- PAGE 806 ---
101. РЕЛЕ КОНТРОЛЯ ДАВЛЕНИЯ МАСЛА
- 806 -
ОХЛАЖДЕНИЕ
B) РЕЛЕ КОНТРОЛЯ ДАВЛЕНИЯ МАСЛА СРАБОТАЛО:
СЛИШКОМ НИЗКИЙ УРОВЕНЬ МАСЛА
В этом случае понаблюдайте за смотровым стек-
лом в момент запуска компрессора. Если уро-
вень масла слишком высокий, в смотровом стек-
ле, как правило, появляются признаки турбу-
лентности масла и его движение.
Итак, мы рассматриваем ситуацию, когда реле срабо-
тало из-за недостатка масла. Куда же делось масло?
 Может быть уровень масла понизился в резуль-
тате утечек?
 Может быть нет возврата масла из холодильного
контура?
Реле контроля давления масла сработало из&за слишком низкого уровня.
В контуре установки есть утечки
Эта неисправность обнаруживается очень легко. Действительно, если есть утечка масла, зна-
чит обязательно есть и утечка хладагента. В этом случае падает давление кипения (НД), пе-
регрев пара на выходе из испарителя становится аномально высоким, а переохлаждение жид-
кого хладагента на выходе из конденсатора либо отсутствует, либо очень посредственное
(см. раздел 17).
Очень часто место утечки можно установить визуально (появление масляных пятен на тру-
бопроводах или узлах установки, масляные пятна на фундаменте, на полу и т.д.).
Уровень масла слишком низкий: масло залегает в холодильном контуре
При работе компрессора из него постоянно уносится масло, и это считается нормальным
(см. раздел 37).
С другой стороны, важно, чтобы это масло, пройдя через конденсатор и испаритель, возвра-
тилось в картер компрессора по трубопроводу всасывания.
Имейте ввиду, что если уровень
масла находится выше смотро-
вого стекла (рис. 101.33), может
показаться, что масло в карте-
ре отсутствует.
Если количество масла, уносимое из компрессора вместе с хладаген-
том через нагнетательный патрубок, становится больше, чем коли-
чество масла, возвращаемое в компрессор по трубопроводу всасывания,
уровень масла в картере обязательно начнет падать.
Вот это да!
А масла-то, нет!
2/3
1/3
Низкий
уровень
Уровень
в норме
Рис. 101.33.
Рис. 101.34.

--- PAGE 807 ---
101. РЕЛЕ КОНТРОЛЯ ДАВЛЕНИЯ МАСЛА
- 807 -
ОХЛАЖДЕНИЕ
Имейте в виду, что горячий газ на линии нагнетания изначально может содержать больше мас-
ла, чем холодный газ на линии всасывания (чаще всего масло залегает в испарителе). Поэтому
очень важно как можно больше ограничить унос масла через нагнетательную магистраль.
Мы уже рассматривали многочисленные причины, приводящие к выбросу масла из компрес-
сора при запуске или способствующие залеганию масла в контуре.
Перетекание хладагента в картер компрессора при стоянке. Нарушения в работе картер-
ного нагревателя. Эти проблемы рассматриваются в разделе 28.
Наличие в контуре нескольких параллельно подсоединенных испарителей, работающих
при разных температурах кипения. См. раздел 28.
Наличие маслоотделителя. Его правильная установка. Наличие электроклапана на ли-
нии возврата масла из маслоотделителя в картер. Наличие временной задержки запуска
компрессора. См раздел. 28.
Остановка компрессора с предварительным вакуумированием. Попутно заметим, что
при срабатывании реле контроля давления масла компрессор останавливается сразу, без
вакуумирования (впрочем, в этот момент, как правило, давление кипения должно быть
повышенным). Подумайте о том, как проконтролировать, что компрессор, остановлен-
ный по команде системы регулирования температуры охлаждаемой среды, обеспечил
предварительное вакуумирование испарителя (см. раздел. 29)?
Работа компрессора в режиме циклирования. Проблема рассмотрена в разделе 30.
Наличие регулятора производительности. См. раздел 31.
Слишком низкий перегрев, обеспечиваемый с помощью ТРВ. Проблема рассмотрена в
разделе 37.
Прокладка и параметры трубопроводов (диаметры, уклоны, разности уровней, скорости
газа в трубах, маслоподъемные петли, наличие сдвоенных трубопроводов на всасываю-
щих участках контура и т.д.). Обеспечивается ли при этом нормальный возврат масла?
Работая с установкой, которая только что собрана (особенно, если компрессор располо-
жен гораздо ниже конденсатора и/или гораздо выше испарителя), проверьте, правильно
ли выполнены и размещены маслоподъемные петли? Были ли они заполнены (достаточ-
ным количеством масла) перед запуском установки? Проблемы рассмотрены в разделах
37, 38 и 39.
Íå “çàâèñ” ëè â îòêðûòîì ïîëîæåíèè ðåãóëÿòîð ïðîèçâîäèòåëüíîñòè êîìïðåñññîðà? Про-
блема рассмотрена в разделе 37.
Не работаете ли вы со смесью масел, которые несовместимы друг с другом? Напомина-
ем, что эфирные масла, используемые с хладагентами категории гидрофторуглеро-
дов (ГФУ или HFC в латинской транскрипции) очень быстро теряют способность
к смешиванию с хладагентами в присутствии масел другой природы. Это происходит
сразу же и следовательно, наиболее опасно, когда эфирное масло загрязняется минераль-
ным маслом, и в меньшей степени, когда речь идет о синтетическом углеводородном или
алкилбензоловом масле. Итак, если смешиваемость масла и жидкого хладагента умень-
шается, то масло, которое уносится из компрессора, не сможет нормально возвращаться
в картер. Проблема рассмотрена в разделе 58.
Нет ли механических повреждений насоса, таких, например, как чрезмерный износ са-
мого насоса?
Если компрессор может работать при нескольких значениях числа оборотов приводного
двигателя, работает ли он при максимальном числе оборотов?
Не проводились ли на установке недавно какие-либо ремонтные работы? Какие? Не
могут ли возникшие неисправности объясняться этими работами?
Однако, если есть возможность запустить компрессор и дать ему какое-то время поработать,
òî ñ ïîìîùüþ íåñëîæíîãî òåñòà ÷àñòü ýòèõ ãèïîòåç ìîæíî èñêëþ÷èòü…
Конечно, данный перечень нельзя считать исчерпывающим, поскольку
в конструкции и режимах работы различных установок могут быть
свои, не учтенные здесь особенности.

--- PAGE 808 ---
101. РЕЛЕ КОНТРОЛЯ ДАВЛЕНИЯ МАСЛА
- 808 -
ОХЛАЖДЕНИЕ
Уровень масла слишком низкий: тест на возврат масла
Главным образом масло залегает в испарителе, поскольку это самый холодный узел установ-
ки. Тест заключается в том, чтобы попробовать вернуть это масло в компрессор.
Закройте жидкостной расходный вентиль на выходе из ресивера (или снимите напряжение с
электроклапана на жидкостной магистрали). Отключите предохранительное реле НД (а еще
лучше, заблокируйте отверткой пластину, на которую действует сильфон реле), затем запус-
тите компрессор. Давление кипения (НД) начнет падать (следите, чтобы оно не упало ниже
0 бар) и тогда, при работающем компрессоре, быстро откройте расходный вентиль (или элект-
роклапан ни жидкостной магистрали).
В этот момент резкий приток жидкости в испаритель заставит залегшее в нем масло войти
во всасывающую магистраль, что весьма облегчит его возвращение в картер. Повторите эту
процедуру 2...3 раза при работающем компрессоре.
Если уровень масла в смотровом стекле поднимается, это свидетельствует о том, что где-то
в контуре установки имеются условия для залегания масла. Теперь остается только найти
объяснение такому явлению.
Заметим, что если компрессор оснащен регулятором производительности, указанную проце-
дуру предпочтительно осуществлять при максимальной производительности компрессора
(см. раздел 37).
Âî âðåìÿ ïðîâåäåíèÿ òåñòà íå “çåâàéòå” è ïåðåä åãî íà÷àëîì êàê ñëå-
дует подготовьтесь и продумайте все действия, которые вам предсто-
ит выполнить. Помните, что реле контроля давления масла вот-вот
сработает (время, которым вы располагаете для проведения этого тес-
та, соответствует временной задержке реле).
Ваша задача заключается в том, чтобы отремонтировать установ-
ку, не повредив компрессор. Поэтому внимательно наблюдайте за смот-
ровым стеклом, контролируйте потребляемый ток и, самое главное,
“ñëóøàéòå” êîìïðåññîð. Åñëè âû óñëûøèòå ìåòàëëè÷åñêèé çâîí èëè
стук, немедленно выключайте компрессор: скорее всего вы столкнулись
с серьезной поломкой.

--- PAGE 809 ---
102. НЕКОТОРЫЕ ПРАКТИЧЕСКИЕ РЕКОМЕНДАЦИИ
ПО РАБОТЕ С НОВЫМИ ХЛАДАГЕНТАМИ
- 809 -
ОХЛАЖДЕНИЕ
102. НЕКОТОРЫЕ ПРАКТИЧЕСКИЕ
РЕКОМЕНДАЦИИ ПО РАБОТЕ
С НОВЫМИ ХЛАДАГЕНТАМИ
В этом разделе мы попробуем ответить на некоторые вопросы, которые задавались читате-
лями на наших встречах, особенно на специализированных выставках.
102.1. Температурный глайд*: некоторые пояснения
Пусть имеются 2 сосуда (см. рис. 102.1), находя-
щихся под действием атмосферного давления, в
îäíîì èç êîòîðûõ ñîäåðæèòñÿ âîäà, à â äðóãîì –
спирт.
Оба этих сосуда ставят на подогреватели и фик-
сируют, что вода кипит (мы это уже знаем) при
температуре 100°C.
Тот же опыт, выполненный со спиртом, показы-
вает, что его температура кипения равна 78°C.
Если теперь сосуд наполнить смесью воды и спир-
та, то что произойдет при нагреве такой смеси?
Для того, чтобы ответить на этот вопрос, нужно принять во внимание
множество факторов: соотношение компонентов смеси, давление и т.д.
Существенно упрощая ситуацию, укажем, что при температуре 78°C
начнет кипеть спирт, как более летучая жидкость, то есть имеющая
более низкую температуру кипения (см. рис. 102.2).
По мере выкипания спирта смесь будет обед-
няться этим компонентом (его в сосуде будет
становиться все меньше) и обогащаться водой
(ее будет все больше). К концу опыта в сосуде
останется практически одна вода и температура
кипения начнет расти, пока не достигнет окон-
чательного значения 100°C (см. рис. 102.3).
Прежде всего, вы можете освежить в памяти проблемы, возникшие
с появлением новых хладагентов (см. раздел 58), и в особенности сме-
сей категории гидрофторуглеродов (ГФУ или HFC).
Подводя итог нашему опыту отметим, что смесь
начала кипеть при температуре 78°C и закончила
свое кипение при температуре 100°C. Назовем раз-
ность между температурами конца и начала кипе-
ния нашей смеси температурным глайдом, кото-
ðûé â äàííîì ñëó÷àå ðàâåí 100°C – 78°C = 22 K.
100°C
100°C
78°C
78°C
Вода
Вода
Спирт
Спирт
Смесь
Вода
+
Спирт
Смесь,
разбав-
ленная
водой
* Òåðìèí “ãëàéä” (îò àíãëèéñêîãî “glide” – ñêîëüæåíèå) îçíà÷àåò ðàçíîñòü ìåæäó òåìïåðàòóðîé íà÷àëà (êîíöà) è
температурой конца (начала) фазового перехода (конденсации или кипения) при постоянном давлении для так на-
зываемой зеотропной смеси нескольких жидкостей. В некоторых изданиях эту величину называют температурным
гистерезисом или температурным сдвигом (прим. ред.).
Рис. 102.1.
Рис. 102.2.
Рис. 102.3.

--- PAGE 810 ---
102. НЕКОТОРЫЕ ПРАКТИЧЕСКИЕ РЕКОМЕНДАЦИИ
ПО РАБОТЕ С НОВЫМИ ХЛАДАГЕНТАМИ
- 810 -
ОХЛАЖДЕНИЕ
102.2. Температурный глайд хладагента R407C
Хладагент R407C представляет собой трехкомпонентную озонобезопасную (бесхлорную)
смесь категории ГФУ (HFC), состоящую из хладагентов R32 (23% по массе, температура ки-
пения при атмосферном давлении -51,6°C), R125 (25% и -48,5°C, соответственно) и R134a
(52% и -26,5°C, соответственно), то есть смесь более сложную, чем смесь спирта с водой, о
которой мы рассуждали выше.
Хладагент R407C в настоящее время получил широкое применение в системах кондициони-
рования воздуха (с производительностью до нескольких сотен кВт) и в обратимых тепловых
насосах, поскольку его свойства очень близки к свойствам R22. Следовательно, производи-
тели холодильного оборудования могут использовать его в своей продукции изначально спро-
ектированной для R22, применение которого в новом оборудовании запрещено директивой
ЕЭС с 01.01.2004 г*.
R407C обладает довольно существенным температурным глайдом от 5 до 7 K (в зависимости
от давления, при котором происходит изменение фазового состояния). Чтобы понять, как это
выглядит, рассмотрим, например, испаритель непосредственного расширения с перегревом
(потери давления по длине испарителя будем считать пренебрежимо малыми) для кондицио-
нера (см. рис. 102.4).
При давлении кипения (избыточном) 4,8 бар температура начала кипения (температура, при
которой появляются первые паровые пузыри) равна 1,5°C. Напомним, что в реальности эту
температуру хладагент имеет в точке A (см. рис. 102.4), которая находится на выходе из ТРВ
(см. раздел 58), а температура хладагента на входе в испаритель будет, следовательно, чуть
выше. Кроме того, потери давления по длине испарителя приведут к некоторому уменьше-
нию действительного глайда.
1,5°C
3°C
4,8 бар
4,8 бар
5°C
13°C
7°C
Перегрев
Избыточное
давление,
бар
Точка росы,
°C
Точка начала
кипения,°C
7.0
1.5
4.8
R
4
0
7
C
Рис. 102.4.
* Применение R22 в России не запрещено, однако его производство, согласно Копенгагенской (1994 г.), а позднее
и Пекинской (1999 г.) поправкам к Монреальскому протоколу (1987 г.), в развитых странах стремительно сокра-
щается, чтобы к 01.01.2030 г. полностью прекратиться. В связи с этим стоимость R22 в России в период с 2000 г.
по 2008 г. выросла в среднем в 3,5 раза (прим. ред.).

--- PAGE 811 ---
102. НЕКОТОРЫЕ ПРАКТИЧЕСКИЕ РЕКОМЕНДАЦИИ
ПО РАБОТЕ С НОВЫМИ ХЛАДАГЕНТАМИ
- 811 -
ОХЛАЖДЕНИЕ
По мере продвижения хладагента по испарителю хладагент все больше выкипает, однако
из-за глайда температура кипения растет (при давлении 4,8 бар глайд равен примерно 5,5 K).
В момент, когда выкипает последняя молекула жидкости (точка B), хладагент находится в
состоянии насыщенного пара при температуре точки росы (то есть 7°C при давлении 4,8 бар).
Далее, на участке В-С пары хладагента перегреваются и в точке, где стоит термобаллон ТРВ
(точка С), температура перегретого пара возрастает до 13°C, то есть перегрев составляет
13 – 7 = 6 K.
А теперь рассмотрим, что происходит в конденсаторе воздушного охлаждения (см. рис. 102.5).
При избыточном давлении 18 бар
температура точки росы (при ко-
торой появляется первая капля
жидкости) равна 49°C (точка D).
По мере продвижения хладаген-
та по конденсатору, его пары
конденсируются, но одновре-
менно с этим падает температу-
ра хладагента вследствие тем-
пературного глайда (величина
глайда при давлении 18 бар со-
ставляет около 5 K).
В момент, когда последняя мо-
лекула пара переходит в жид-
кость (точка E), хладагент име-
ет температуру начала кипения
(находится в состоянии насы-
щенной жидкости), которая при
давлении 18 бар равна 44°С.
Далее жидкий хладагент пере-
охлаждается, достигая на выхо-
де из конденсатора (точка F)
температуры, например, 39°C.
При этом переохлаждение со-
ñòàâëÿåò  44 – 39 = 5 K.
Хладагент R407C, за исключе-
нием некоторых специальных
случаев, практически не исполь-
зуется в торговом и промышлен-
ном холодильном оборудовании, так как его характеристики при средних (от 0°С до -25°С)
и низких (ниже -25°С) температурах кипения менее привлекательны.
18
49
44
Избыточное
давление,
бар
Точка росы,
°C
Точка начала
кипения,°C
47°C
18 бар
18 бар
45°C
44°C
39°C
49°C
Переохлаждение
R
4
0
7
C
Рис. 102.5.
Внимание! Не путайте температуру точки росы с температурой
начала кипения, иначе вы можете подумать, что перегрев равен
13 – 1,5 = 11,5 K è ñäåëàòü èç ýòîãî îøèáî÷íûé âûâîä î ñëèøêîì âû-
соком перегреве: для определения перегрева всегда нужно брать наи-
меньшую разность температур.
Внимание! Не путайте температуру точки росы с температурой
начала кипения, иначе вы можете подумать, что переохлаждение
ðàâíî 49 – 39 = 10 K è ñäåëàòü èç ýòîãî îøèáî÷íûé âûâîä î ñëèøêîì
высоком переохлаждении: для определения переохлаждения всегда
нужно брать наименьшую разность температур.

--- PAGE 812 ---
102. НЕКОТОРЫЕ ПРАКТИЧЕСКИЕ РЕКОМЕНДАЦИИ
ПО РАБОТЕ С НОВЫМИ ХЛАДАГЕНТАМИ
- 812 -
ОХЛАЖДЕНИЕ
Как и для всех смесей*, заправка хладагента R407C должна производиться только в
жидкой фазе (см. раздел 58).
102.3. Хладагент 410A – хладагент с большим будущим
R410A – íîâûé õëàäàãåíò êàòåãîðèè ÃÔÓ (HFC) – ïîëó÷èë èçâåñòíîñòü êàê óñïåøíûé õëàäà-
гент для систем кондиционирования и тепловых насосов с холодопроизводительностью, ог-
раничиваемой в настоящее время несколькими десятками кВт.
R410A – ýòî äâóõêîìïîíåíòíàÿ ñìåñü R32 (50% ïî ìàññå, òåìïåðàòóðà êèïåíèÿ ïðè àòìîñ-
ферном давлении -51,6°C) и R125 (50% и -48,5°C, соответственно).
Очевидным преимуществом R410A по сравнению с R407C является пренебрежимо малое
значение температурного глайда, всего 0,1 K (это так называемая псевдоазеотропная смесь).
С другой стороны, основным недостатком R410A без сомнения является то, что рабочие дав-
ления R410A гораздо выше, чем у R407C (или R22).
Чтобы убедиться в этом рассмотрим испаритель, представленный на рис. 102.6.
На действующей установке любые утечки хладагента R407C в со-
стоянии насыщенного пара изменяют состав смеси, что сопровожда-
ется деградацией характеристик установки. В результате необходи-
мо обязательно слить весь хладагент (см. раздел 57), устранить утеч-
ки, после чего заправить установку хладагентом в жидкой фазе.
* Требование заправки только в жидкой фазе не распространяется на так называемые азеотропные смеси (смеси,
ведущие себя в процессе фазовых переходов как индивидуальные вещества) (прим. ред.).
5.2
7.0
7.0
-12.3
23
8.8
Избыточное
давление,
бар
°C R22
°C R410A
7°C
7°C
13°C
7°C
8,8 бар
8,8 бар
7°C
Перегрев
Рис. 102.6.

--- PAGE 813 ---
102. НЕКОТОРЫЕ ПРАКТИЧЕСКИЕ РЕКОМЕНДАЦИИ
ПО РАБОТЕ С НОВЫМИ ХЛАДАГЕНТАМИ
- 813 -
ОХЛАЖДЕНИЕ
При температуре кипения  7°С (точка A) давление R410A равно 8,8 бар.
Благодаря пренебрежимо малой величине температурного глайда (0,1 K) можно считать, что
на участке трубопровода от точки A до точки B, где выкипает последняя капля жидкости,
температура не меняется.
Далее, на участке B-C пар хладагента перегревается вполне традиционным способом.
Теперь рассмотрим конденса-
тор воздушного охлаждения
(см. рис. 102.7).
При температуре наружного
воздуха порядка 30°C мы по-
лучаем вполне обычную тем-
пературу конденсации около
44°C (точка D).
При этой температуре давле-
ние конденсации R410A бу-
дет равно 26 бар.
По мере продвижения по кон-
денсатору пары хладагента
конденсируются при постоян-
ной температуре 44°C (глайд
в 0,1 K пренебрежимо мал).
В момент, когда конденсиру-
ется последняя молекула пара
(точка E), жидкость имеет
температуру 44°C и давление
26 бар.
Далее жидкость переохлаж-
дается, чтобы на выходе из
конденсатора (точка F) дос-
тичь температуры, например,
39°C, то есть переохлажде-
íèÿ 44 – 39 = 5 K.
Итак, рабочее давление R410A будет всегда выше (примерно на 50%) давления, которое обе-
спечивает R22 или R407C (и даже R404A, главным образом используемый в промышленном и
òîðãîâîì õîëîäå, ó êîòîðîãî ïðè òåìïåðàòóðå 7°C äàâëåíèå ðàâíî 6,5 áàð, à ïðè 44°C – 19 áàð).
Заметьте, что при той же температуре кипения 7°С давление насы-
щенных паров R22 будет только 5,2 бар, давление же R410A сущест-
венно выше.
Избыточное
давление,
бар
°C R22
°C R410A
65
44
16
26
26
44
44°C
44°C
26 бар
26 бар
44°C
44°C
39°C
Переохлаждение
Рис. 102.7.
Заметьте, что при той же температуре конденсации 44°С давление
насыщенных паров R22 будет только 16 бар, давление же R410A суще-
ственно выше.

--- PAGE 814 ---
102. НЕКОТОРЫЕ ПРАКТИЧЕСКИЕ РЕКОМЕНДАЦИИ
ПО РАБОТЕ С НОВЫМИ ХЛАДАГЕНТАМИ
- 814 -
ОХЛАЖДЕНИЕ
Поскольку низкое (НД) и высокое (ВД) давления растут одновременно, то отношение давле-
ний (степень сжатия) компрессора для R410A остается примерно таким же, что и у конкури-
рующих хладагентов при тех же условиях работы (см. раздел 9.1). Следовательно, потребляе-
мая приводным двигателем компрессора мощность так же оказывается сопоставимой.
Однако высокие значения рабочего давления требуют и в процессе пусконаладки, и при экс-
плуатации такого оборудования (перекачивающие агрегаты, манометры, заправочные стан-
ции и т.д.) и арматуры (фильтры-осушители, смотровые стекла, ТРВ и т.д.), которые способ-
ны выдерживать это давление.
Для контуров, заполняемых R410A, рекомендуется максимально избегать резьбовых соеди-
нений с развальцовкой труб и накидными гайками, заменяя их паяными (сварными) соеди-
нениями. Пайку рекомендуется производить с обязательным поддувом сухим азотом, а ваку-
умирование контура должно быть очень тщательным с применением двухступенчатого ваку-
умного насоса.
Термодинамические свойства R410A при равной холодопроизводительности позволяют при-
мерно на 40% (по сравнению с R22 или R407C) снизить потребную массовую производитель-
ность компрессора (например, вместо поршневых компрессоров использовать более эффек-
тивные спиральные компрессоры).
Помимо снижения габаритов, особенно привлекательным для небольших систем кондицио-
нирования будет то обстоятельство, что при такой замене существенно понизится уровень
шума по сравнению, например, с R22. При этом надежность систем нисколько не упадет.
Наконец, R410A все чаще предпочитают хладагенту R407C в охладителях воды, так как прак-
тическое отсутствие температурного глайда исключает опасность падения температуры ки-
пения на входе в испаритель ниже 0°С (например, R407C при давлении 4,1 бар имеет тем-
пературу начала кипения -3°C, а температуру точки росы +3°C).
Как и другие зеотропные смеси, R410A следует заправлять в контур только в жидкой
фазе (см. раздел 58).
На действующих установках в случае утечек R410A даже в паровой
фазе (насыщенные пары) можно дозаправлять контур (всегда в жид-
кой фазе) без слива и замены всего заправленного хладагента, но этого
нельзя делать при работе на хладагентах с большим температурным
глайдом, таких как R407C или зеотропные смеси категории ГХФУ
(HCFC), рассмотренные в разделе 58.
При хранении любых сосудов, наполненных хладагентами под давлени-
ем, необходимо соблюдать осторожность. Однако особенно тщатель-
но нужно следить за условиями хранения R410Aввиду высоких значений
давления насыщенных паров этого хладагента. В любом случае, не допус-
кается хранить баллон с жидким R410A при температуре выше 52°C!

--- PAGE 815 ---
102. НЕКОТОРЫЕ ПРАКТИЧЕСКИЕ РЕКОМЕНДАЦИИ
ПО РАБОТЕ С НОВЫМИ ХЛАДАГЕНТАМИ
- 815 -
ОХЛАЖДЕНИЕ
102.4. Замена хладагентов
Рассмотрим, какие хладагенты можно использовать в действующих установках при от-
казе от R22.
R407C: Поскольку рабочие давления и термодинамические характеристики очень близки,
можно приступить к процедуре так называемого ретрофита (то есть замене хлада-
гента на действующей установке с промывкой контура и заменой масла) и перехода
с R22 на R407C.
Главной проблемой в этом случае будет замена масла. Действительно, большинство
установок, работающих на R22, используют минеральное или синтетическое углево-
дородное (алкилбензоловое) масло. Однако R407C, как и все хладагенты категории
ГФУ (HFC), требует условия обязательного использования эфирного масла (той мар-
ки, которая рекомендована производителем компрессора).
Ввиду того, что эфирные масла несовместимы с другими типами масел (последствия
плохого смешивания масла и хладагента см. в разделе 58), необходимо полностью
удалить из контура старый тип масла. Для этого вначале старое масло сливают из
компрессора, заливают в него эфирное масло* и запускают установку на хладагенте
R22, чтобы она поработала несколько часов. После этого вновь сливают масло (про-
веряют содержание в нем минерального масла), заправляют свежим эфирным маслом
и так далее, до тех пор, пока контур не будет полностью очищен от остатков мине-
рального масла (максимально допустимое содержание минерального масла в эфир-
ном составляет от 1 до 5% в зависимости от типа установки).
После того, как контур будет очищен от остатков минерального масла путем много-
кратного слива с последующей заправкой, можно будет слить R22 (способы слива
см. в разделе 57), заменить фильтр-осушитель и заправить контур хладагентом R407C
(обязательно в жидкой фазе, поскольку это зеотропная смесь).
ТРВ можно оставить тот же, что и для R22 (однако в этом случае необходимо изме-
нить его настройку), но желательно, насколько это возможно, заменить его моделью,
специально предназначенной для работы на R407C, которую вы сможете приобрес-
ти в любой фирме, торгующей холодильным оборудованием.
По сравнению с R22 снижение холодопроизводительности может составить от 5 до
10% на системах с воздухоохладителем и конденсатором воздушного охлаждения  и
до 20% на системах охлаждения воды с конденсатором водяного охлаждения в зави-
симости от конструкции теплообменников.
Наконец, укажем на проблему оттайки, которая встречается у систем с обратимостью
цикла и обусловлена наличием температурного глайда. Действительно, если на входе
в испаритель температура кипения может составлять -7°С, а на выходе 0°C, то снеж-
ная шуба на поверхности испарителя будет образовываться совсем неодинаково, и
настройка продолжительности и периодичности режимов оттайки становится доста-
точно сложным вопросом.
* Перед новой заливкой эфирного масла контур рекомендуется разобрать и промыть все его элементы (компрессор,
теплообменные аппараты, трубопроводы, арматуру) каким-либо органическим растворителем (бензин, спирт, хла-
дон-113 и т.п.), затем просушить их и вновь собрать контур (прим. ред.).
Не забывайте после процедуры ретрофита в документации на уста-
новку и в табличке на ней указать тип и количество хадагента, кото-
рым она заправлена, и какое масло в ней используется.

--- PAGE 816 ---
102. НЕКОТОРЫЕ ПРАКТИЧЕСКИЕ РЕКОМЕНДАЦИИ
ПО РАБОТЕ С НОВЫМИ ХЛАДАГЕНТАМИ
- 816 -
ОХЛАЖДЕНИЕ
R410A: Если ретрофит установки, работающей на R22, будет производиться с использова-
нием хладагента R410A (естественно, соблюдая описанные выше процедуры, осо-
бенно в части замены масла), то массовая производительность компрессора стано-
вится примерно на 40% выше.
Это означает, что производительность старого испарителя окажется примерно на
40% ниже, чем производительность компрессора и, следовательно, появятся пробле-
мы, описанные в разделе 20. Заменив испаритель на более мощную модель, вы столк-
нетесь с тем, что недостаточной окажется производительность конденсатора.
R417A: Этот хладагент, известный также под торговой маркой ISCEON 59, представляет со-
бой трехкомпонентную смесь категории ГФУ (HFC), включающую в себя R134а,
R125 и бутан R600 с температурным глайдом порядка 4...5 K.
Его основным достоинством является то, что данный хладагент позволяет осущест-
âèòü çàìåíó R22 ïî òåõíîëîãèè “drop-in” (òî åñòü çàìåíó õëàäàãåíòà áåç çàìåíû ìàñ-
ла). Действительно, R417A совместим с минеральным, синтетическим углеводород-
ным (алкилбензоловым) и эфирным маслами. Падение холодопроизводительности
при этом может составлять от 5 до 20% в зависимости от типа установки.
Если вы желаете получить больше информации, обратитесь в компа-
нии по продаже хладагентов. Они с удовольствием сообщат вам до-
полнительные сведения о поставляемых ими хладагентах.
Подведем итог. Хладагент R410A не является хладагентом, который
может быть использован для ретрофита, поскольку значения его ра-
бочего давления гораздо более высокие и могут оказаться неприемле-
мыми для максимально допустимых значений рабочего давления, ус-
тановленных для отдельных элементов холодильного контура.

--- PAGE 817 ---
ПРЕДМЕТНЫЙ УКАЗАТЕЛЬ
- 817 -
ПРЕДМЕТНЫЙ УКАЗАТЕЛЬ
- А -
Агрегат по производству ледяной воды
контроль работы . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 592
сдача в эксплуатацию . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 657
Азот ОСЧ . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 322
Анемометр . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 272
Ареометр . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 770
- Б -
Баллон для хладагента . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 391
Бачок расширительный
наддув . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 563, 565, 566, 648
общие понятия . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 558
расположение . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 569
расчет объема . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 573
- В -
Вентилятор
осевой . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 180
центробежный . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 116, 119, 177, 184
напорная характеристика . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 117, 184
Вентиль расширительный прессостатический . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 309
Вентиль уравнительный
для регулирования расхода . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 611, 702
монтаж и настройка . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 726
Влажность воздуха
измерение . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 504
общие положения . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 389, 418, 500
поддержание . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 388, 700, 735
Вода ледяная
общие положения . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 575
контроль расхода . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 605, 696
падение расхода . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 596
распределительные сети . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 620
Воздух
влажный . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 499
измерение расхода . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 272
сухой . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 496
Воздухосборник . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 561
Вольтметр . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 358
Вспенивание масла . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 195
Выбор испарителя и компрессора . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 47
Выключатель центробежный . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 352
- Г -
Гигрометр . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 499, 502
Гидравлика . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 516

--- PAGE 818 ---
ПРЕДМЕТНЫЙ УКАЗАТЕЛЬ
- 818 -
Гидравлическая характеристика сети
общие положения . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 608
правила построения . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 687
Гликоль
водные растворы . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 573, 767
теплофизические свойства . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 768
Градирня
высота зоны охлаждения . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 507, 787
закрытая . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 522, 553
общие понятия . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 506
открытая . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 516
сухая . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 491
- Д -
Давление
абсолютное . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 72, 547
атмосферное . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 13, 547
избыточное . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 45, 72
измерения . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 533
насыщенного пара . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 17
потери . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 524
оценка . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 525
расчет . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 686
Датчик
температуры . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 437, 584
для защиты от замерзания воды в испарителе . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 585, 599
Диаграмма влажного воздуха . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 504
- Ж -
Жесткость воды . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 485, 511, 770
Жидкостной ресивер . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 73, 149, 156
- З -
Закольцовка . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 623
Закон
Бойля-Мариотта . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 566
Дальтона . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 157, 161
Ома . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 376
Шарля . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 72
Запас кавитационный . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 550
Заправка МОР . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 295
- И -
Ингибитор коррозии . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 513, 771
Испаритель
для охлаждения воздуха . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 26, 281
коаксиальный . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 577
кожухотрубный . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 578
многосекционный . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 123, 282
- К -
Кавитация . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 541
Капиллярное расширительное устройство . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 314, 321

--- PAGE 819 ---
ПРЕДМЕТНЫЙ УКАЗАТЕЛЬ
- 819 -
Кипение . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 13
Клещи трансформаторные . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 332
Клапан
компрессора . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 128, 143
всасывающий . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 132
нагнетательный . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 132
обращения цикла . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 148, 324
обратный . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 136, 249
постоянного давления . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 440
предохранительный . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 85, 145, 559
Клапан регулирующий трехходовой
диапазон регулирования . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 741
коэффициент расхода . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 746
назначение . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 714
настройка . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 721
монтаж . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 727 756
подбор . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 739
работа . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 715
распределительный . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 727, 728
смесительный . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 727, 728
Клапан электромагнитный . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 103, 199, 200, 292
Коалесценция . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 544
Компрессор
бессальниковый . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 151
герметичный . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 151
глушитель . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 136
головка блока . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 134
картерный нагреватель . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 197
параллельный монтаж . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 135
повышенная частота циклов "пуск-останов" . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 208
прокладка головки блока . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 134, 143
регулятор давления в картере . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 299
регулятор производительности . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 144, 217
реле тепловой защиты . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 143, 339, 380
сальниковый . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 147
Конденсатор
водяного охлаждения . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 183, 479
воздушного охлаждения . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 18, 168
кожухотрубный . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 487
электрический бумажный . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 342
электрический электролитический . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 342
- Л -
Легионнелез (болезнь легионеров) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 515
- М -
Маслоподъемная петля . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 194, 255, 258
Маслоотделитель . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 146
Масло
алкилбензольное . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 406
минеральное . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 406
проблема возврата . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 250
эфирное . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 262, 405
Масса тела удельная . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 15
Мегаомметр . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 341
Механизм передаточный клиноременный . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 115, 178
Монопропиленгликоль . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 770
Монреальский протокол . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 390, 404, 810

--- PAGE 820 ---
ПРЕДМЕТНЫЙ УКАЗАТЕЛЬ
- 820 -
- Н -
Накипь . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 513
Насос
высота всасывания . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 545
кавитация . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 541
ледяной воды . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 579
масляный . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 196
монтаж
параллельный . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 705
последовательный . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 711
напор . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 532
безрасходный . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 609
напорная характеристика . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 606
регулирование . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 607
подбор . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 691, 699
ремонт . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 666
сдвоенный . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 582
автоматическое переключение . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 777
устранение неисправности . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 779
управление работой . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 781
центробежный
герметичный . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 515, 641
сальниковый . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 515, 643
Насыщенный пар . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 16
Неконденсирующиеся примеси . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 157
- О -
Омметр . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 372
Отделитель жидкости . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 252
Оттайка испарителя
воздушным потоком . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 425
горячим паром . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 430
с помощью клапана обращения цикла . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 432
электронагревателем . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 428, 429
Охладитель жидкости
неисправности . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 614
номинальные условия работы . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 586, 612
- П -
Парниковый эффект . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 405
Перегрев . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 28
Переохлаждение . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 21, 268
Перепад температур
по воде . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 487, 586
по воздуху на испарителе . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 27, 171
по воздуху на конденсаторе . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 20
Ïîäáîð ïàðû “êîìïðåññîð/èñïàðèòåëü” . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 422
Поиск утечек хладагента . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 68
Показатель водородный (рН) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 770
Поправки к Монреальскому протоколу . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 810
Предохранитель . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 382
Преобразователь частоты . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 147
Прессостатический расширительный вентиль . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 309
Психрометр . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 504

--- PAGE 821 ---
ПРЕДМЕТНЫЙ УКАЗАТЕЛЬ
- 821 -
- Р -
Распределитель жидкости . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 66, 124, 283
Регулятор
давления в картере . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 299
давления конденсации . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 185, 237
производительности . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 144, 217
настройка . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 225
расхода воды . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 470
Реле
давления ледяной воды . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 653
предохранительное ВД . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 247
настройка . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 787
предохранительное НД . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 202, 234
пусковое
напряжения . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 350
тока . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 347
Реле контроля давления масла
монтаж . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 792, 797
настройка . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 801
работа . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 790
устройство . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 789
Ресивер
накопительный . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 633
смесительный горизонтальный . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 638
назначение . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 627
общие положения . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 624
условия работы . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 628
Ретрофит . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 815
Рефрактометр . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 770
- С -
Сигнализатор расхода воды
назначение и правила монтажа . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 601
настройка . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 772
Система кондиционирования
центральная . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 645
сдача в эксплуатацию и контроль параметров . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 657
Смотровое стекло
на жидкостной магистрали . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 81, 408
указателя уровня масла в компрессоре . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 197
Станция регенерации . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 400
- Т -
Терморезистор (термистор) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 353
Терморегулирующий вентиль (ТРВ)
настройка . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 39
неисправности . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 61
правила монтажа . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 305
производительность . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 35
пульсации . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 37
с внешним уравниванием давления . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 288
с внутренним уравниванием давления . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 29, 285
с точкой МОР . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 295, 297
управляющий тракт . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 293
Температурный глайд (гистерезис) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 412, 414, 809

--- PAGE 822 ---
ПРЕДМЕТНЫЙ УКАЗАТЕЛЬ
- 822 -
Температурный напор
на выходе из испарителя . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 591
полный . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 20, 27, 163
Тонна холода США . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 36
Точка росы . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 415, 502
Трубопровод для хладагента
правила прокладки . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 254
сдвоенный . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 260
скорость газа . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 253, 259
- Ф -
Фильтр
антикислотный . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 403
воздушный . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 114
осушитель . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 408
- Х -
Хладагент
внезапное вскипание . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 87
замена . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 815
новый . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 15, 390, 404, 410, 812
станция регенерации . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 400
слив . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 390
смесевой . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 412
азеотропный . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 410
зеотропный . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 814
псевдоазеотропный (квазиазеотропный) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 812
традиционный . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 15
Холодильная установка
для системы кондиционирования . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 52
для торгового оборудования . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 51
проверка герметичности . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 71
- Ш -
Шаг оребрения . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 424
- Э -
Эксперимент Ватта . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 190, 395
Электродвигатель
Даландера . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 467
двухпроводной . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 357
переменного тока однофазный . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 315, 338
переменного тока однофазный, обмотка пусковая . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 338
переменного тока однофазный, обмотка ходовая . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 338
переменного тока однофазный с регулируемым числом оборотов . . . . . . . . . . . . . . . . . . . 122, 356
переменного тока однофазный, пусковые устройства . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 354, 355
переменного тока трехфазный . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 121, 339, 442
переменного тока трехфазный двухскоростной . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 464
переменного тока трехфазный, схемы подключения . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 121, 444
с переменным направлением вращения . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 357
с раздельным подключением обмоток . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 452
Этиленгликоль . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 767, 768, 769